<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) ===================== -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Diesel Generator Maintenance Guide | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Complete industrial diesel generator maintenance guide: A-check, B-check, C-check and D-check procedures and the differences between them, plus daily, weekly, monthly, quarterly, half-yearly and annual preventive maintenance checklists.">
<meta name="keywords" content="diesel generator maintenance guide, dg set maintenance checklist, a check b check c check d check generator, generator preventive maintenance schedule, dg maintenance procedure, industrial generator servicing, genset maintenance checklist, generator a check b check difference">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/blog/electrical/dg-maintenance-guide">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="article">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Diesel Generator Maintenance Guide | ElectroMechCalc">
<meta property="og:description" content="A-check, B-check, C-check and D-check procedures explained with the differences between them, plus a full daily-to-annual DG preventive maintenance checklist.">
<meta property="og:url" content="https://www.electromechcalc.com/blog/electrical/dg-maintenance-guide">
<meta property="og:image" content="https://www.electromechcalc.com/blog/electrical/dg-maintenance-guide-banner.webp">
<meta property="og:locale" content="en_IN">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Diesel Generator Maintenance Guide | ElectroMechCalc">
<meta name="twitter:description" content="A-check, B-check, C-check and D-check procedures explained with the differences between them, plus a full daily-to-annual DG preventive maintenance checklist.">
<meta name="twitter:image" content="https://www.electromechcalc.com/blog/electrical/dg-maintenance-guide-banner.webp">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Industrial Diesel Generator Maintenance Guide — A/B/C/D Check Procedure & Complete PM Checklist",
  "url": "https://www.electromechcalc.com/blog/electrical/dg-maintenance-guide",
  "image": "https://www.electromechcalc.com/blog/electrical/dg-maintenance-guide-banner.webp",
  "description": "Complete industrial diesel generator maintenance guide: A-check, B-check, C-check and D-check procedures and the differences between them, plus daily, weekly, monthly, quarterly, half-yearly and annual preventive maintenance checklists.",
  "author": { "@type": "Person", "name": "Umasankar Maity" },
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" },
  "mainEntityOfPage": "https://www.electromechcalc.com/blog/electrical/dg-maintenance-guide"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.electromechcalc.com/blog" },
    { "@type": "ListItem", "position": 3, "name": "Industrial DG Maintenance Guide", "item": "https://www.electromechcalc.com/blog/electrical/dg-maintenance-guide" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the difference between A-check, B-check, C-check and D-check on a diesel generator?",
      "acceptedAnswer": { "@type": "Answer", "text": "A-check is the most frequent, lowest-scope inspection (visual checks, fluid levels, filters), typically every 250 running hours or monthly. B-check adds oil, filter and fuel filter replacement plus load testing, typically every 500 hours or quarterly. C-check is a major annual-level service including valve clearance, injector testing, turbocharger inspection and AVR/governor calibration, typically every 2000 hours. D-check is the deepest level, an overhaul-grade service covering top-end engine work, injector pump and turbocharger overhaul, alternator rewinding checks and full load bank testing, typically every 4000-6000+ hours or every 2-4 years depending on duty cycle." }
    },
    {
      "@type": "Question",
      "name": "How often should industrial DG engine oil be changed?",
      "acceptedAnswer": { "@type": "Answer", "text": "Most industrial diesel engines need an oil change every 250 to 500 running hours, or per the OEM manual, whichever comes first, with the exact interval depending on oil grade, ambient conditions, load factor and oil analysis results if available. Standby (emergency) gensets are often changed on a calendar basis (e.g. annually) if running hours stay low." }
    },
    {
      "@type": "Question",
      "name": "What causes black smoke in a diesel generator?",
      "acceptedAnswer": { "@type": "Answer", "text": "Black smoke almost always indicates incomplete combustion from insufficient air relative to fuel, commonly caused by a clogged air filter, an overloaded engine, worn or maladjusted injectors, low turbocharger boost, or incorrect injection timing. It should be investigated promptly since it also signals reduced efficiency and increased fuel consumption." }
    },
    {
      "@type": "Question",
      "name": "How often should the generator starting battery be replaced?",
      "acceptedAnswer": { "@type": "Answer", "text": "Standard lead-acid starting batteries for standby generators typically last 3 to 5 years with proper float charging and periodic load testing, though this varies with ambient temperature, charge quality and cycling frequency. A battery load test at monthly or quarterly intervals, plus specific gravity or float voltage checks, is the standard way to catch a weakening battery before it fails to crank the engine during an actual outage." }
    },
    {
      "@type": "Question",
      "name": "What is the acceptable insulation resistance (IR) value for a generator alternator?",
      "acceptedAnswer": { "@type": "Answer", "text": "A commonly used minimum guideline is 1 megohm per kV of rated winding voltage plus 1 megohm, measured at a standardised test voltage and temperature, though the specific alternator manufacturer's datasheet and applicable standard (such as IEEE 43) should always be the final reference. A steadily declining IR trend over successive tests is often a more important warning sign than a single absolute reading." }
    },
    {
      "@type": "Question",
      "name": "How often should a load bank test be performed on a standby generator?",
      "acceptedAnswer": { "@type": "Answer", "text": "For standby (emergency) generators that rarely see real building load, an annual load bank test at or near full rated capacity is the common industry practice, since running mostly unloaded or lightly loaded over time causes wet stacking and can mask problems that only appear under real load. Prime and continuous-duty gensets that already see substantial real load through normal operation may need this less frequently, per OEM guidance." }
    },
    {
      "@type": "Question",
      "name": "Why is coolant maintenance important for a diesel generator?",
      "acceptedAnswer": { "@type": "Answer", "text": "Coolant does more than transfer heat away from the engine block; it also carries corrosion inhibitors that protect internal wetted metal surfaces from cavitation and rust. Coolant that is not periodically tested and replaced loses its inhibitor package over time, leading to internal corrosion, scale build-up that reduces heat transfer, and eventually overheating shutdowns or costly cylinder liner and water pump damage." }
    },
    {
      "@type": "Question",
      "name": "What happens if the generator air filter is clogged?",
      "acceptedAnswer": { "@type": "Answer", "text": "A clogged air filter restricts the volume of combustion air reaching the engine, causing an over-rich fuel-to-air mixture that shows up as black smoke, reduced power output, higher fuel consumption, increased exhaust temperature, and accelerated carbon build-up on injectors and valves over time. Turbocharged engines are especially sensitive since a restricted intake also reduces the exhaust energy available to drive the turbo, compounding the power loss." }
    },
    {
      "@type": "Question",
      "name": "How can wet stacking be prevented in a standby diesel generator?",
      "acceptedAnswer": { "@type": "Answer", "text": "Wet stacking, the accumulation of unburned fuel and carbon in the exhaust system from prolonged light-load or no-load running, is best prevented by periodically running the generator at 70-80% or higher of its rated load for a sustained period (an exercise or load bank test), sizing the generator correctly for its actual expected load rather than significantly oversizing it, and avoiding excessive no-load idling during routine exercise runs." }
    },
    {
      "@type": "Question",
      "name": "What is the difference between the daily/weekly/monthly maintenance schedule and the A/B/C/D check system?",
      "acceptedAnswer": { "@type": "Answer", "text": "The daily-to-annual schedule is a calendar-based framework describing how often specific tasks are performed regardless of how the engine is labelled. The A/B/C/D check system is a running-hours-based framework (borrowed from aviation and heavy-equipment maintenance language) that OEMs and service contracts often use to define bundled service packages of increasing scope and depth. In practice the two overlap heavily: an A-check maps roughly to the weekly/monthly tasks, a B-check to quarterly, a C-check to annual, and a D-check to a multi-year major overhaul, but exact mapping depends on actual running hours versus calendar time, especially for standby gensets that run infrequently." }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:8px 10px; text-align:left; border-bottom:1px solid #e5e7eb;
  }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc;
  }
  .breakdown-table td{ color:#111827; vertical-align:top; }
  .breakdown-wrap{
    overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }

  .check-chip{
    font-family:'JetBrains Mono',monospace;
    font-weight:700;
    font-size:12px;
    padding:4px 10px;
    border-radius:9999px;
    display:inline-block;
  }
  .check-a{ background:#dcfce7; color:#166534; }
  .check-b{ background:#e0f2fe; color:#0369a1; }
  .check-c{ background:#fef3c7; color:#92400e; }
  .check-d{ background:#fee2e2; color:#991b1b; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* ---- Popular Maintenance Guides (box-card side-scroll, no images) ---- */
  .popular-guide-scroll{
    display:flex; gap:1rem; overflow-x:auto; padding:.25rem .25rem 1rem;
    scroll-snap-type:x mandatory; -webkit-overflow-scrolling:touch;
  }
  .popular-guide-scroll::-webkit-scrollbar{ height:6px; }
  .popular-guide-scroll::-webkit-scrollbar-thumb{ background:#cbd5e1; border-radius:9999px; }
  .popular-guide-card{
    scroll-snap-align:start; flex:0 0 220px;
    display:flex; flex-direction:column; gap:.5rem;
    background:#ffffff; border:1px solid #e5e7eb; border-top:3px solid var(--cat-hex,#0ea5e9);
    border-radius:14px; padding:1rem 1.1rem; text-decoration:none;
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .popular-guide-card:hover{
    transform:translateY(-3px); box-shadow:0 10px 22px rgba(11,18,32,0.08);
  }
  .popular-guide-tag{
    font-family:'JetBrains Mono',monospace; font-size:10px; text-transform:uppercase;
    letter-spacing:.05em; color:var(--cat-hex,#0ea5e9);
  }
  .popular-guide-card h3{
    font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:.95rem;
    color:#0B1220; line-height:1.35; margin:0;
  }
  .popular-guide-cta{
    font-size:.75rem; font-weight:600; color:var(--cat-hex,#0ea5e9); margin-top:auto;
  }
  body.dark-theme .popular-guide-card{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .popular-guide-card h3{ color:#e2e8f0; }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB ===================== -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col items-center text-center gap-4">
      <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full">
        <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
        Blog · Electrical · Generator Maintenance
      </span>
      <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight max-w-3xl">
        Industrial Diesel Generator Maintenance Guide
      </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

      <p class="text-gray-400 text-sm max-w-2xl">
        A-check, B-check, C-check and D-check procedures and the differences between them, plus the complete daily-to-annual preventive maintenance checklist for industrial DG sets.
      </p>
    
    </div>
  </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 my-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#introduction" class="hover:underline">1. Introduction</a></li>
      <li><a href="#components" class="hover:underline">2. Main components of a DG set</a></li>
      <li><a href="#abcd-check" class="hover:underline">3. A/B/C/D check: procedure &amp; differences</a></li>
      <li><a href="#daily" class="hover:underline">4. Daily maintenance checklist</a></li>
      <li><a href="#weekly" class="hover:underline">5. Weekly maintenance</a></li>
      <li><a href="#monthly" class="hover:underline">6. Monthly maintenance</a></li>
      <li><a href="#quarterly" class="hover:underline">7. Quarterly maintenance</a></li>
      <li><a href="#half-yearly" class="hover:underline">8. Half-yearly maintenance</a></li>
      <li><a href="#annual" class="hover:underline">9. Annual maintenance</a></li>
      <li><a href="#lubrication" class="hover:underline">10. Lubrication system</a></li>
      <li><a href="#cooling" class="hover:underline">11. Cooling system</a></li>
      <li><a href="#fuel" class="hover:underline">12. Fuel system</a></li>
      <li><a href="#battery" class="hover:underline">13. Battery maintenance</a></li>
      <li><a href="#alternator" class="hover:underline">14. Alternator maintenance</a></li>
      <li><a href="#troubleshooting" class="hover:underline">15. Troubleshooting</a></li>
      <li><a href="#safety" class="hover:underline">16. Safety precautions</a></li>
      <li><a href="#schedule-table" class="hover:underline">17. PM schedule table</a></li>
      <li><a href="#records" class="hover:underline">18. Maintenance records</a></li>
      <li><a href="#cross-discipline" class="hover:underline">19. Electrical &amp; mechanical integration</a></li>
      <li><a href="#faqs" class="hover:underline">20. FAQs</a></li>
      <li><a href="#related" class="hover:underline">21. Related calculators</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== ARTICLE BODY ===================== -->
<section class="bg-white border-y border-gray-100 py-14">
  <div class="max-w-3xl mx-auto px-4">

    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-10 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Standards referenced: ISO 8528; IEC 60034; NFPA 110; OEM service manuals (Cummins, Caterpillar, Perkins, Kirloskar, MTU)</p>
    </div>

    <!-- 1. Introduction -->
    <div id="introduction" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">1. Introduction</h2>
      <p>An industrial diesel generator (DG set) is a standby or prime power source built around a diesel engine coupled to an alternator, used to keep critical loads running when grid power is unavailable or as the primary power source in off-grid installations. Unlike a small domestic unit, an industrial DG set is expected to start reliably on demand, carry its rated load without nuisance tripping, and do so for years with minimal unplanned downtime &mdash; none of which happens without a disciplined preventive maintenance (PM) program.</p>
      <p><strong>Why preventive maintenance is essential:</strong> a diesel engine sitting idle for weeks between runs is not a maintenance-free asset. Fuel degrades, batteries self-discharge, belts glaze, coolant loses its inhibitor package, and moisture accumulates in fuel tanks &mdash; all while the generator "looks fine" sitting in the plant room. Preventive maintenance exists specifically to catch these silent failure modes before the one moment the generator is actually needed.</p>
      <p><strong>Cost of poor maintenance:</strong> a generator that fails to start during a genuine outage is not just an inconvenience &mdash; for hospitals, data centres, process plants and telecom sites, it is production loss, safety risk, SLA penalties and, in critical-care settings, potential harm. The cost of a missed load bank test or a skipped oil change is almost always smaller than the cost of the failure it was meant to prevent.</p>
      <p><strong>Benefits of a scheduled maintenance program:</strong> a documented PM schedule extends engine and alternator life, keeps fuel consumption and emissions closer to rated efficiency, catches developing faults (a weakening battery, a slipping belt, a rising IR trend) while they are still cheap to fix, and gives facility managers a defensible maintenance record for insurance, statutory compliance and OEM warranty purposes.</p>
    </div>

    <!-- 2. Main Components -->
    <div id="components" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">2. Main Components of an Industrial DG Set</h2>
      <p>Every maintenance task in this guide targets one of these subsystems, so a working knowledge of each is the foundation for understanding why a given check exists:</p>
      <ul class="list-disc pl-5 space-y-1.5">
        <li><strong>Diesel Engine</strong> &mdash; the prime mover; converts fuel energy into rotational mechanical power.</li>
        <li><strong>Alternator</strong> &mdash; converts the engine's mechanical rotation into electrical power at the rated voltage and frequency.</li>
        <li><strong>AVR (Automatic Voltage Regulator)</strong> &mdash; senses alternator output and adjusts field excitation to hold output voltage stable under changing load.</li>
        <li><strong>Battery &amp; Charger</strong> &mdash; provides engine cranking power and keeps the starting battery topped up between runs.</li>
        <li><strong>Cooling System</strong> &mdash; radiator, fan, water pump and thermostat; removes combustion heat from the engine block.</li>
        <li><strong>Lubrication System</strong> &mdash; oil pump, filter and galleries; reduces friction and wear on moving engine parts.</li>
        <li><strong>Fuel System</strong> &mdash; tank, transfer pump, filters/water separator and injectors; delivers clean, correctly metered fuel to each cylinder.</li>
        <li><strong>Air Intake System</strong> &mdash; air filter and (where fitted) turbocharger; supplies clean combustion air.</li>
        <li><strong>Exhaust System</strong> &mdash; manifold, silencer and piping; safely removes combustion gases and controls noise.</li>
        <li><strong>Control Panel</strong> &mdash; engine and alternator instrumentation, auto-start/auto-mains-failure logic, and operator interface.</li>
        <li><strong>Safety Protection System</strong> &mdash; low oil pressure, high coolant temperature, overspeed, over/under voltage and frequency protection that shuts the set down before damage occurs.</li>
      </ul>
    </div>

    <!-- 3. A/B/C/D CHECK SYSTEM -->
    <div id="abcd-check" class="mb-14">
      <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Highlighted Section</span>
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">3. A-Check, B-Check, C-Check, D-Check: Procedure &amp; Differences</h2>
      <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-6">
        <p>Many OEMs and third-party service contracts bundle DG maintenance tasks into four escalating service levels &mdash; A, B, C and D &mdash; borrowing the naming convention used in aviation and heavy-equipment maintenance. Each level is a running-hours-based (not purely calendar-based) package: it includes everything from the level below it, plus additional deeper-scope work. The exact hour intervals vary by OEM and duty class (standby vs prime vs continuous), so always confirm against your specific engine's service manual &mdash; the figures below are the commonly used industry defaults.</p>
      </div>

      <div class="not-prose overflow-x-auto mb-6">
        <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
          <thead class="bg-gray-50 text-gray-600">
            <tr>
              <th class="text-left px-4 py-2 font-semibold">Check Level</th>
              <th class="text-left px-4 py-2 font-semibold">Typical Interval</th>
              <th class="text-left px-4 py-2 font-semibold">Typical Downtime</th>
              <th class="text-left px-4 py-2 font-semibold">Who Performs It</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-gray-100">
            <tr><td class="px-4 py-2"><span class="check-chip check-a">A-CHECK</span></td><td class="px-4 py-2">~250 running hrs / monthly</td><td class="px-4 py-2">Minutes to ~1 hr</td><td class="px-4 py-2">In-house maintenance staff</td></tr>
            <tr><td class="px-4 py-2"><span class="check-chip check-b">B-CHECK</span></td><td class="px-4 py-2">~500 running hrs / quarterly</td><td class="px-4 py-2">Few hours</td><td class="px-4 py-2">In-house or authorised service technician</td></tr>
            <tr><td class="px-4 py-2"><span class="check-chip check-c">C-CHECK</span></td><td class="px-4 py-2">~2000 running hrs / annually</td><td class="px-4 py-2">1&ndash;2 days</td><td class="px-4 py-2">OEM-authorised service engineer</td></tr>
            <tr><td class="px-4 py-2"><span class="check-chip check-d">D-CHECK</span></td><td class="px-4 py-2">~4000&ndash;6000+ hrs / every 2&ndash;4 yrs</td><td class="px-4 py-2">Several days to weeks</td><td class="px-4 py-2">OEM overhaul team / specialist workshop</td></tr>
          </tbody>
        </table>
      </div>

      <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-5">
        <div>
          <p><span class="check-chip check-a">A-CHECK</span> &mdash; <strong>Procedure:</strong> visual inspection of the entire set for leaks and damage; check engine oil, coolant and fuel levels; check battery voltage and terminal condition; inspect belts for cracking or glazing; check for abnormal noise, vibration or exhaust smoke; drain the fuel/water separator if fitted; verify control panel indicators and alarms are normal; record running hours. This is the lowest-scope, highest-frequency check, essentially a formalised version of the daily/weekly walk-around.</p>
        </div>
        <div>
          <p><span class="check-chip check-b">B-CHECK</span> &mdash; <strong>Procedure:</strong> everything in an A-check, plus engine oil and oil filter replacement, fuel filter replacement/cleaning, coolant concentration check and top-up, air filter inspection (replace if dirty), battery load test, electrical terminal tightening, and a short functional/auto-start test. A B-check is where consumables actually get replaced rather than just inspected.</p>
        </div>
        <div>
          <p><span class="check-chip check-c">C-CHECK</span> &mdash; <strong>Procedure:</strong> everything in a B-check, plus valve clearance inspection and adjustment, injector inspection and testing, turbocharger inspection, cooling system flush (if due), alternator insulation resistance (IR) test, AVR and governor calibration, protection relay testing, and a load bank test at or near rated capacity. This is the major annual service that verifies the whole set, not just the engine, still meets its rated performance.</p>
        </div>
        <div>
          <p><span class="check-chip check-d">D-CHECK</span> &mdash; <strong>Procedure:</strong> everything in a C-check, plus engine top-end overhaul work (cylinder head, piston rings, liners as needed based on inspection), injector pump overhaul, turbocharger overhaul or replacement, alternator rewinding inspection and full Polarization Index (PI) test, engine mounting and flexible coupling replacement if worn, and a comprehensive full-load bank test with protection system commissioning-level verification. A D-check is effectively a partial or full overhaul and is the deepest, least frequent, most resource-intensive level.</p>
        </div>
        <div>
          <p><strong>Key differences at a glance:</strong> the four levels differ primarily in three dimensions &mdash; <em>scope</em> (each level is a strict superset of the one below it), <em>interval</em> (roughly doubling to quadrupling in running hours from A to D), and <em>who can perform it</em> (A and B checks are routinely handled by trained in-house staff, while C and especially D checks typically require OEM-authorised technicians with specialised tooling, torque specifications and, for D-checks, machine shop access). Skipping a level &mdash; for example treating a C-check interval as if a B-check were sufficient &mdash; is one of the most common causes of premature major component failure in poorly maintained fleets.</p>
        </div>
      </div>
    </div>

    <!-- 4. Daily -->
    <div id="daily" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">4. Daily Maintenance Checklist</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Visual inspection of the entire set for leaks, damage or loose fittings</li>
        <li>Fuel level check</li>
        <li>Engine oil level check</li>
        <li>Coolant level check</li>
        <li>Battery voltage check</li>
        <li>Check for oil leakage</li>
        <li>Check for coolant leakage</li>
        <li>Listen for abnormal noise</li>
        <li>Check for excessive vibration</li>
        <li>Check exhaust smoke colour</li>
        <li>Drain the fuel/water separator if installed</li>
        <li>Record running hours</li>
      </ul>
    </div>

    <!-- 5. Weekly -->
    <div id="weekly" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">5. Weekly Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Battery terminal cleaning and corrosion check</li>
        <li>Air filter inspection</li>
        <li>Belt condition and tension check</li>
        <li>Coolant concentration check</li>
        <li>Fuel filter inspection</li>
        <li>Radiator fin cleaning</li>
        <li>Check alarms and panel indicators</li>
        <li>Test the auto-start function under no load</li>
      </ul>
    </div>

    <!-- 6. Monthly -->
    <div id="monthly" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">6. Monthly Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Battery load test</li>
        <li>Engine oil condition check (colour, viscosity, contamination)</li>
        <li>Fuel tank inspection for water/sediment</li>
        <li>Alternator exterior cleaning</li>
        <li>AVR inspection</li>
        <li>Electrical terminal tightening</li>
        <li>Earth connection inspection</li>
        <li>Exhaust clamp and mounting inspection</li>
      </ul>
    </div>

    <!-- 7. Quarterly -->
    <div id="quarterly" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">7. Quarterly Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Replace engine oil (if due per hours or condition)</li>
        <li>Replace oil filter</li>
        <li>Replace fuel filter</li>
        <li>Replace air filter (if dirty)</li>
        <li>Cooling fan inspection</li>
        <li>Turbocharger visual inspection</li>
        <li>Starter motor inspection</li>
        <li>Battery charger functional test</li>
      </ul>
    </div>

    <!-- 8. Half-Yearly -->
    <div id="half-yearly" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">8. Half-Yearly Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Valve clearance inspection</li>
        <li>Injector inspection</li>
        <li>Cooling system flushing (if required)</li>
        <li>Engine mounting inspection</li>
        <li>Flexible coupling inspection</li>
        <li>Alternator insulation resistance (IR) test</li>
        <li>Bearing inspection</li>
      </ul>
    </div>

    <!-- 9. Annual -->
    <div id="annual" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">9. Annual Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Complete servicing (equivalent to a C-check)</li>
        <li>Replace coolant</li>
        <li>Replace belts</li>
        <li>Fuel tank cleaning</li>
        <li>Radiator deep cleaning</li>
        <li>Alternator IR &amp; Polarization Index (PI) test</li>
        <li>Load bank testing</li>
        <li>AVR calibration</li>
        <li>Governor calibration</li>
        <li>Protection relay testing</li>
      </ul>
    </div>

    <!-- 10. Lubrication -->
    <div id="lubrication" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">10. Engine Lubrication System Maintenance</h2>
      <p><strong>Engine oil grades:</strong> use the OEM-specified API/ACEA grade and viscosity (commonly 15W-40 for industrial diesels in tropical climates); mixing grades or using an automotive-only oil not rated for diesel soot loading accelerates wear.</p>
      <p><strong>Oil change interval:</strong> typically every 250&ndash;500 running hours or per OEM manual, whichever comes first; standby sets with low running hours are often changed on a calendar basis instead (e.g. annually) since oil degrades chemically even when the engine barely runs.</p>
      <p><strong>Oil pressure monitoring:</strong> a sudden or gradual drop in oil pressure at rated speed is one of the most serious warning signs on a diesel engine and should trigger immediate shutdown and investigation rather than continued operation.</p>
      <p><strong>Common lubrication problems:</strong> fuel dilution of oil (injector leakage), coolant contamination (head gasket or liner seal failure) showing as a milky oil colour, and accelerated soot loading from prolonged idling or a dirty air filter.</p>
    </div>

    <!-- 11. Cooling -->
    <div id="cooling" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">11. Cooling System Maintenance</h2>
      <p><strong>Coolant types:</strong> ethylene glycol or propylene glycol based coolant with a corrosion inhibitor package, mixed to the OEM-specified ratio with demineralised or soft water; never top up with tap water alone in a mixed system, as mineral content promotes scale.</p>
      <p><strong>Radiator maintenance:</strong> keep fins clear of dust, leaves and oil film to maintain airflow; a partially blocked radiator can cause overheating even with correct coolant level and concentration.</p>
      <p><strong>Thermostat inspection:</strong> a stuck-closed thermostat causes overheating, while a stuck-open thermostat causes the engine to run cooler than optimal, hurting combustion efficiency and increasing wear from cold operation.</p>
      <p><strong>Water pump inspection:</strong> check for shaft play, seal weeping and bearing noise; a failing water pump seal is a common source of slow coolant loss that is easy to miss during a quick visual check.</p>
      <p><strong>Coolant replacement schedule:</strong> typically every 1&ndash;2 years or per OEM interval, since the corrosion inhibitor package depletes over time even if the coolant still looks and tests acceptable on freeze-point alone.</p>
    </div>

    <!-- 12. Fuel -->
    <div id="fuel" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">12. Fuel System Maintenance</h2>
      <p><strong>Fuel quality:</strong> use clean, correctly specified diesel from a reliable source; poor fuel quality is one of the single largest causes of injector and fuel pump wear in standby generators.</p>
      <p><strong>Water contamination:</strong> water in diesel promotes microbial growth ("diesel bug"), corrodes fuel system components and can cause injector damage; drain water separators regularly and inspect stored fuel tanks periodically.</p>
      <p><strong>Fuel polishing:</strong> for tanks holding fuel for extended periods (common in standby applications), periodic fuel polishing (filtering and removing water/sediment while recirculating) keeps stored fuel usable and prevents filter clogging at the worst possible moment.</p>
      <p><strong>Fuel filter replacement:</strong> typically every 250&ndash;500 hours or per OEM interval; a clogged fuel filter causes power loss, hard starting and, if it fails suddenly under load, an unplanned shutdown.</p>
      <p><strong>Injector maintenance:</strong> injectors should be tested for correct spray pattern and opening pressure at C-check intervals; worn injectors cause poor atomisation, black smoke and increased fuel consumption.</p>
    </div>

    <!-- 13. Battery -->
    <div id="battery" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">13. Battery Maintenance</h2>
      <p><strong>Electrolyte level (where applicable):</strong> for flooded lead-acid batteries, check and top up with distilled water to the correct level; never overfill or use tap water.</p>
      <p><strong>Float voltage:</strong> verify the charger is holding the correct float voltage for the battery chemistry and ambient temperature; chronic overcharging or undercharging both shorten battery life significantly.</p>
      <p><strong>Specific gravity:</strong> for flooded batteries, specific gravity readings across all cells should be consistent and within the manufacturer's healthy range; a single low or inconsistent cell often signals a developing internal fault.</p>
      <p><strong>Battery charger:</strong> confirm the charger transitions correctly between bulk, absorption and float stages and alarms correctly on a charger fault, since a silently failed charger is often only discovered when the battery is already too weak to crank the engine.</p>
      <p><strong>Battery replacement interval:</strong> typically 3&ndash;5 years for standard lead-acid starting batteries, guided by periodic load test results rather than age alone.</p>
    </div>

    <!-- 14. Alternator -->
    <div id="alternator" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">14. Alternator Maintenance</h2>
      <p><strong>Cleaning procedure:</strong> keep windings and air passages free of dust and oil film using dry compressed air or an approved cleaning method; accumulated dust reduces cooling airflow and can bridge insulation over time.</p>
      <p><strong>Insulation resistance test:</strong> measure IR periodically (typically half-yearly to annually) and trend the results over time; a steadily falling trend is a stronger warning sign than any single reading.</p>
      <p><strong>Winding inspection:</strong> look for discolouration (a heat sign), physical damage, or loose end-winding bracing that could lead to vibration-induced insulation failure.</p>
      <p><strong>Bearing lubrication:</strong> grease or replace bearings per the OEM schedule; a failing alternator bearing typically announces itself with noise and vibration well before catastrophic failure, making regular listening/vibration checks valuable.</p>
      <p><strong>Temperature monitoring:</strong> compare winding and bearing temperatures against rated limits under load; a rising temperature trend at the same load level over time can indicate developing insulation or bearing problems.</p>
    </div>

    <!-- 15. Troubleshooting -->
    <div id="troubleshooting" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">15. Common DG Problems &amp; Troubleshooting</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li><strong>DG not starting:</strong> weak/discharged battery, faulty starter motor, fuel supply issue, or a control panel safety lockout from a prior fault.</li>
        <li><strong>Low oil pressure:</strong> low oil level, worn oil pump, clogged oil filter, or a failing pressure sensor giving a false reading.</li>
        <li><strong>High coolant temperature:</strong> low coolant level, blocked radiator, faulty thermostat, failing water pump, or the engine running overloaded.</li>
        <li><strong>Battery not charging:</strong> faulty alternator charging circuit or battery charger, loose/corroded terminals, or a failed charger fuse.</li>
        <li><strong>Low output voltage:</strong> AVR fault, worn carbon brushes (brush-type alternators), overload, or engine underspeed.</li>
        <li><strong>High output voltage:</strong> AVR fault or incorrect AVR calibration/sensing connection.</li>
        <li><strong>Frequency fluctuation:</strong> governor fault, unstable fuel supply, or rapidly fluctuating load beyond the set's transient response capability.</li>
        <li><strong>Black smoke:</strong> clogged air filter, overload, worn injectors, or low turbo boost &mdash; see the FAQ below for detail.</li>
        <li><strong>White smoke:</strong> unburned fuel from cold starting, water in fuel, or in more serious cases coolant entering the combustion chamber.</li>
        <li><strong>Blue smoke:</strong> engine oil being burned, typically from worn piston rings, valve seals, or an overfilled crankcase.</li>
        <li><strong>Excessive vibration:</strong> loose mounting bolts, worn flexible coupling, unbalanced fan or alternator rotor, or a failing bearing.</li>
        <li><strong>Excessive fuel consumption:</strong> clogged air filter, worn injectors, incorrect load factor (running well below or above optimal loading), or fuel leakage.</li>
      </ul>
    </div>

    <!-- 16. Safety -->
    <div id="safety" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">16. Safety Precautions</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li><strong>Lockout/Tagout (LOTO):</strong> isolate and tag the set before any maintenance work, including disabling auto-start, to prevent unexpected startup while personnel are working on it.</li>
        <li><strong>PPE requirements:</strong> hearing protection, eye protection, gloves and appropriate clothing for the specific task (e.g. heat-resistant gloves near exhaust components).</li>
        <li><strong>Fire safety:</strong> keep an appropriate fire extinguisher near the DG room, control fuel storage per applicable code, and keep the area free of oily rags and combustible clutter.</li>
        <li><strong>Fuel handling precautions:</strong> no open flames or smoking near fuel systems, proper grounding/bonding during fuel transfer, and prompt cleanup of any spillage.</li>
        <li><strong>Hot surface precautions:</strong> allow the engine and exhaust system to cool before close-contact maintenance work, and be aware of hot surfaces even after shutdown.</li>
        <li><strong>Electrical safety:</strong> treat the alternator output and control panel as live circuits requiring appropriate isolation and PPE, and verify zero-energy state before working on electrical connections.</li>
      </ul>
    </div>

    <!-- 17. PM Schedule Table -->
    <div id="schedule-table" class="mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">17. Preventive Maintenance Schedule Table</h2>
      <p class="text-sm text-gray-600 mb-4">This is the calendar-based view of the same tasks covered above; see Section 3 for how it maps to the running-hours-based A/B/C/D check system.</p>
      <div class="not-prose overflow-x-auto">
        <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
          <thead class="bg-gray-50 text-gray-600">
            <tr>
              <th class="text-left px-4 py-2 font-semibold">Frequency</th>
              <th class="text-left px-4 py-2 font-semibold">Maintenance Activity</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-gray-100">
            <tr><td class="px-4 py-2">Daily</td><td class="px-4 py-2">Visual inspection, fluid levels, battery check</td></tr>
            <tr><td class="px-4 py-2">Weekly</td><td class="px-4 py-2">Cleaning &amp; functional checks</td></tr>
            <tr><td class="px-4 py-2">Monthly</td><td class="px-4 py-2">Inspection &amp; terminal tightening</td></tr>
            <tr><td class="px-4 py-2">Quarterly</td><td class="px-4 py-2">Filter &amp; oil maintenance</td></tr>
            <tr><td class="px-4 py-2">Half-Yearly</td><td class="px-4 py-2">Mechanical inspection</td></tr>
            <tr><td class="px-4 py-2">Yearly</td><td class="px-4 py-2">Complete overhaul-level testing (C-check)</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <!-- 18. Records -->
    <div id="records" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">18. Recommended Maintenance Records</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Running hour log</li>
        <li>Fuel consumption log</li>
        <li>Oil replacement log</li>
        <li>Breakdown history</li>
        <li>Spare parts replacement history</li>
        <li>Battery maintenance record</li>
      </ul>
      <p>A consistent record across all six logs is what allows the A/B/C/D check intervals to actually be tracked accurately by running hours rather than guessed at by calendar time alone, and is typically required for OEM warranty claims and insurance audits.</p>
    </div>

    <p class="text-xs text-gray-400 mb-14">This guide summarises common industry practice for industrial diesel generator maintenance. Always follow your specific engine and alternator OEM's service manual, which takes precedence over general intervals given here, and engage OEM-authorised technicians for C-check and D-check level work.</p>

    <div id="cross-discipline" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">19. Electrical &amp; Mechanical Integration</h2>
      <p>A DG set is one of the clearest examples of a machine where electrical and mechanical maintenance cannot really be separated &mdash; the engine (mechanical: lubrication, cooling, fuel, valve train) and the alternator/control system (electrical: AVR, protection relays, battery, wiring) share one common failure consequence: the set fails to deliver power when needed, regardless of which side actually failed. A mechanically perfect engine with a discharged battery won't start, and an electrically perfect alternator driven by an engine running low on coolant will shut down on a mechanical protection trip just as surely.</p>
      <p>For deeper coverage of either side, this site's dedicated guides go further than this DG-specific summary allows: the <a href="/blog/electrical/electric-motor-maintenance-guide" class="text-sky-600 underline">Electric Motor Maintenance Guide</a> covers IR/PI testing and bearing practices relevant to the alternator's own bearings, the <a href="/blog/electrical/ht-lt-panel-maintenance-guide" class="text-sky-600 underline">HT/LT Panel Maintenance Guide</a> covers the breaker and protection relay practices relevant to the DG's output panel and synchronizing gear, and the <a href="/blog/mechanical/bearing-lubrication-best-practices" class="text-sky-600 underline">Bearing Lubrication Best Practices</a> guide covers the lubrication principles behind the engine's own bearings in more depth than the A/B/C/D check summary above.</p>
    </div>

  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>

  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between A-check, B-check, C-check and D-check on a diesel generator?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A-check is the most frequent, lowest-scope inspection (visual checks, fluid levels, filters), typically every 250 running hours or monthly. B-check adds oil, filter and fuel filter replacement plus load testing, typically every 500 hours or quarterly. C-check is a major annual-level service including valve clearance, injector testing, turbocharger inspection and AVR/governor calibration, typically every 2000 hours. D-check is the deepest level, an overhaul-grade service covering top-end engine work, injector pump and turbocharger overhaul, alternator rewinding checks and full load bank testing, typically every 4000-6000+ hours or every 2-4 years depending on duty cycle.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How often should industrial DG engine oil be changed?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Most industrial diesel engines need an oil change every 250 to 500 running hours, or per the OEM manual, whichever comes first, with the exact interval depending on oil grade, ambient conditions, load factor and oil analysis results if available. Standby (emergency) gensets are often changed on a calendar basis (e.g. annually) if running hours stay low.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What causes black smoke in a diesel generator?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Black smoke almost always indicates incomplete combustion from insufficient air relative to fuel, commonly caused by a clogged air filter, an overloaded engine, worn or maladjusted injectors, low turbocharger boost, or incorrect injection timing. It should be investigated promptly since it also signals reduced efficiency and increased fuel consumption.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How often should the generator starting battery be replaced?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Standard lead-acid starting batteries for standby generators typically last 3 to 5 years with proper float charging and periodic load testing, though this varies with ambient temperature, charge quality and cycling frequency. A battery load test at monthly or quarterly intervals, plus specific gravity or float voltage checks, is the standard way to catch a weakening battery before it fails to crank the engine during an actual outage.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the acceptable insulation resistance (IR) value for a generator alternator?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A commonly used minimum guideline is 1 megohm per kV of rated winding voltage plus 1 megohm, measured at a standardised test voltage and temperature, though the specific alternator manufacturer's datasheet and applicable standard (such as IEEE 43) should always be the final reference. A steadily declining IR trend over successive tests is often a more important warning sign than a single absolute reading.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How often should a load bank test be performed on a standby generator?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For standby (emergency) generators that rarely see real building load, an annual load bank test at or near full rated capacity is the common industry practice, since running mostly unloaded or lightly loaded over time causes wet stacking and can mask problems that only appear under real load. Prime and continuous-duty gensets that already see substantial real load through normal operation may need this less frequently, per OEM guidance.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why is coolant maintenance important for a diesel generator?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Coolant does more than transfer heat away from the engine block; it also carries corrosion inhibitors that protect internal wetted metal surfaces from cavitation and rust. Coolant that is not periodically tested and replaced loses its inhibitor package over time, leading to internal corrosion, scale build-up that reduces heat transfer, and eventually overheating shutdowns or costly cylinder liner and water pump damage.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if the generator air filter is clogged?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A clogged air filter restricts the volume of combustion air reaching the engine, causing an over-rich fuel-to-air mixture that shows up as black smoke, reduced power output, higher fuel consumption, increased exhaust temperature, and accelerated carbon build-up on injectors and valves over time. Turbocharged engines are especially sensitive since a restricted intake also reduces the exhaust energy available to drive the turbo, compounding the power loss.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How can wet stacking be prevented in a standby diesel generator?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Wet stacking, the accumulation of unburned fuel and carbon in the exhaust system from prolonged light-load or no-load running, is best prevented by periodically running the generator at 70-80% or higher of its rated load for a sustained period (an exercise or load bank test), sizing the generator correctly for its actual expected load rather than significantly oversizing it, and avoiding excessive no-load idling during routine exercise runs.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between the daily/weekly/monthly maintenance schedule and the A/B/C/D check system?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The daily-to-annual schedule is a calendar-based framework describing how often specific tasks are performed regardless of how the engine is labelled. The A/B/C/D check system is a running-hours-based framework (borrowed from aviation and heavy-equipment maintenance language) that OEMs and service contracts often use to define bundled service packages of increasing scope and depth. In practice the two overlap heavily: an A-check maps roughly to the weekly/monthly tasks, a B-check to quarterly, a C-check to annual, and a D-check to a multi-year major overhaul, but exact mapping depends on actual running hours versus calendar time, especially for standby gensets that run infrequently.</p>
    </details>
  </div>
</section>

<!-- ===================== POPULAR MAINTENANCE GUIDES (blog pages only, side-scroll) ===================== -->
<section class="max-w-6xl mx-auto px-4 pb-4">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-4">Popular Maintenance Guides</h2>
  <div class="popular-guide-scroll">
    <a href="/blog/electrical/transformer-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Transformer Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/electric-motor-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Electric Motor Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/vfd-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>VFD Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/ht-lt-panel-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>HT/LT Panel Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/energy-efficient-industrial-lighting" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Energy-Efficient Industrial Lighting</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/commercial-building-electrical-audit" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Commercial Building Electrical Audit</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/electrical-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Electrical Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/plc-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Industrial PLC Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
  </div>
</section>

<!-- ===================== 20. RELATED CALCULATORS ===================== -->
<section id="related" class="max-w-6xl mx-auto px-4 pb-16">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-5">Related Calculators</h2>
  <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-5">
    <a href="/dg-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Generator Sizing Calculator</h3>
      <p class="text-sm text-gray-500">Size a DG set correctly for your load.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/generator-fuel-consumption" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Generator Fuel Consumption Calculator</h3>
      <p class="text-sm text-gray-500">Free Generator Fuel Consumption Calculator for diesel gensets. Enter load, specific fuel consumption, and...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/electrical-load" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Electrical Load Calculator</h3>
      <p class="text-sm text-gray-500">Free Electrical Load Calculator. Enter voltage, current, and power factor for a single-phase or...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/blog/electrical/electrical-maintenance-guide" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Electrical Maintenance Guide</h3>
      <p class="text-sm text-gray-500">A general industrial electrical maintenance guide covering preventive maintenance types (PM, PdM, RCM), a...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER ===================== -->
<!-- "Explore More Categories" is no longer hardcoded here — it's
     injected automatically by _middleware.js (buildExploreMoreHTML)
     right before this footer div, same mechanism as Related
     Calculators. Do NOT re-add a per-page explore-more section, or
     it will render twice. -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>


<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
