<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) ===================== -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Electrical Maintenance Guide | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="A general industrial electrical maintenance guide covering preventive maintenance types (PM, PdM, RCM), a master maintenance schedule, LOTO safety, spares strategy, CMMS record-keeping, and links to equipment-specific guides for DG, transformers, motors, VFDs and panels.">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/blog/electrical/electrical-maintenance-guide">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="article">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Electrical Maintenance Guide | ElectroMechCalc">
<meta property="og:description" content="Preventive maintenance types (PM, PdM, RCM), a master maintenance schedule, LOTO safety, spares strategy and CMMS record-keeping for industrial electrical systems.">
<meta property="og:url" content="https://www.electromechcalc.com/blog/electrical/electrical-maintenance-guide">
<meta property="og:image" content="https://www.electromechcalc.com/blog/electrical/electrical-maintenance-guide-banner.webp">
<meta property="og:locale" content="en_IN">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Electrical Maintenance Guide | ElectroMechCalc">
<meta name="twitter:description" content="Preventive maintenance types (PM, PdM, RCM), a master maintenance schedule, LOTO safety, spares strategy and CMMS record-keeping for industrial electrical systems.">
<meta name="twitter:image" content="https://www.electromechcalc.com/blog/electrical/electrical-maintenance-guide-banner.webp">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Electrical Maintenance Guide — Preventive Maintenance Types, Schedule & Best Practices",
  "url": "https://www.electromechcalc.com/blog/electrical/electrical-maintenance-guide",
  "image": "https://www.electromechcalc.com/blog/electrical/electrical-maintenance-guide-banner.webp",
  "description": "A general industrial electrical maintenance guide covering preventive maintenance types (PM, PdM, RCM), a master maintenance schedule, LOTO safety, spares strategy, CMMS record-keeping, and links to equipment-specific guides for DG, transformers, motors, VFDs and panels.",
  "author": { "@type": "Person", "name": "Umasankar Maity" },
  "editor": { "@type": "Organization", "name": "ElectroMechCalc Editorial Team", "url": "https://www.electromechcalc.com/editorial-policy" },
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" },
  "mainEntityOfPage": "https://www.electromechcalc.com/blog/electrical/electrical-maintenance-guide"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.electromechcalc.com/blog" },
    { "@type": "ListItem", "position": 3, "name": "Electrical Maintenance Guide", "item": "https://www.electromechcalc.com/blog/electrical/electrical-maintenance-guide" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the difference between preventive, predictive and reactive electrical maintenance?",
      "acceptedAnswer": { "@type": "Answer", "text": "Reactive maintenance repairs equipment only after it fails, which is cheapest per event but carries the highest risk of unplanned downtime and cascading damage. Preventive maintenance (PM) performs scheduled tasks at fixed calendar or running-hour intervals regardless of actual equipment condition, trading some unnecessary servicing for predictability. Predictive maintenance (PdM) uses condition-monitoring data — thermography, vibration, insulation resistance trending, oil analysis — to schedule work only when the equipment's actual condition indicates it is needed, generally giving the best balance of cost and reliability for critical assets." }
    },
    {
      "@type": "Question",
      "name": "What is Lockout-Tagout (LOTO) and why is it required for electrical maintenance?",
      "acceptedAnswer": { "@type": "Answer", "text": "Lockout-Tagout (LOTO) is a documented safety procedure that isolates equipment from all energy sources — electrical, mechanical, hydraulic, pneumatic and stored energy — and physically locks the isolation point with a tag identifying the person and reason, before any maintenance work begins. It is required because verbal warnings or a simply switched-off breaker can be inadvertently re-energised by another person; a physical lock with individual key control is what actually prevents unexpected startup while personnel are exposed to the equipment." }
    },
    {
      "@type": "Question",
      "name": "How often should industrial electrical panels be inspected?",
      "acceptedAnswer": { "@type": "Answer", "text": "A visual inspection and thermography scan of main and sub-distribution panels is commonly recommended annually at minimum, with critical or heavily loaded panels scanned quarterly or semi-annually. Terminal tightening (torque checking) is typically done on the same cycle as thermography, since a loose connection is the single most common thermography finding in industrial panels." }
    },
    {
      "@type": "Question",
      "name": "What records should an electrical maintenance program keep?",
      "acceptedAnswer": { "@type": "Answer", "text": "A well-run program keeps an asset register with nameplate data, a maintenance history log per asset (date, task, findings, parts used), insulation resistance and thermography trend logs, spare parts inventory and reorder points, and statutory test certificates (earth resistance, IR, load bank test reports). Trended records — not just pass/fail snapshots — are what actually let a team catch a developing fault before it becomes a failure." }
    },
    {
      "@type": "Question",
      "name": "What is Reliability-Centered Maintenance (RCM) in an electrical context?",
      "acceptedAnswer": { "@type": "Answer", "text": "Reliability-Centered Maintenance (RCM) is a structured process that assigns the maintenance strategy (run-to-failure, preventive, or predictive/condition-based) to each piece of equipment based on how critical it is to operations and safety and how it actually tends to fail, rather than applying one blanket maintenance policy to everything. In an electrical context this typically means condition-based monitoring for critical assets like main transformers and switchgear, scheduled PM for medium-criticality equipment, and run-to-failure for genuinely low-consequence items such as an easily replaceable indicator lamp." }
    },
    {
      "@type": "Question",
      "name": "What spare parts should be stocked for electrical maintenance?",
      "acceptedAnswer": { "@type": "Answer", "text": "Critical spares typically include fuses and MCCBs matching each panel's rating, contactors and overload relays for essential motor starters, a spare battery for the DG/UPS starting circuit, common relay and control components, and at least one spare of any single-point-of-failure item identified during a criticality review. Long-lead-time items (large transformers, custom switchgear parts) deserve special attention since their replacement lead time, not their failure probability, is often the real driver of extended downtime risk." }
    },
    {
      "@type": "Question",
      "name": "What is insulation resistance testing and how often should it be done?",
      "acceptedAnswer": { "@type": "Answer", "text": "Insulation resistance (IR) testing applies a DC test voltage across a conductor's insulation and ground to measure how well the insulation resists current leakage, catching moisture ingress, insulation ageing and contamination before they cause a fault. For motors and generators this is commonly done half-yearly to annually; for cables and switchgear, annually is typical unless condition monitoring or a specific concern indicates more frequent testing is warranted. A steadily declining IR trend over successive tests is a stronger warning sign than any single absolute reading." }
    },
    {
      "@type": "Question",
      "name": "How does a CMMS help with electrical maintenance management?",
      "acceptedAnswer": { "@type": "Answer", "text": "A Computerized Maintenance Management System (CMMS) centralises the asset register, schedules recurring PM tasks automatically, tracks work order completion and findings, maintains spare parts inventory with reorder alerts, and stores the trend data needed to move from calendar-based PM toward condition-based predictive maintenance over time. For smaller sites without a dedicated CMMS, a disciplined spreadsheet-based log covering the same fields can deliver most of the same benefit, provided it is actually kept current." }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:14px;
    background:#eaf6fd;
    color:#0369a1;
    padding:5px 11px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:8px 10px; text-align:left; border-bottom:1px solid #e5e7eb;
  }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc;
  }
  .breakdown-table td{ color:#111827; vertical-align:top; }
  .breakdown-wrap{
    overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }

  .check-chip{
    font-family:'JetBrains Mono',monospace;
    font-weight:700;
    font-size:12px;
    padding:4px 10px;
    border-radius:9999px;
    display:inline-block;
  }
  .check-a{ background:#dcfce7; color:#166534; }
  .check-b{ background:#e0f2fe; color:#0369a1; }
  .check-c{ background:#fef3c7; color:#92400e; }
  .check-d{ background:#fee2e2; color:#991b1b; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* ---- Popular Maintenance Guides (box-card side-scroll, no images) ---- */
  .popular-guide-scroll{
    display:flex; gap:1rem; overflow-x:auto; padding:.25rem .25rem 1rem;
    scroll-snap-type:x mandatory; -webkit-overflow-scrolling:touch;
  }
  .popular-guide-scroll::-webkit-scrollbar{ height:6px; }
  .popular-guide-scroll::-webkit-scrollbar-thumb{ background:#cbd5e1; border-radius:9999px; }
  .popular-guide-card{
    scroll-snap-align:start; flex:0 0 220px;
    display:flex; flex-direction:column; gap:.5rem;
    background:#ffffff; border:1px solid #e5e7eb; border-top:3px solid var(--cat-hex,#0ea5e9);
    border-radius:14px; padding:1rem 1.1rem; text-decoration:none;
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .popular-guide-card:hover{
    transform:translateY(-3px); box-shadow:0 10px 22px rgba(11,18,32,0.08);
  }
  .popular-guide-tag{
    font-family:'JetBrains Mono',monospace; font-size:10px; text-transform:uppercase;
    letter-spacing:.05em; color:var(--cat-hex,#0ea5e9);
  }
  .popular-guide-card h3{
    font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:.95rem;
    color:#0B1220; line-height:1.35; margin:0;
  }
  .popular-guide-cta{
    font-size:.75rem; font-weight:600; color:var(--cat-hex,#0ea5e9); margin-top:auto;
  }
  body.dark-theme .popular-guide-card{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .popular-guide-card h3{ color:#e2e8f0; }
  
  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    document.body.classList.add(document.documentElement.classList.contains('dark-theme') ? 'dark-theme' : 'light-theme');
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB ===================== -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col items-center text-center gap-4">
      <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full">
        <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
        Blog · Electrical · Maintenance Fundamentals
      </span>
      <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight max-w-3xl">
        Electrical Maintenance Guide
      </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

      <p class="text-gray-400 text-sm max-w-2xl">
        Preventive maintenance types, a master maintenance schedule, LOTO safety, spares strategy and CMMS record-keeping for industrial electrical systems.
      </p>

    </div>
  </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 my-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#introduction" class="hover:underline">1. Introduction</a></li>
      <li><a href="#maintenance-types" class="hover:underline">2. Preventive, predictive &amp; reactive maintenance</a></li>
      <li><a href="#rcm" class="hover:underline">3. Reliability-centered maintenance (RCM)</a></li>
      <li><a href="#loto" class="hover:underline">4. Lockout-Tagout (LOTO) safety</a></li>
      <li><a href="#master-schedule" class="hover:underline">5. Master maintenance schedule</a></li>
      <li><a href="#panels" class="hover:underline">6. Panels &amp; switchgear maintenance</a></li>
      <li><a href="#cables" class="hover:underline">7. Cables &amp; insulation testing</a></li>
      <li><a href="#earthing" class="hover:underline">8. Earthing system maintenance</a></li>
      <li><a href="#spares" class="hover:underline">9. Spare parts strategy</a></li>
      <li><a href="#records" class="hover:underline">10. Records &amp; CMMS</a></li>
      <li><a href="#ppe" class="hover:underline">11. PPE &amp; electrical safety</a></li>
      <li><a href="#equipment-guides" class="hover:underline">12. Equipment-specific guides</a></li>
      <li><a href="#cross-discipline" class="hover:underline">13. Electrical &amp; mechanical integration</a></li>
      <li><a href="#faqs" class="hover:underline">14. FAQs</a></li>
      <li><a href="#related" class="hover:underline">15. Related calculators</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== ARTICLE BODY ===================== -->
<section class="bg-white border-y border-gray-100 py-14">
  <div class="max-w-3xl mx-auto px-4">

    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-10 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Standards referenced: IS 3043 (earthing); IS 732 (electrical wiring); IEC 60364; Central Electricity Authority (Measures Relating to Safety and Electric Supply) Regulations</p>
    </div>

    <!-- 1. Introduction -->
    <div id="introduction" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">1. Introduction</h2>
      <p>Electrical maintenance is the set of scheduled and condition-based activities that keep an electrical installation operating safely and reliably over its service life — spanning everything from a five-minute visual panel check to a multi-day switchgear overhaul. This guide covers the fundamentals that apply across virtually every piece of electrical equipment: how to choose a maintenance strategy, the safety procedures that must wrap around any maintenance work, a master schedule template, and how to keep the records that let a maintenance program actually improve over time instead of just repeating the same calendar-based tasks indefinitely.</p>
      <p>For equipment-specific procedures, this guide links out to this site's dedicated deep-dive guides for diesel generators, transformers, electric motors, VFDs and HT/LT panels — see Section 12.</p>
    </div>

    <!-- 2. Maintenance types -->
    <div id="maintenance-types" class="mb-14">
      <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Highlighted Section</span>
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">2. Preventive, Predictive &amp; Reactive Maintenance</h2>
      <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-6">
        <p>Most electrical maintenance programs use a mix of three basic strategies, applied per asset based on criticality:</p>
      </div>
      <div class="not-prose overflow-x-auto mb-6">
        <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
          <thead class="bg-gray-50 text-gray-600">
            <tr>
              <th class="text-left px-4 py-2 font-semibold">Strategy</th>
              <th class="text-left px-4 py-2 font-semibold">Trigger</th>
              <th class="text-left px-4 py-2 font-semibold">Best Suited For</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-gray-100">
            <tr><td class="px-4 py-2">Reactive (run-to-failure)</td><td class="px-4 py-2">Equipment fails</td><td class="px-4 py-2">Low-cost, low-consequence items (indicator lamps, etc.)</td></tr>
            <tr><td class="px-4 py-2">Preventive (PM)</td><td class="px-4 py-2">Fixed calendar / running-hour interval</td><td class="px-4 py-2">Most general equipment; predictable workload</td></tr>
            <tr><td class="px-4 py-2">Predictive (PdM)</td><td class="px-4 py-2">Condition data crosses a threshold</td><td class="px-4 py-2">Critical or expensive assets (transformers, main switchgear)</td></tr>
          </tbody>
        </table>
      </div>
      <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3">
        <p>Predictive maintenance relies on condition-monitoring techniques such as thermography, vibration analysis, insulation resistance trending and oil analysis to schedule intervention only when the equipment's actual condition warrants it, generally giving the best balance of cost and reliability for critical assets without the unnecessary servicing that pure calendar-based PM can involve.</p>
      </div>
    </div>

    <!-- 3. RCM -->
    <div id="rcm" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">3. Reliability-Centered Maintenance (RCM)</h2>
      <p>RCM is a structured process that assigns the appropriate strategy from Section 2 to each asset based on two factors: how critical the asset is to operations and safety, and how it actually tends to fail (sudden vs gradual, random vs wear-related). Rather than applying one blanket policy to everything, an RCM-based program typically puts predictive/condition-based monitoring on the highest-criticality assets, scheduled PM on medium-criticality equipment, and accepts run-to-failure for genuinely low-consequence items — concentrating limited maintenance resources where they actually reduce risk.</p>
    </div>

    <!-- 4. LOTO -->
    <div id="loto" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">4. Lockout-Tagout (LOTO) Safety</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Identify all energy sources feeding the equipment — electrical, mechanical, hydraulic, pneumatic and stored energy (e.g. capacitors, springs)</li>
        <li>Notify affected personnel before isolation begins</li>
        <li>Isolate each energy source and apply an individually keyed lock at each isolation point</li>
        <li>Attach a tag identifying the person, date and reason for the lockout</li>
        <li>Verify zero-energy state with a calibrated test instrument before starting work — never assume isolation without verifying</li>
        <li>Each worker on the job applies their own personal lock (group lockout procedure) where more than one person is exposed</li>
        <li>Remove locks only after work is complete and all personnel are clear, following the reverse of the isolation sequence</li>
      </ul>
    </div>

    <!-- 5. Master schedule -->
    <div id="master-schedule" class="mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">5. Master Maintenance Schedule</h2>
      <p class="text-sm text-gray-600 mb-4">A general-purpose calendar-based schedule for common electrical assets. Adjust per OEM manual and criticality; see Section 12 for equipment-specific interval detail.</p>
      <div class="not-prose overflow-x-auto">
        <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
          <thead class="bg-gray-50 text-gray-600">
            <tr>
              <th class="text-left px-4 py-2 font-semibold">Frequency</th>
              <th class="text-left px-4 py-2 font-semibold">Typical Activity</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-gray-100">
            <tr><td class="px-4 py-2">Daily/Weekly</td><td class="px-4 py-2">Visual inspection, panel indicator/alarm check</td></tr>
            <tr><td class="px-4 py-2">Monthly</td><td class="px-4 py-2">Terminal spot-checks, earth pit inspection, RCD test button check</td></tr>
            <tr><td class="px-4 py-2">Quarterly</td><td class="px-4 py-2">Thermography scan of critical panels, battery/UPS load test</td></tr>
            <tr><td class="px-4 py-2">Half-Yearly</td><td class="px-4 py-2">Insulation resistance testing, protection relay function test</td></tr>
            <tr><td class="px-4 py-2">Annual</td><td class="px-4 py-2">Full panel torque check, earth resistance test, statutory certification renewal</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <!-- 6. Panels -->
    <div id="panels" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">6. Panels &amp; Switchgear Maintenance</h2>
      <p>Panel maintenance centres on preventing the single most common industrial electrical failure mode: a loose or corroded connection that overheats under load. Routine thermography scanning (quarterly to annually depending on criticality) catches this well before failure, and should be paired with a torque-check cycle on the same or a related interval, since thermography finds existing hotspots but torque-checking prevents new ones from developing.</p>
      <p>Breaker and contactor mechanisms should be exercised periodically (open/close cycling per OEM guidance) to prevent mechanism seizure from prolonged inactivity, and protection relay settings should be periodically verified against the current load schedule and coordination study.</p>
    </div>

    <!-- 7. Cables -->
    <div id="cables" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">7. Cables &amp; Insulation Testing</h2>
      <p><strong>Insulation resistance (IR) testing:</strong> applies a DC test voltage across a conductor's insulation and ground, catching moisture ingress, insulation ageing and contamination before they cause a fault. For motors and generators, half-yearly to annual testing is typical; for general cabling and switchgear, annual testing is common unless a specific concern warrants more frequent checks.</p>
      <p><strong>Cable tray and support inspection:</strong> check for physical damage, corrosion, overfilling and correct segregation between power and control/signal cabling.</p>
      <p><strong>Termination inspection:</strong> glands, lugs and terminations should be checked for correct torque and signs of overheating alongside the panel thermography cycle in Section 6.</p>
    </div>

    <!-- 8. Earthing -->
    <div id="earthing" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">8. Earthing System Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Annual earth electrode resistance measurement per IS 3043</li>
        <li>Physical inspection of earth pits for corrosion, moisture and connection integrity</li>
        <li>Earth continuity verification on exposed metal enclosures and equipment bodies</li>
        <li>Seasonal monitoring in areas with significant soil moisture variation, since earth resistance can shift meaningfully between wet and dry seasons</li>
      </ul>
    </div>

    <!-- 9. Spares -->
    <div id="spares" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">9. Spare Parts Strategy</h2>
      <p>Critical spares typically include fuses and MCCBs matching each panel's rating, contactors and overload relays for essential motor starters, a spare starting battery for DG/UPS systems, common relay and control components, and at least one spare of any single-point-of-failure item identified during a criticality review. Long-lead-time items — large transformers, custom switchgear parts, specialised drives — deserve particular attention, since replacement lead time rather than failure probability is often the real driver of extended downtime risk.</p>
    </div>

    <!-- 10. Records -->
    <div id="records" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">10. Records &amp; CMMS</h2>
      <p>A well-run program keeps an asset register with nameplate data, a maintenance history log per asset (date, task, findings, parts used), insulation resistance and thermography trend logs, spare parts inventory with reorder points, and statutory test certificates. Trended records — not just pass/fail snapshots — are what actually let a team catch a developing fault before it becomes a failure, and what allow a program to graduate individual assets from calendar-based PM to condition-based predictive maintenance over time as data accumulates. A Computerized Maintenance Management System (CMMS) centralises all of this and can automatically schedule recurring PM tasks and reorder alerts; a disciplined spreadsheet-based log covering the same fields can deliver much of the same benefit for smaller sites, provided it is kept current.</p>
    </div>

    <!-- 11. PPE -->
    <div id="ppe" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">11. PPE &amp; Electrical Safety</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Insulated gloves and tools rated for the working voltage</li>
        <li>Arc-rated (AR) clothing where arc-flash risk assessment indicates it is required</li>
        <li>Insulating mats and barriers for work near live LT/HT equipment</li>
        <li>Voltage detector for zero-energy verification before starting work</li>
        <li>Safety footwear and eye protection as standard baseline PPE</li>
        <li>Never work alone on live or newly de-energised high-risk circuits — maintain a documented permit-to-work system for such tasks</li>
      </ul>
    </div>

    <!-- 12. Equipment-specific guides -->
    <div id="equipment-guides" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">12. Equipment-Specific Guides</h2>
      <p>The fundamentals in this guide apply across almost every asset class, but each equipment type also has failure modes and check procedures specific to it. This site's deep-dive guides cover those in detail:</p>
      <ul class="list-disc pl-5 space-y-1.5">
        <li><a href="/blog/electrical/dg-maintenance-guide" class="text-sky-600 underline">Diesel Generator Maintenance Guide</a> &mdash; A/B/C/D check system and full DG-specific PM checklist</li>
        <li><a href="/blog/electrical/transformer-maintenance-guide" class="text-sky-600 underline">Transformer Maintenance Guide</a> &mdash; oil testing, IR/PI, and transformer-specific schedule</li>
        <li><a href="/blog/electrical/electric-motor-maintenance-guide" class="text-sky-600 underline">Electric Motor Maintenance Guide</a> &mdash; bearing, winding and IR/PI practices</li>
        <li><a href="/blog/electrical/vfd-maintenance-guide" class="text-sky-600 underline">VFD Maintenance Guide</a> &mdash; drive-specific checks and common fault codes</li>
        <li><a href="/blog/electrical/ht-lt-panel-maintenance-guide" class="text-sky-600 underline">HT/LT Panel Maintenance Guide</a> &mdash; breaker, relay and busbar-specific practices</li>
        <li><a href="/blog/electrical/energy-efficient-industrial-lighting" class="text-sky-600 underline">Energy-Efficient Industrial Lighting Guide</a> &mdash; LED retrofit and lighting-specific maintenance</li>
        <li><a href="/blog/electrical/commercial-building-electrical-audit" class="text-sky-600 underline">Commercial Building Electrical Audit Guide</a> &mdash; how to assess a whole installation against the practices in this guide</li>
      </ul>
    </div>

    <div id="cross-discipline" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">13. Electrical &amp; Mechanical Integration</h2>
      <p>Many of the highest-consequence electrical failures actually originate on the mechanical side — a failing bearing that eventually shorts a motor winding, or a blocked radiator that trips a generator's electrical protection before any electrical fault occurs. Bearing lubrication practices in particular underpin both worlds; see this site's <a href="/blog/mechanical/bearing-lubrication-best-practices" class="text-sky-600 underline">Bearing Lubrication Best Practices</a> guide for the mechanical-side detail that complements the electrical checks in this guide.</p>
    </div>

  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>

  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between preventive, predictive and reactive electrical maintenance?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Reactive maintenance repairs equipment only after it fails, which is cheapest per event but carries the highest risk of unplanned downtime and cascading damage. Preventive maintenance (PM) performs scheduled tasks at fixed calendar or running-hour intervals regardless of actual equipment condition, trading some unnecessary servicing for predictability. Predictive maintenance (PdM) uses condition-monitoring data — thermography, vibration analysis, insulation resistance trending, oil analysis — to schedule work only when the equipment's actual condition indicates it is needed, generally giving the best balance of cost and reliability for critical assets.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is Lockout-Tagout (LOTO) and why is it required for electrical maintenance?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Lockout-Tagout (LOTO) is a documented safety procedure that isolates equipment from all energy sources — electrical, mechanical, hydraulic, pneumatic and stored energy — and physically locks the isolation point with a tag identifying the person and reason, before any maintenance work begins. It is required because verbal warnings or a simply switched-off breaker can be inadvertently re-energised by another person; a physical lock with individual key control is what actually prevents unexpected startup while personnel are exposed to the equipment.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How often should industrial electrical panels be inspected?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A visual inspection and thermography scan of main and sub-distribution panels is commonly recommended annually at minimum, with critical or heavily loaded panels scanned quarterly or semi-annually. Terminal tightening (torque checking) is typically done on the same cycle as thermography, since a loose connection is the single most common thermography finding in industrial panels.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What records should an electrical maintenance program keep?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A well-run program keeps an asset register with nameplate data, a maintenance history log per asset (date, task, findings, parts used), insulation resistance and thermography trend logs, spare parts inventory and reorder points, and statutory test certificates (earth resistance, IR, load bank test reports). Trended records — not just pass/fail snapshots — are what actually let a team catch a developing fault before it becomes a failure.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is Reliability-Centered Maintenance (RCM) in an electrical context?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Reliability-Centered Maintenance (RCM) is a structured process that assigns the maintenance strategy (run-to-failure, preventive, or predictive/condition-based) to each piece of equipment based on how critical it is to operations and safety and how it actually tends to fail, rather than applying one blanket maintenance policy to everything. In an electrical context this typically means condition-based monitoring for critical assets like main transformers and switchgear, scheduled PM for medium-criticality equipment, and run-to-failure for genuinely low-consequence items such as an easily replaceable indicator lamp.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What spare parts should be stocked for electrical maintenance?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Critical spares typically include fuses and MCCBs matching each panel's rating, contactors and overload relays for essential motor starters, a spare battery for the DG/UPS starting circuit, common relay and control components, and at least one spare of any single-point-of-failure item identified during a criticality review. Long-lead-time items (large transformers, custom switchgear parts) deserve special attention since their replacement lead time, not their failure probability, is often the real driver of extended downtime risk.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is insulation resistance testing and how often should it be done?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Insulation resistance (IR) testing applies a DC test voltage across a conductor's insulation and ground to measure how well the insulation resists current leakage, catching moisture ingress, insulation ageing and contamination before they cause a fault. For motors and generators this is commonly done half-yearly to annually; for cables and switchgear, annually is typical unless condition monitoring or a specific concern indicates more frequent testing is warranted. A steadily declining IR trend over successive tests is a stronger warning sign than any single absolute reading.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does a CMMS help with electrical maintenance management?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A Computerized Maintenance Management System (CMMS) centralises the asset register, schedules recurring PM tasks automatically, tracks work order completion and findings, maintains spare parts inventory with reorder alerts, and stores the trend data needed to move from calendar-based PM toward condition-based predictive maintenance over time. For smaller sites without a dedicated CMMS, a disciplined spreadsheet-based log covering the same fields can deliver most of the same benefit, provided it is actually kept current.</p>
    </details>
  </div>
</section>

<!-- ===================== POPULAR MAINTENANCE GUIDES (blog pages only, side-scroll) ===================== -->
<section class="max-w-6xl mx-auto px-4 pb-4">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-4">Popular Maintenance Guides</h2>
  <div class="popular-guide-scroll">
    <a href="/blog/electrical/dg-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>DG Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/transformer-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Transformer Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/electric-motor-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Electric Motor Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/vfd-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>VFD Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/ht-lt-panel-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>HT/LT Panel Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/energy-efficient-industrial-lighting" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Energy-Efficient Industrial Lighting</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/commercial-building-electrical-audit" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Commercial Building Electrical Audit</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/plc-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Industrial PLC Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS ===================== -->
<section id="related" class="max-w-6xl mx-auto px-4 pb-16">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-5">Related Calculators</h2>
  <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-5">
    <a href="/cable-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Cable Size Calculator</h3>
      <p class="text-sm text-gray-500">Find the correct cable size for a given panel feeder.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/mcb-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">MCB Size Calculator</h3>
      <p class="text-sm text-gray-500">Free MCB Size Calculator. Enter full load current and load type to get the required MCB rating and...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/mccb-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">MCCB Size Calculator</h3>
      <p class="text-sm text-gray-500">Free MCCB Size Calculator. Enter full load current and available fault current to get the required MCCB...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/fuse-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Fuse Size Calculator</h3>
      <p class="text-sm text-gray-500">Free Fuse Size Calculator for general and motor circuits. Enter full load current and circuit type to get...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/electrical-load" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Electrical Load Calculator</h3>
      <p class="text-sm text-gray-500">Free Electrical Load Calculator. Enter voltage, current, and power factor for a single-phase or...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/voltage-drop" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Voltage Drop Calculator</h3>
      <p class="text-sm text-gray-500">Free Voltage Drop Calculator for single-phase and three-phase cable runs. Enter load current, cable...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER ===================== -->
<!-- ===================== [SHARED] FOOTER ===================== -->
<!-- "Explore More Categories" is no longer hardcoded here — it's
     injected automatically by _middleware.js (buildExploreMoreHTML)
     right before this footer div, same mechanism as Related
     Calculators. Do NOT re-add a per-page explore-more section, or
     it will render twice. -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>


<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
