<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') || (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>
<title>Electric Motor Maintenance Guide | ElectroMechCalc</title>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786" crossorigin="anonymous"></script>
<meta name="description" content="Complete electric motor maintenance guide: construction, working principle, bearing lubrication, alignment, vibration and temperature monitoring, IR/PI testing, daily to annual checklists, common failures and troubleshooting.">
<meta name="keywords" content="electric motor maintenance guide, motor preventive maintenance checklist, motor bearing lubrication, motor alignment, motor vibration monitoring, motor insulation resistance test, motor PI test, induction motor maintenance, motor troubleshooting">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/blog/electrical/electric-motor-maintenance-guide">
<link rel="icon" href="/favicon.png" type="image/png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Electric Motor Maintenance Guide | ElectroMechCalc">
<meta property="og:description" content="Construction, bearing lubrication, alignment, vibration monitoring, IR/PI testing, daily-to-annual checklists, common failures and troubleshooting for electric motors.">
<meta property="og:url" content="https://www.electromechcalc.com/blog/electrical/electric-motor-maintenance-guide">
<meta property="og:image" content="https://www.electromechcalc.com/blog/electrical/electric-motor-maintenance-guide-banner.webp">
<meta property="og:locale" content="en_IN">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Electric Motor Maintenance Guide | ElectroMechCalc">
<meta name="twitter:description" content="Construction, bearing lubrication, alignment, vibration monitoring, IR/PI testing, daily-to-annual checklists, common failures and troubleshooting for electric motors.">
<meta name="twitter:image" content="https://www.electromechcalc.com/blog/electrical/electric-motor-maintenance-guide-banner.webp">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Electric Motor Maintenance Guide — Bearings, Alignment, Vibration & IR/PI Testing",
  "url": "https://www.electromechcalc.com/blog/electrical/electric-motor-maintenance-guide",
  "image": "https://www.electromechcalc.com/blog/electrical/electric-motor-maintenance-guide-banner.webp",
  "description": "Complete electric motor maintenance guide: construction, working principle, bearing lubrication, alignment, vibration and temperature monitoring, IR/PI testing, daily to annual checklists, common failures and troubleshooting.",
  "author": { "@type": "Person", "name": "Umasankar Maity" },
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" },
  "mainEntityOfPage": "https://www.electromechcalc.com/blog/electrical/electric-motor-maintenance-guide"
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.electromechcalc.com/blog" },
    { "@type": "ListItem", "position": 3, "name": "Electric Motor Maintenance Guide", "item": "https://www.electromechcalc.com/blog/electrical/electric-motor-maintenance-guide" }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    { "@type": "Question", "name": "How often should motor bearings be greased?", "acceptedAnswer": { "@type": "Answer", "text": "Re-lubrication interval depends heavily on bearing type, speed, load and ambient temperature, but a common industrial rule of thumb for standard ball bearings running at moderate speed is every 2,000-6,000 running hours, with the OEM nameplate or manual value always taking precedence. Doubling motor speed roughly halves the safe re-greasing interval, and every 10-15 degC rise in bearing temperature above normal roughly halves grease life as well." } },
    { "@type": "Question", "name": "What is the difference between an IR test and a PI test on a motor?", "acceptedAnswer": { "@type": "Answer", "text": "The insulation resistance (IR) test is a single-point DC resistance reading (commonly at 1 minute) between windings and earth, indicating overall insulation health and moisture presence. The Polarization Index (PI) test extends this by taking readings at both 1 minute and 10 minutes and computing their ratio, which is less sensitive to winding temperature than a single IR reading and better reflects insulation dryness and condition; a PI below about 1.5-2.0 on a large motor generally warrants investigation or drying before re-energizing." } },
    { "@type": "Question", "name": "What causes premature motor bearing failure?", "acceptedAnswer": { "@type": "Answer", "text": "The most common causes are over-greasing or under-greasing, contamination (dirt or moisture ingress past a worn seal), misalignment with the driven equipment, unbalanced coupling or belt tension, electrical bearing currents from VFD-driven motors without proper shaft grounding, and simple end-of-life fatigue. Vibration analysis and periodic temperature trending usually catch a developing bearing fault well before it becomes an unplanned failure." } },
    { "@type": "Question", "name": "How much grease should be added when re-lubricating a motor bearing?", "acceptedAnswer": { "@type": "Answer", "text": "A commonly used estimating formula is Grease Quantity (grams) = 0.005 x D x B, where D is the bearing outside diameter in millimetres and B is the bearing width in millimetres, though the specific motor OEM's nameplate or manual value should always be used when available. Over-greasing is a more common and more damaging mistake than under-greasing, since excess grease churns, overheats, and can force its way past seals into the winding area." } },
    { "@type": "Question", "name": "What is the difference between grease lubrication and oil lubrication for motor bearings?", "acceptedAnswer": { "@type": "Answer", "text": "Grease lubrication is simpler, requires less maintenance infrastructure, and suits the vast majority of standard industrial motors at moderate speed. Oil lubrication (often with a circulating or bath system) is used on larger, higher-speed motors where heat removal and consistent film thickness matter more than grease can reliably provide, common on large turbine-driven generators and high-speed compressor drive motors, but requires more maintenance infrastructure (oil level, filtration, cooling) to sustain." } },
    { "@type": "Question", "name": "How is motor-to-load alignment checked and what tolerance is acceptable?", "acceptedAnswer": { "@type": "Answer", "text": "Shaft alignment is checked using dial indicators or, more commonly today, laser alignment tools, measuring both parallel (offset) and angular misalignment in both horizontal and vertical planes. Acceptable tolerance depends on coupling type, shaft speed and OEM specification, but as a general industrial guideline, offset misalignment is often held within roughly 0.05-0.10 mm and angular misalignment within a similarly tight fraction of a degree for standard flexible couplings at typical industrial speeds; higher-speed equipment requires proportionally tighter tolerances." } },
    { "@type": "Question", "name": "What does high motor vibration indicate?", "acceptedAnswer": { "@type": "Answer", "text": "Vibration frequency and pattern point to different root causes: vibration at 1x running speed often indicates rotor unbalance, at 2x running speed often indicates misalignment, characteristic bearing defect frequencies indicate a developing bearing fault, and 2x line frequency (100/120 Hz) can indicate an electrical fault such as a broken rotor bar or air-gap eccentricity rather than a purely mechanical issue. A vibration analyzer with FFT (frequency spectrum) capability is needed to distinguish these root causes reliably rather than overall vibration amplitude alone." } },
    { "@type": "Question", "name": "How often should motor insulation resistance be tested?", "acceptedAnswer": { "@type": "Answer", "text": "For critical motors, an annual IR/PI test is a common baseline, with more frequent testing (quarterly to half-yearly) for motors in harsh, humid, or dusty environments, or those with a known history of insulation issues. A test is also standard practice before re-energizing any motor that has been idle for an extended period, since moisture ingress during a long idle period is a leading cause of insulation failure on restart." } },
    { "@type": "Question", "name": "What are the common causes of electric motor failure?", "acceptedAnswer": { "@type": "Answer", "text": "The most frequently cited categories, consistent across multiple industry failure studies, are bearing failures (widely cited as among the most common), winding insulation failure (from moisture, overheating, or voltage stress), and external/environmental causes (contamination, misalignment, mounting issues). Overheating from overload, poor ventilation, or voltage imbalance is a common underlying accelerant across several of these categories rather than a standalone cause in most cases." } },
    { "@type": "Question", "name": "Why does voltage imbalance damage motors?", "acceptedAnswer": { "@type": "Answer", "text": "A relatively small voltage imbalance between phases produces a disproportionately larger current imbalance (roughly 6-10 times the voltage imbalance percentage as a rule of thumb), and the resulting negative-sequence current generates additional heating in the rotor that standard thermal protection sized for balanced conditions may not fully account for. Even a 2-3% voltage imbalance can meaningfully shorten motor life through this accelerated, uneven heating effect if left uncorrected." } },
    { "@type": "Question", "name": "What is the purpose of motor vibration monitoring as a predictive maintenance tool?", "acceptedAnswer": { "@type": "Answer", "text": "Vibration monitoring, whether periodic handheld measurement or continuous online sensors, detects developing mechanical faults (bearing wear, unbalance, misalignment, looseness) at an early stage by tracking both overall vibration level and its frequency spectrum over time, well before the fault becomes audible or produces a temperature rise. This allows maintenance to be planned during a convenient shutdown window rather than reacting to an unplanned trip or failure." } },
    { "@type": "Question", "name": "What is a surge comparison test and how is it different from an IR test?", "acceptedAnswer": { "@type": "Answer", "text": "A surge comparison test applies a fast-rising surge voltage to each phase winding and compares the resulting response waveform between phases, making it specifically sensitive to turn-to-turn insulation weakness within a single winding. An insulation resistance (IR) test instead measures resistance between windings and earth, and is better suited to detecting overall insulation degradation or moisture rather than a weak spot confined to a small portion of one winding, which is why the two tests are complementary rather than substitutes for each other." } }
  ]
}
</script>

<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}
  .blueprint-grid{background-image:linear-gradient(#1f2f47 1px, transparent 1px),linear-gradient(90deg, #1f2f47 1px, transparent 1px);background-size:42px 42px;}
  .calc-card{transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;}
  .calc-card:hover{transform:translateY(-3px);box-shadow:0 14px 28px rgba(11,18,32,0.10);border-color:#0ea5e9;}
  .formula-chip{font-family:'JetBrains Mono',monospace;font-size:11px;background:#eaf6fd;color:#0369a1;padding:3px 9px;border-radius:6px;display:inline-block;}
  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}
  @media (prefers-reduced-motion: reduce){*{transition:none !important;}}
  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }
  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  .author-box{ border:2px solid #000000; }
  body.dark-theme .author-box{ border-color:#ffffff; background:#0B1220; color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* ---- Popular Maintenance Guides (box-card side-scroll, no images) ---- */
  .popular-guide-scroll{
    display:flex; gap:1rem; overflow-x:auto; padding:.25rem .25rem 1rem;
    scroll-snap-type:x mandatory; -webkit-overflow-scrolling:touch;
  }
  .popular-guide-scroll::-webkit-scrollbar{ height:6px; }
  .popular-guide-scroll::-webkit-scrollbar-thumb{ background:#cbd5e1; border-radius:9999px; }
  .popular-guide-card{
    scroll-snap-align:start; flex:0 0 220px;
    display:flex; flex-direction:column; gap:.5rem;
    background:#ffffff; border:1px solid #e5e7eb; border-top:3px solid var(--cat-hex,#0ea5e9);
    border-radius:14px; padding:1rem 1.1rem; text-decoration:none;
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .popular-guide-card:hover{
    transform:translateY(-3px); box-shadow:0 10px 22px rgba(11,18,32,0.08);
  }
  .popular-guide-tag{
    font-family:'JetBrains Mono',monospace; font-size:10px; text-transform:uppercase;
    letter-spacing:.05em; color:var(--cat-hex,#0ea5e9);
  }
  .popular-guide-card h3{
    font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:.95rem;
    color:#0B1220; line-height:1.35; margin:0;
  }
  .popular-guide-cta{
    font-size:.75rem; font-weight:600; color:var(--cat-hex,#0ea5e9); margin-top:auto;
  }
  body.dark-theme .popular-guide-card{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .popular-guide-card h3{ color:#e2e8f0; }
  
  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') || (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>
<div id="site-header"></div>
<div id="breadcrumb"></div>

<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col items-center text-center gap-4">
      <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full">
        <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
        Blog · Electrical · Rotating Machines
      </span>
      <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight max-w-3xl">
        Electric Motor Maintenance Guide
      </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

      <p class="text-gray-400 text-sm max-w-2xl">
        Bearings, lubrication, alignment, vibration and temperature monitoring, IR/PI testing, daily-to-annual checklists, and common motor failures with troubleshooting.
      </p>
    
    </div>
  </div>
</section>

<nav class="max-w-3xl mx-auto px-4 my-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#introduction" class="hover:underline">1. Introduction</a></li>
      <li><a href="#overview" class="hover:underline">2. Motor types &amp; overview</a></li>
      <li><a href="#working" class="hover:underline">3. Construction &amp; working principle</a></li>
      <li><a href="#preventive" class="hover:underline">4. Preventive maintenance</a></li>
      <li><a href="#bearings" class="hover:underline">5. Bearings, lubrication &amp; alignment</a></li>
      <li><a href="#predictive" class="hover:underline">6. Predictive maintenance &amp; electrical testing</a></li>
      <li><a href="#daily" class="hover:underline">7. Daily maintenance</a></li>
      <li><a href="#weekly" class="hover:underline">8. Weekly maintenance</a></li>
      <li><a href="#monthly" class="hover:underline">9. Monthly maintenance</a></li>
      <li><a href="#annual" class="hover:underline">10. Annual maintenance</a></li>
      <li><a href="#troubleshooting" class="hover:underline">11. Common failures &amp; troubleshooting</a></li>
      <li><a href="#safety" class="hover:underline">12. Safety precautions</a></li>
      <li><a href="#schedule-table" class="hover:underline">13. Maintenance schedule table</a></li>
      <li><a href="#cross-discipline" class="hover:underline">14. Foundation, coupling &amp; civil considerations</a></li>
      <li><a href="#faqs" class="hover:underline">15. FAQs</a></li>
      <li><a href="#related" class="hover:underline">16. Related calculators</a></li>
    </ul>
  </div>
</nav>

<section class="bg-white border-y border-gray-100 py-14">
  <div class="max-w-3xl mx-auto px-4">

    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-10 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Standards referenced: IEC 60034; IEEE 43; ISO 10816/20816 (vibration)</p>
    </div>

    <div id="introduction" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">1. Introduction</h2>
      <p>Electric motors are the single most numerous piece of rotating equipment in almost any industrial facility, driving pumps, fans, compressors, conveyors and countless other loads. Because they are so widespread and often "just work" for years without incident, motor maintenance is one of the most commonly under-invested areas of plant reliability &mdash; right up until a bearing seizure or winding failure takes a critical process offline.</p>
      <p><strong>Why motor maintenance matters:</strong> unlike a transformer, a motor has significant rotating mass and bearings, meaning its dominant failure modes span both electrical (winding insulation, connection integrity) and mechanical (bearing wear, misalignment, unbalance) domains simultaneously. A comprehensive motor maintenance program has to address both, which is why this guide covers electrical testing (IR/PI) alongside mechanical practices (lubrication, alignment, vibration analysis) in equal depth.</p>
      <p><strong>Cost of motor failure:</strong> beyond the direct cost of motor repair or replacement, an unplanned motor failure on a critical process line typically costs far more in lost production, and a failure that damages the driven equipment (pump, fan, gearbox) compounds the repair scope substantially. Industry failure studies consistently identify bearing failure as the single largest failure category, followed by winding/insulation failure &mdash; both of which are largely preventable through the practices in this guide.</p>
      <p><strong>What this guide covers:</strong> motor types and construction, working principle, the full preventive and predictive maintenance program (lubrication, alignment, vibration, IR/PI testing), a daily-to-annual inspection checklist, common failure modes with troubleshooting guidance, and motor-specific safety precautions.</p>
    </div>

    <div id="overview" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">2. Motor Types &amp; Overview</h2>
      <p><strong>Induction motors:</strong> by far the most common industrial motor type, using electromagnetic induction between stator and a squirrel-cage or wound rotor to produce torque, valued for simplicity, ruggedness and low maintenance relative to other motor types.</p>
      <p><strong>Synchronous motors:</strong> rotor turns in exact synchronism with the supply frequency (unlike an induction motor's inherent slip), used where precise speed control or power factor correction capability is needed, common in large compressor and mill drive applications.</p>
      <p><strong>DC motors:</strong> less common in new industrial installations than a few decades ago (largely displaced by VFD-driven induction motors) but still found in legacy installations and applications needing very precise, wide-range speed control; DC motors add brush and commutator maintenance to the standard motor maintenance scope.</p>
      <p><strong>Motor enclosure types:</strong> TEFC (Totally Enclosed Fan Cooled), ODP (Open Drip Proof), and explosion-proof/flameproof enclosures for hazardous areas each carry different ventilation and inspection considerations &mdash; a TEFC motor's external cooling fins need regular cleaning since internal airflow is sealed off from the winding compartment, while an ODP motor's internal windings are directly exposed to ambient air and need protection from dust and moisture ingress instead.</p>
      <p><strong>Motor sizing classes:</strong> small (fractional to a few kW, often maintained on a run-to-failure or simple periodic basis), medium industrial (a few kW to a few hundred kW, the main focus of this guide's structured maintenance program), and large critical motors (hundreds of kW to several MW, typically justifying continuous online condition monitoring given the cost of unplanned failure).</p>
    </div>

    <div id="working" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">3. Construction &amp; Working Principle</h2>
      <p>An induction motor's stator carries a set of windings that, when energized with 3-phase AC, produce a rotating magnetic field. This rotating field induces currents in the rotor conductors (by transformer action, hence "induction"), and the interaction between the stator's rotating field and the rotor's induced current produces torque that drags the rotor around, always slightly slower than the field itself (the difference is called slip, without which no relative motion, and therefore no induced current or torque, would exist).</p>
      <p><strong>Major components:</strong> the stator core and windings (the electrically active stationary part), the rotor (squirrel-cage bars or wound rotor with slip rings), the shaft and bearings (support and transmit rotational output), the frame and end shields (structural and enclosure), and the cooling fan (mounted on the shaft for self-cooling in most standard designs).</p>
      <p><strong>Why bearings matter so much:</strong> the motor shaft's entire rotational load, plus any radial or axial load transmitted from the driven equipment through the coupling or belt, passes through the bearings. This makes bearing condition the dominant factor in motor mechanical reliability, and is why Section 5 of this guide treats bearing maintenance as its own major topic rather than a minor checklist item.</p>
      <p><strong>Why insulation matters just as much:</strong> the stator winding insulation must withstand rated voltage stress, thermal cycling, and mechanical vibration for the motor's entire service life; insulation that degrades from moisture, contamination, overheating or voltage transients eventually breaks down, causing a phase-to-phase or phase-to-ground fault. Insulation condition is not visible from outside the motor, which is exactly why periodic electrical testing (Section 6) is necessary rather than relying on external inspection alone.</p>
    </div>

    <div id="preventive" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">4. Preventive Maintenance</h2>
      <p>Motor preventive maintenance rests on four pillars: keeping the motor clean and adequately ventilated, keeping bearings correctly lubricated, keeping the motor correctly aligned and mounted, and keeping electrical connections tight and insulation dry. Each pillar addresses a distinct failure pathway, and neglecting any one of them undermines the value of maintaining the other three.</p>
      <p><strong>Cleanliness and ventilation:</strong> dust and debris accumulation on cooling fins (TEFC motors) or inside the winding compartment (ODP motors) directly reduces heat dissipation, and every sustained temperature rise above rated shortens insulation life &mdash; a commonly cited rule of thumb is that insulation life roughly halves for every 10&deg;C sustained rise above the motor's rated operating temperature.</p>
      <p><strong>Electrical connection maintenance:</strong> loose terminal box connections create localized resistance heating that can progress to a connection failure or, in severe cases, a fire; periodic torque checking (per the terminal's rated torque, not over-tightened) and thermographic scanning of terminal boxes catches this before it becomes critical.</p>
      <p><strong>Moisture control:</strong> motors that sit idle in humid environments, or that experience condensation from temperature cycling, are at real risk of insulation-degrading moisture ingress; space heaters (where fitted) should be verified functional during idle periods, and an IR test before re-energizing after an extended idle period is standard good practice.</p>
      <p><strong>Coupling and mounting integrity:</strong> loose foundation bolts, a degraded coupling element, or a stretched/misaligned belt all introduce additional mechanical stress that accelerates bearing wear even when the bearing itself is otherwise in good condition &mdash; preventive inspection of these mounting elements is as important as the bearing lubrication task itself.</p>
      <p><strong>VFD-driven motor considerations:</strong> motors driven by variable frequency drives face an additional failure pathway &mdash; induced shaft voltages from the VFD's switching can discharge through the bearing, causing electrical pitting (fluting) over time; shaft grounding rings or insulated bearings are the standard preventive countermeasure and should be verified present and functional on VFD-driven motors as part of the preventive program.</p>
    </div>

    <div id="bearings" class="mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">5. Bearings, Lubrication &amp; Alignment</h2>
      <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
        <p><strong>Grease vs oil lubrication:</strong> the large majority of standard industrial motors use grease-lubricated rolling-element bearings, re-lubricated periodically through a grease fitting; larger or higher-speed motors may use oil-lubricated (bath or circulating) bearings instead, which need oil level, cleanliness and cooling to be maintained rather than periodic re-greasing.</p>
        <p><strong>Re-lubrication interval:</strong> depends on bearing size, speed, load and ambient temperature; a common industrial guideline for standard ball bearings at moderate speed is every 2,000-6,000 running hours, though the OEM nameplate value (often stamped directly on the motor) should always take precedence when available. Higher speed and higher temperature both shorten the safe interval substantially.</p>
        <p><strong>Grease quantity:</strong> a widely used estimating formula is Grease Quantity (grams) &asymp; 0.005 &times; D &times; B, where D is bearing outside diameter (mm) and B is bearing width (mm); this is a starting estimate only, and the OEM's specific figure should be used when available.</p>
        <p><strong>Over-greasing vs under-greasing:</strong> over-greasing is a more common and often more damaging mistake than under-greasing &mdash; excess grease churns inside the bearing housing, generating heat, raising internal pressure that can force grease past seals into the motor's electrical compartment, and in some designs can itself cause premature bearing failure. Under-greasing, by contrast, leads to metal-to-metal contact and rapid wear, so the goal is precisely the correct quantity at the correct interval, not "more is safer."</p>
        <p><strong>Alignment:</strong> shaft misalignment between the motor and driven equipment (pump, fan, gearbox) is a leading cause of premature bearing and coupling failure; alignment is checked using dial indicators or laser alignment tools, measuring both parallel offset and angular misalignment in horizontal and vertical planes, with tolerance depending on coupling type and shaft speed &mdash; tighter tolerances apply as speed increases.</p>
        <p><strong>Vibration as an alignment/balance indicator:</strong> vibration frequency analysis distinguishes misalignment (typically dominant at 2x running speed) from rotor unbalance (typically dominant at 1x running speed), from bearing defects (characteristic non-synchronous frequencies specific to the bearing's geometry), allowing maintenance to target the actual root cause rather than guessing.</p>
      </div>
    </div>

    <div id="predictive" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">6. Predictive Maintenance &amp; Electrical Testing</h2>
      <p><strong>Vibration monitoring:</strong> periodic (or continuous online, for critical motors) vibration measurement with FFT frequency-spectrum analysis is the single most valuable predictive tool for motor mechanical condition, detecting bearing wear, unbalance, misalignment and looseness weeks to months before failure, per guidance such as ISO 10816/20816 severity zones.</p>
      <p><strong>Temperature monitoring:</strong> bearing housing and winding temperature (via embedded RTDs on larger motors, or periodic infrared/contact measurement on smaller ones) trended over time catches developing lubrication or cooling problems; a rising temperature trend at constant load is a reliable early warning independent of vibration data.</p>
      <p><strong>Insulation Resistance (IR) test:</strong> a megohmmeter test between windings and earth, typically at 500V-1000V DC test voltage for standard industrial motors, gives a snapshot of insulation health and moisture presence.</p>
      <p><strong>Polarization Index (PI) test:</strong> extends the IR test by taking readings at 1 minute and 10 minutes and computing their ratio; PI is less sensitive to winding temperature at test time than a raw IR reading and better reflects genuine insulation dryness/condition, with a healthy motor typically showing PI of 2.0 or higher (IEEE 43 provides detailed guidance by insulation class).</p>
      <p><strong>Winding resistance &amp; phase resistance imbalance:</strong> a precision DC resistance measurement of each of the three winding phases, temperature-corrected and compared against each other, catches loose connections, partially broken conductor strands, or high-resistance joints; a healthy motor typically shows phase-to-phase resistance imbalance within a small percentage (commonly under 1-2%, though the OEM value should be the reference), with a larger imbalance pointing to a developing winding or connection fault well before it causes a trip or failure.</p>
      <p><strong>Surge comparison test:</strong> applies a fast-rising surge voltage to each phase winding and compares the resulting response waveform between phases; this test is specifically sensitive to turn-to-turn insulation weakness within a single winding, a fault type that a standard IR/PI or resistance test can miss entirely since it only affects a small portion of the winding's total insulation.</p>
      <p><strong>No-load current test:</strong> measuring current with the motor running uncoupled from its load establishes a baseline for comparison against future readings and against the nameplate no-load current figure; a no-load current noticeably higher than the baseline can indicate bearing drag, rotor rub, or an electrical imbalance independent of the actual driven load.</p>
      <p><strong>Voltage imbalance and current imbalance:</strong> even a small voltage imbalance between phases (commonly cited as low as 2-3%) produces a disproportionately larger current imbalance, often cited as roughly 6-10 times the voltage imbalance percentage, and the resulting negative-sequence current generates additional rotor heating that standard thermal protection sized for balanced conditions may not fully account for. Checking voltage balance across all three phases, and current balance under load, should be a routine part of any motor electrical inspection rather than an occasional afterthought, since this single factor can silently shorten motor life even while every other reading looks normal.</p>
      <p><strong>Motor Current Signature Analysis (MCSA):</strong> analyzing the frequency spectrum of the motor's own supply current can reveal broken rotor bars, air-gap eccentricity, and even some bearing defects without needing to physically access the motor, making it a valuable non-intrusive predictive technique for larger or hard-to-access motors.</p>
      <p><strong>Oil/grease analysis:</strong> for oil-lubricated bearings, periodic oil analysis (viscosity, contamination, wear metal content) trends bearing wear directly, similar in principle to engine oil analysis; for grease-lubricated bearings, spent grease inspection at re-lubrication (colour, consistency, presence of metal particles) offers a simpler qualitative version of the same insight.</p>
    </div>

    <div id="daily" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-10">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">7. Daily Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Listen for abnormal noise (grinding, screeching, knocking)</li>
        <li>Check for excessive vibration by feel or handheld meter on critical motors</li>
        <li>Check bearing housing temperature (by feel or infrared spot check)</li>
        <li>Visual check for oil/grease leakage at bearing housings</li>
        <li>Confirm cooling fan guard and airflow path are unobstructed</li>
        <li>Check running current against rated/normal value</li>
        <li>Visual check for any smoke, burning smell or discolouration</li>
      </ul>
    </div>

    <div id="weekly" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-10">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">8. Weekly Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Clean cooling fins/vents of dust and debris (TEFC motors)</li>
        <li>Check terminal box for signs of overheating or loose connections</li>
        <li>Check coupling guard and belt condition/tension (belt-driven motors)</li>
        <li>Verify mounting bolts are tight and foundation is free of cracking</li>
        <li>Check space heater operation on idle standby motors</li>
      </ul>
    </div>

    <div id="monthly" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-10">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">9. Monthly Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Vibration measurement and trend review on critical motors</li>
        <li>Bearing re-lubrication per schedule (if interval falls within the month)</li>
        <li>Thermographic scan of terminal box and bearing housings</li>
        <li>Check and log running current, voltage balance across phases</li>
        <li>Review any protection relay trip history or alarm logs</li>
      </ul>
    </div>

    <div id="annual" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">10. Annual Maintenance</h2>
      <p>Annual maintenance combines a full IR/PI test with a detailed physical inspection: bearing condition assessment (and replacement if due, based on running hours and condition data), alignment verification and correction if drifted, coupling element inspection and replacement if worn, cleaning of internal windings and air passages (where accessible), and a full protection relay/overload trip test to confirm the motor's protection chain will operate correctly on a genuine fault.</p>
      <p>For critical motors, annual maintenance often also includes a winding resistance and surge comparison test (detecting weak turn-to-turn insulation before it becomes a full failure) and a detailed vibration baseline re-established after any bearing replacement or alignment correction, so future trending has an accurate reference point.</p>
    </div>

    <div id="troubleshooting" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">11. Common Failures &amp; Troubleshooting</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li><strong>Motor not starting:</strong> tripped protection (overload, single-phasing), blown fuse, control circuit fault, or a mechanically seized bearing/load &mdash; check protection relay target/history first.</li>
        <li><strong>Motor overheating at normal load:</strong> blocked cooling fins, ambient temperature exceeding design rating, voltage imbalance, or bearing friction from lubrication failure &mdash; check voltage balance and bearing temperature alongside general cooling.</li>
        <li><strong>Excessive vibration at 1x running speed:</strong> rotor unbalance &mdash; check for debris buildup on rotating parts (especially fans) or a damaged/bent shaft.</li>
        <li><strong>Excessive vibration at 2x running speed:</strong> misalignment &mdash; re-check and correct coupling alignment.</li>
        <li><strong>Bearing running hot:</strong> over-greasing, under-greasing, contamination, or misalignment-induced load &mdash; inspect grease condition and re-check alignment before simply adding more grease.</li>
        <li><strong>Falling IR/PI reading:</strong> moisture ingress or insulation aging &mdash; consider drying (space heater, low-current heating) before re-energizing if the reading is significantly below the healthy baseline.</li>
        <li><strong>Nuisance overload tripping:</strong> voltage imbalance, mechanical overload from the driven equipment, or an incorrectly set/calibrated overload relay &mdash; verify actual current draw against nameplate rating before assuming a relay fault.</li>
        <li><strong>Burning smell from motor:</strong> treat as a serious warning sign of insulation or bearing failure in progress &mdash; stop the motor and investigate rather than continuing to run it.</li>
        <li><strong>Repeated premature bearing failure on the same motor:</strong> almost always points to a persistent root cause &mdash; misalignment, shaft/bearing currents on a VFD-driven motor without proper grounding, or a housing fit issue &mdash; rather than a coincidence of multiple bad bearings.</li>
      </ul>
    </div>

    <div id="safety" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">12. Safety Precautions</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li><strong>Lockout/Tagout (LOTO):</strong> fully isolate and tag the motor's supply before any maintenance work, and verify zero energy state before touching terminals or removing guards.</li>
        <li><strong>Rotating equipment guards:</strong> never operate a motor with coupling or belt guards removed, and confirm all guards are correctly refitted before re-energizing after maintenance.</li>
        <li><strong>PPE:</strong> insulated gloves for electrical work, safety footwear, and hearing protection near larger motors; loose clothing and jewellery should never be worn near rotating shafts.</li>
        <li><strong>Hot surface awareness:</strong> allow bearing housings and frames to cool before close-contact work following extended operation.</li>
        <li><strong>Capacitor discharge:</strong> for motors with power-factor correction capacitors, confirm proper discharge before working on associated terminals.</li>
        <li><strong>VFD-driven motors:</strong> be aware that a VFD output can remain energized or capacitors charged even when the motor appears stopped &mdash; follow the drive's specific isolation and discharge procedure, not just the motor's.</li>
      </ul>
    </div>

    <div id="schedule-table" class="mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">13. Maintenance Schedule Table</h2>
      <div class="not-prose overflow-x-auto">
        <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
          <thead class="bg-gray-50 text-gray-600">
            <tr><th class="text-left px-4 py-2 font-semibold">Frequency</th><th class="text-left px-4 py-2 font-semibold">Key Activity</th></tr>
          </thead>
          <tbody class="divide-y divide-gray-100">
            <tr><td class="px-4 py-2">Daily</td><td class="px-4 py-2">Noise, vibration, temperature, current check</td></tr>
            <tr><td class="px-4 py-2">Weekly</td><td class="px-4 py-2">Cleaning, terminal box, coupling/belt inspection</td></tr>
            <tr><td class="px-4 py-2">Monthly</td><td class="px-4 py-2">Vibration trend, re-lubrication, thermography</td></tr>
            <tr><td class="px-4 py-2">Annual</td><td class="px-4 py-2">IR/PI test, bearing/alignment overhaul, protection test</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <p class="text-xs text-gray-400 mb-14">This guide summarises common industry practice for electric motor maintenance. Always follow your specific motor OEM's manual, which takes precedence over general intervals given here, and engage qualified personnel for all electrical testing and internal work.</p>

    <div id="cross-discipline" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">14. Foundation, Coupling &amp; Civil Considerations</h2>
      <p>Beyond bearings and alignment covered earlier, a motor's mechanical reliability also depends on items outside the motor itself. Foundation and base plate condition &mdash; grouting integrity, mounting bolt tightness, and freedom from cracking or settling &mdash; directly affects vibration and alignment stability over time; a foundation that has shifted even slightly will cause alignment to drift regardless of how carefully the coupling was originally set. Coupling type selection (flexible elastomeric, gear, or disc coupling) should match the application's torque, misalignment tolerance and speed, and coupling element condition (wear, cracking) is a periodic inspection item in its own right, separate from the alignment check itself.</p>
    </div>

  </div>
</section>

<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>
  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">How often should motor bearings be greased?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Re-lubrication interval depends heavily on bearing type, speed, load and ambient temperature, but a common industrial rule of thumb for standard ball bearings running at moderate speed is every 2,000-6,000 running hours, with the OEM nameplate or manual value always taking precedence. Doubling motor speed roughly halves the safe re-greasing interval, and every 10-15 degC rise in bearing temperature above normal roughly halves grease life as well.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is the difference between an IR test and a PI test on a motor?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The insulation resistance (IR) test is a single-point DC resistance reading (commonly at 1 minute) between windings and earth, indicating overall insulation health and moisture presence. The Polarization Index (PI) test extends this by taking readings at both 1 minute and 10 minutes and computing their ratio, which is less sensitive to winding temperature than a single IR reading and better reflects insulation dryness and condition; a PI below about 1.5-2.0 on a large motor generally warrants investigation or drying before re-energizing.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What causes premature motor bearing failure?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The most common causes are over-greasing or under-greasing, contamination (dirt or moisture ingress past a worn seal), misalignment with the driven equipment, unbalanced coupling or belt tension, electrical bearing currents from VFD-driven motors without proper shaft grounding, and simple end-of-life fatigue. Vibration analysis and periodic temperature trending usually catch a developing bearing fault well before it becomes an unplanned failure.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">How much grease should be added when re-lubricating a motor bearing?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A commonly used estimating formula is Grease Quantity (grams) = 0.005 x D x B, where D is the bearing outside diameter in millimetres and B is the bearing width in millimetres, though the specific motor OEM's nameplate or manual value should always be used when available. Over-greasing is a more common and more damaging mistake than under-greasing, since excess grease churns, overheats, and can force its way past seals into the winding area.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is the difference between grease lubrication and oil lubrication for motor bearings?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Grease lubrication is simpler, requires less maintenance infrastructure, and suits the vast majority of standard industrial motors at moderate speed. Oil lubrication (often with a circulating or bath system) is used on larger, higher-speed motors where heat removal and consistent film thickness matter more than grease can reliably provide, common on large turbine-driven generators and high-speed compressor drive motors, but requires more maintenance infrastructure (oil level, filtration, cooling) to sustain.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">How is motor-to-load alignment checked and what tolerance is acceptable?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Shaft alignment is checked using dial indicators or, more commonly today, laser alignment tools, measuring both parallel (offset) and angular misalignment in both horizontal and vertical planes. Acceptable tolerance depends on coupling type, shaft speed and OEM specification, but as a general industrial guideline, offset misalignment is often held within roughly 0.05-0.10 mm and angular misalignment within a similarly tight fraction of a degree for standard flexible couplings at typical industrial speeds; higher-speed equipment requires proportionally tighter tolerances.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What does high motor vibration indicate?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Vibration frequency and pattern point to different root causes: vibration at 1x running speed often indicates rotor unbalance, at 2x running speed often indicates misalignment, characteristic bearing defect frequencies indicate a developing bearing fault, and 2x line frequency (100/120 Hz) can indicate an electrical fault such as a broken rotor bar or air-gap eccentricity rather than a purely mechanical issue. A vibration analyzer with FFT (frequency spectrum) capability is needed to distinguish these root causes reliably rather than overall vibration amplitude alone.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">How often should motor insulation resistance be tested?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For critical motors, an annual IR/PI test is a common baseline, with more frequent testing (quarterly to half-yearly) for motors in harsh, humid, or dusty environments, or those with a known history of insulation issues. A test is also standard practice before re-energizing any motor that has been idle for an extended period, since moisture ingress during a long idle period is a leading cause of insulation failure on restart.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What are the common causes of electric motor failure?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The most frequently cited categories, consistent across multiple industry failure studies, are bearing failures (widely cited as among the most common), winding insulation failure (from moisture, overheating, or voltage stress), and external/environmental causes (contamination, misalignment, mounting issues). Overheating from overload, poor ventilation, or voltage imbalance is a common underlying accelerant across several of these categories rather than a standalone cause in most cases.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">Why does voltage imbalance damage motors?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A relatively small voltage imbalance between phases produces a disproportionately larger current imbalance (roughly 6-10 times the voltage imbalance percentage as a rule of thumb), and the resulting negative-sequence current generates additional heating in the rotor that standard thermal protection sized for balanced conditions may not fully account for. Even a 2-3% voltage imbalance can meaningfully shorten motor life through this accelerated, uneven heating effect if left uncorrected.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is the purpose of motor vibration monitoring as a predictive maintenance tool?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Vibration monitoring, whether periodic handheld measurement or continuous online sensors, detects developing mechanical faults (bearing wear, unbalance, misalignment, looseness) at an early stage by tracking both overall vibration level and its frequency spectrum over time, well before the fault becomes audible or produces a temperature rise. This allows maintenance to be planned during a convenient shutdown window rather than reacting to an unplanned trip or failure.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is a surge comparison test and how is it different from an IR test?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A surge comparison test applies a fast-rising surge voltage to each phase winding and compares the resulting response waveform between phases, making it specifically sensitive to turn-to-turn insulation weakness within a single winding. An insulation resistance (IR) test instead measures resistance between windings and earth, and is better suited to detecting overall insulation degradation or moisture rather than a weak spot confined to a small portion of one winding, which is why the two tests are complementary rather than substitutes for each other.</p>
    </details>
  </div>
</section>

<!-- ===================== POPULAR MAINTENANCE GUIDES (blog pages only, side-scroll) ===================== -->
<section class="max-w-6xl mx-auto px-4 pb-4">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-4">Popular Maintenance Guides</h2>
  <div class="popular-guide-scroll">
    <a href="/blog/electrical/dg-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>DG Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/transformer-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Transformer Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/vfd-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>VFD Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/ht-lt-panel-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>HT/LT Panel Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/energy-efficient-industrial-lighting" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Energy-Efficient Industrial Lighting</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/commercial-building-electrical-audit" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Commercial Building Electrical Audit</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/electrical-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Electrical Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/plc-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Industrial PLC Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
  </div>
</section>

<section id="related" class="max-w-6xl mx-auto px-4 pb-16">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-5">Related Calculators</h2>
  <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-5">
    <a href="/motor-current" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Motor Current Calculator</h3>
      <p class="text-sm text-gray-500">Estimate full-load current for a pump motor.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/motor-starting-current" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Motor Starting Current Calculator</h3>
      <p class="text-sm text-gray-500">Free Motor Starting Current Calculator. Enter motor full load current and starting method (DOL,...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/vfd-sizing" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">VFD Sizing Calculator</h3>
      <p class="text-sm text-gray-500">Free VFD Sizing Calculator. Enter motor rated power, voltage, and current to get the required VFD rating...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER ===================== -->
<!-- "Explore More Categories" is no longer hardcoded here — it's
     injected automatically by _middleware.js (buildExploreMoreHTML)
     right before this footer div, same mechanism as Related
     Calculators. Do NOT re-add a per-page explore-more section, or
     it will render twice. -->
<div id="site-footer"></div>
<script src="/assets/site-nav.js"></script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
