<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) ===================== -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Electrical Maintenance Interview Questions Part I | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Part I (Q1–Q40) of 120 electrical maintenance interview questions: power factor, three-phase basics, motors, starters, VFDs and protection, with answers.">
<meta name="keywords" content="electrical interview questions part 1, electrical maintenance interview questions, motor interview questions, vfd interview questions, circuit breaker interview questions, power factor interview questions">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/blog/electrical/electrical-interview-question-i">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="article">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Electrical Maintenance Interview Questions Part I | ElectroMechCalc">
<meta property="og:description" content="Part I (Q1–Q40) of 120 electrical maintenance interview questions: power factor, three-phase basics, motors, starters, VFDs and protection, with answers.">
<meta property="og:url" content="https://www.electromechcalc.com/blog/electrical/electrical-interview-question-i">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.jpg">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="en_GB">
<meta property="og:locale:alternate" content="en_IN">
<meta property="og:locale:alternate" content="en_AU">
<meta property="og:locale:alternate" content="en_CA">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Electrical Maintenance Interview Questions Part I | ElectroMechCalc">
<meta name="twitter:description" content="Part I (Q1–Q40) of 120 electrical maintenance interview questions: power factor, three-phase basics, motors, starters, VFDs and protection, with answers.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.jpg">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<!-- Article -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Electrical Interview Questions Part I: Fundamentals, Motors & Protection",
  "url": "https://www.electromechcalc.com/blog/electrical/electrical-interview-question-i",
  "image": "https://www.electromechcalc.com/og-image.jpg",
  "description": "Part I (Q1–Q40) of 120 electrical maintenance interview questions: power factor, three-phase basics, motors, starters, VFDs and protection, with answers.",
  "author": {
    "@type": "Person",
    "name": "Umasankar Maity"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ElectroMechCalc",
    "url": "https://www.electromechcalc.com/"
  },
  "mainEntityOfPage": "https://www.electromechcalc.com/blog/electrical/electrical-interview-question-i",
  "inLanguage": "en",
  "articleSection": "Electrical Maintenance"
}
</script>

<!-- BreadcrumbList -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.electromechcalc.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog & Guides",
      "item": "https://www.electromechcalc.com/blog-guides"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Electrical Interview Questions Part I",
      "item": "https://www.electromechcalc.com/blog/electrical/electrical-interview-question-i"
    }
  ]
}
</script>

<!-- FAQPage (must stay in sync with the visible FAQ section) -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "How should I prepare for an electrical maintenance engineer interview?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Revise the fundamentals (Ohm's law, power triangle, three-phase formulas), then practise explaining real troubleshooting cases in a clear sequence: safety and isolation first, then symptom, measurement, root cause, repair, testing and controlled restoration. Interviewers for maintenance roles usually value a structured, safety-first method and practical examples more than memorised definitions."
      }
    },
    {
      "@type": "Question",
      "name": "How should I answer a troubleshooting question in an interview?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Start with safety: isolate, apply lockout/tagout and test for dead. Then describe how you read the trip indication or symptom, which measurements you take and in what order, how you separate electrical from mechanical causes, how you confirm the root cause, and how you test before a controlled restart. Ending with documentation or RCA shows a reliability mindset rather than a reset-and-hope approach."
      }
    },
    {
      "@type": "Question",
      "name": "What topics are most commonly asked in an electrical maintenance interview?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Common topics include induction motors and starters, VFDs, breakers and protection coordination, transformers and oil testing, cable sizing and terminations, earthing, insulation resistance testing, PLC and instrumentation troubleshooting, DG sets, UPS systems, LOTO and permit-to-work, and maintenance management terms such as PM, PdM, RCA, MTBF and MTTR."
      }
    },
    {
      "@type": "Question",
      "name": "Which motor starting method gives the lowest starting current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A VFD can usually start a motor at or near its rated current because it raises frequency and voltage together, while still providing good torque. Soft starters and autotransformer starters reduce current by lowering voltage, which also reduces starting torque, and a star-delta starter cuts line current and torque to about one-third of DOL. The right choice depends on the load's torque requirement, not only on current."
      }
    },
    {
      "@type": "Question",
      "name": "Are the answers on this page suitable to memorise word for word?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "They are best used as a structure rather than a script. Interviewers quickly notice memorised text, so adapt each model answer with a real example from your own plant, equipment and failures. Always confirm specific values such as test voltages, acceptance limits and protection settings against the equipment manufacturer's data and the standards that apply in your country."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:8px 10px; text-align:left; border-bottom:1px solid #e5e7eb;
  }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc;
  }
  .breakdown-table td{ color:#111827; vertical-align:top; }
  .breakdown-wrap{
    overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }

  .check-chip{
    font-family:'JetBrains Mono',monospace;
    font-weight:700;
    font-size:12px;
    padding:4px 10px;
    border-radius:9999px;
    display:inline-block;
  }
  .check-a{ background:#dcfce7; color:#166534; }
  .check-b{ background:#e0f2fe; color:#0369a1; }
  .check-c{ background:#fef3c7; color:#92400e; }
  .check-d{ background:#fee2e2; color:#991b1b; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* ---- Popular Maintenance Guides (box-card side-scroll, no images) ---- */
  .popular-guide-scroll{
    display:flex; gap:1rem; overflow-x:auto; padding:.25rem .25rem 1rem;
    scroll-snap-type:x mandatory; -webkit-overflow-scrolling:touch;
  }
  .popular-guide-scroll::-webkit-scrollbar{ height:6px; }
  .popular-guide-scroll::-webkit-scrollbar-thumb{ background:#cbd5e1; border-radius:9999px; }
  .popular-guide-card{
    scroll-snap-align:start; flex:0 0 220px;
    display:flex; flex-direction:column; gap:.5rem;
    background:#ffffff; border:1px solid #e5e7eb; border-top:3px solid var(--cat-hex,#0ea5e9);
    border-radius:14px; padding:1rem 1.1rem; text-decoration:none;
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .popular-guide-card:hover{
    transform:translateY(-3px); box-shadow:0 10px 22px rgba(11,18,32,0.08);
  }
  .popular-guide-tag{
    font-family:'JetBrains Mono',monospace; font-size:10px; text-transform:uppercase;
    letter-spacing:.05em; color:var(--cat-hex,#0ea5e9);
  }
  .popular-guide-card h3{
    font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:.95rem;
    color:#0B1220; line-height:1.35; margin:0;
  }
  .popular-guide-cta{
    font-size:.75rem; font-weight:600; color:var(--cat-hex,#0ea5e9); margin-top:auto;
  }
  body.dark-theme .popular-guide-card{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .popular-guide-card h3{ color:#e2e8f0; }

  /* ---- Interview page (scoped; no new Tailwind utilities) ---- */
  .iq-hero-meta{ display:flex; flex-wrap:wrap; justify-content:center; gap:.5rem; margin-top:.25rem; }
  .iq-hero-meta span{ font-family:'JetBrains Mono',monospace; font-size:12px; color:#cbd5e1; border:1px solid #1f2f47; background:rgba(255,255,255,.03); border-radius:9999px; padding:4px 12px; }

  .iq-rail{ display:flex; flex-wrap:wrap; gap:.4rem; align-items:center; margin:1rem 0 .5rem; padding:0; list-style:none; }
  .iq-rail li{ font-size:12.5px; font-weight:600; color:#0B1220; background:#f0f9ff; border:1px solid #bae6fd; border-radius:8px; padding:6px 10px; }
  .iq-rail li.iq-rail-safety{ background:#fef2f2; border-color:#fecaca; color:#991b1b; }
  .iq-rail li.iq-arrow{ background:none; border:none; color:#94a3b8; padding:0 2px; font-weight:400; }

  .iq-tools{ display:flex; flex-wrap:wrap; gap:.6rem; align-items:center;
    background:#ffffff; border:1px solid #e5e7eb; border-radius:12px; padding:.7rem .8rem; margin-bottom:2.5rem;
    box-shadow:0 6px 18px rgba(11,18,32,.06); }
  .iq-search{ flex:1 1 220px; min-width:0; font:inherit; font-size:14px; color:#111827; background:#f8fafc;
    border:1px solid #d1d5db; border-radius:8px; padding:.55rem .75rem; }
  .iq-search:focus{ outline:2px solid #0284c7; outline-offset:1px; border-color:#0284c7; }
  .iq-btn{ font:inherit; font-size:13px; font-weight:600; border:1px solid #d1d5db; background:#ffffff; color:#0B1220;
    border-radius:8px; padding:.5rem .8rem; cursor:pointer; }
  .iq-btn:hover{ border-color:#0284c7; color:#0369a1; }
  .iq-btn:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; }
  .iq-count{ font-family:'JetBrains Mono',monospace; font-size:12px; color:#64748b; white-space:nowrap; }

  .iq-module{ margin-bottom:3.5rem; scroll-margin-top:140px; }
  .iq-module-head{ border-left:4px solid #0284c7; padding-left:.9rem; margin-bottom:1.25rem; }
  .iq-module-num{ display:block; font-family:'JetBrains Mono',monospace; font-size:12px; color:#0284c7; margin-bottom:.15rem; }
  .iq-module-head h2{ font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:1.55rem; line-height:1.25; color:#0B1220; margin:0; }
  .iq-module-head p{ font-size:14px; color:#4b5563; margin:.4rem 0 0; }

  details.iq{ border:1px solid #e5e7eb; border-radius:12px; background:#ffffff; margin-bottom:.6rem; scroll-margin-top:140px; }
  details.iq[open]{ border-color:#bae6fd; }
  details.iq > summary{ display:flex; gap:.75rem; align-items:flex-start; padding:.9rem 1rem; }
  details.iq > summary:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; border-radius:12px; }
  .iq-num{ flex:0 0 auto; font-family:'JetBrains Mono',monospace; font-size:12px; font-weight:500; color:#0369a1; background:#eaf6fd; border-radius:6px; padding:3px 7px; margin-top:2px; }
  .iq-title{ flex:1 1 auto; font-family:'Space Grotesk',system-ui,sans-serif; font-weight:600; font-size:1rem; line-height:1.4; color:#0B1220; margin:0; }
  details.iq > summary .plus{ flex:0 0 auto; color:#0ea5e9; font-size:1.25rem; line-height:1; margin-top:2px; }
  .iq-body{ padding:0 1rem 1.1rem 1rem; font-size:14px; line-height:1.65; color:#374151; }
  .iq-body p{ margin:.35rem 0 .7rem; }
  .iq-label{ font-weight:700; font-size:13px; color:#0369a1; margin:.9rem 0 .25rem !important; }
  .iq-body ul{ list-style:disc; padding-left:1.25rem; margin:.25rem 0 .7rem; }
  .iq-body li{ margin:.15rem 0; }
  .iq-formula{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:.6rem .8rem; margin:.3rem 0 .6rem; overflow-x:auto; }
  .iq-formula code{ display:block; font-family:'JetBrains Mono',monospace; font-size:13.5px; color:#0B1220; white-space:pre-wrap; line-height:1.7; }
  .iq-fnote{ font-size:12.5px; color:#6b7280; margin-top:-.2rem !important; }
  .iq-seq{ font-family:'JetBrains Mono',monospace; font-size:12.5px; color:#0B1220; background:#f0f9ff; border:1px dashed #7dd3fc; border-radius:8px; padding:.55rem .75rem; margin:.3rem 0 .7rem; overflow-wrap:anywhere; }
  .iq-answer{ border-left:3px solid #16a34a; background:#f0fdf4; border-radius:0 10px 10px 0; padding:.6rem .9rem; margin-top:.8rem; }
  .iq-answer .iq-label{ color:#15803d; margin-top:.1rem !important; }
  .iq-answer p{ margin:.2rem 0 .1rem; color:#1f2937; }
  .iq-extra{ margin-top:.2rem; }
  .iq-table-wrap{ overflow-x:auto; border:1px solid #e5e7eb; border-radius:8px; margin:.4rem 0 .8rem; }
  .iq-table{ width:100%; border-collapse:collapse; font-size:12.5px; min-width:560px; }
  .iq-table th, .iq-table td{ padding:7px 9px; text-align:left; border-bottom:1px solid #e5e7eb; vertical-align:top; }
  .iq-table th{ background:#f8fafc; color:#475569; font-weight:600; }

  .iq-calcs{ margin-top:1.25rem; }
  .iq-calcs-title{ font-family:'Space Grotesk',system-ui,sans-serif; font-weight:600; font-size:.95rem; color:#0B1220; margin:0 0 .6rem; }
  .iq-calc-grid{ display:grid; grid-template-columns:repeat(auto-fill,minmax(230px,1fr)); gap:.6rem; }
  .iq-calc{ display:flex; flex-direction:column; gap:.2rem; text-decoration:none; background:#ffffff; border:1px solid #e5e7eb; border-left:3px solid #0ea5e9; border-radius:10px; padding:.7rem .85rem; transition:border-color .15s ease, box-shadow .15s ease; }
  .iq-calc.is-guide{ border-left-color:#16a34a; }
  .iq-calc:hover{ border-color:#0ea5e9; box-shadow:0 8px 18px rgba(11,18,32,.07); }
  .iq-calc:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; }
  .iq-calc-kind{ font-family:'JetBrains Mono',monospace; font-size:10.5px; color:#0284c7; }
  .iq-calc.is-guide .iq-calc-kind{ color:#15803d; }
  .iq-calc strong{ font-family:'Space Grotesk',system-ui,sans-serif; font-size:.92rem; color:#0B1220; line-height:1.3; }
  .iq-calc span.iq-calc-desc{ font-size:12.5px; color:#6b7280; line-height:1.4; }
  .iq-empty{ display:none; text-align:center; font-size:14px; color:#64748b; padding:1.5rem; border:1px dashed #cbd5e1; border-radius:12px; margin-bottom:2rem; }
  .iq-hidden{ display:none !important; }
  .iq-sr{ position:absolute; width:1px; height:1px; padding:0; margin:-1px; overflow:hidden; clip:rect(0,0,0,0); white-space:nowrap; border:0; }

  body.dark-theme .iq-rail li{ background:#0f253a; border-color:#1f4a6b; color:#e2e8f0; }
  body.dark-theme .iq-rail li.iq-rail-safety{ background:#3b1219; border-color:#7f1d1d; color:#fecaca; }
  body.dark-theme .iq-rail li.iq-arrow{ background:none; color:#64748b; }
  body.dark-theme .iq-tools{ background:#111c2e; border-color:#1f2f47; box-shadow:none; }
  body.dark-theme .iq-search{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .iq-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .iq-btn:hover{ border-color:#38bdf8; color:#7dd3fc; }
  body.dark-theme .iq-count{ color:#94a3b8; }
  body.dark-theme .iq-module-head{ border-left-color:#38bdf8; }
  body.dark-theme .iq-module-num{ color:#38bdf8; }
  body.dark-theme .iq-module-head h2{ color:#e2e8f0; }
  body.dark-theme .iq-module-head p{ color:#94a3b8; }
  body.dark-theme details.iq{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme details.iq[open]{ border-color:#1f4a6b; }
  body.dark-theme .iq-num{ background:#0f253a; color:#7dd3fc; }
  body.dark-theme .iq-title{ color:#e2e8f0; }
  body.dark-theme .iq-body{ color:#cbd5e1; }
  body.dark-theme .iq-label{ color:#7dd3fc; }
  body.dark-theme .iq-formula{ background:#0B1220; border-color:#1f2f47; }
  body.dark-theme .iq-formula code{ color:#e2e8f0; }
  body.dark-theme .iq-fnote{ color:#94a3b8; }
  body.dark-theme .iq-seq{ background:#0f253a; border-color:#1f4a6b; color:#e2e8f0; }
  body.dark-theme .iq-answer{ background:#0d2a1c; border-left-color:#22c55e; }
  body.dark-theme .iq-answer .iq-label{ color:#86efac; }
  body.dark-theme .iq-answer p{ color:#e2e8f0; }
  body.dark-theme .iq-table-wrap{ border-color:#1f2f47; }
  body.dark-theme .iq-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .iq-table td, body.dark-theme .iq-table th{ border-bottom-color:#1f2f47; }
  body.dark-theme .iq-calcs-title{ color:#e2e8f0; }
  body.dark-theme .iq-calc{ background:#111c2e; border-color:#1f2f47; border-left-color:#38bdf8; }
  body.dark-theme .iq-calc.is-guide{ border-left-color:#22c55e; }
  body.dark-theme .iq-calc strong{ color:#e2e8f0; }
  body.dark-theme .iq-calc span.iq-calc-desc{ color:#94a3b8; }
  body.dark-theme .iq-calc-kind{ color:#7dd3fc; }
  body.dark-theme .iq-calc.is-guide .iq-calc-kind{ color:#86efac; }
  body.dark-theme .iq-empty{ border-color:#1f2f47; color:#94a3b8; }

  @media (max-width:640px){
    .iq-module-head h2{ font-size:1.3rem; }
    details.iq > summary{ padding:.8rem .8rem; }
    .iq-body{ padding:0 .8rem 1rem; }
  }
  @media (prefers-reduced-motion: reduce){ .iq-calc{ transition:none; } }

  /* ---- Per-question SVG figures ---- */
  .iq-split{ display:grid; grid-template-columns:264px minmax(0,1fr); gap:1.25rem; align-items:start; margin:.4rem 0 .2rem; }
  .iq-split-main > .iq-label:first-child, .iq-split-main > .iq-extra:first-child .iq-label{ margin-top:.2rem !important; }
  .iq-fig{ margin:0; padding:.55rem .55rem .45rem; background:#f8fafc; border:1px solid #e2e8f0; border-radius:10px; }
  .iq-fig-svg{ width:100%; }
  .iq-fig svg{ display:block; width:100%; height:auto; overflow:visible; }
  .iq-module{ content-visibility:auto; contain-intrinsic-size:auto 900px; }
  .iq-fig figcaption{ font-size:11.5px; line-height:1.35; color:#64748b; text-align:center; margin-top:.35rem; }
  @media (max-width:640px){ .iq-split{ grid-template-columns:minmax(0,1fr); gap:.6rem; } .iq-fig{ width:100%; max-width:340px; margin:0 auto; box-sizing:border-box; } }
  .iq-fig text{ font-family:'Inter',system-ui,sans-serif; }
  .sv-t{ fill:#0B1220; } .sv-m{ fill:#64748b; } .sv-ta{ fill:#0369a1; } .sv-tr{ fill:#b91c1c; } .sv-tg{ fill:#15803d; } .sv-to{ fill:#b45309; }
  .sv-l{ stroke:#334155; stroke-width:1.5; fill:none; stroke-linecap:round; stroke-linejoin:round; }
  .sv-lthick{ stroke:#334155; stroke-width:3.5; fill:none; stroke-linecap:round; }
  .sv-thin{ stroke:#94a3b8; stroke-width:1; fill:none; }
  .sv-a{ stroke:#0284c7; stroke-width:2; fill:none; stroke-linecap:round; stroke-linejoin:round; }
  .sv-g{ stroke:#16a34a; stroke-width:2; fill:none; stroke-linecap:round; }
  .sv-r{ stroke:#dc2626; stroke-width:2; fill:none; stroke-linecap:round; stroke-linejoin:round; }
  .sv-o{ stroke:#d97706; stroke-width:2; fill:none; stroke-linecap:round; }
  .sv-rthin{ stroke:#dc2626; stroke-width:1.2; fill:none; }
  .sv-gs{ stroke:#16a34a; stroke-width:1.8; fill:none; stroke-linecap:round; stroke-linejoin:round; }
  .sv-dash{ stroke-dasharray:4 3; }
  .sv-box{ fill:#ffffff; stroke:#94a3b8; stroke-width:1; }
  .sv-bg{ fill:#f8fafc; stroke:#94a3b8; stroke-width:1; }
  .sv-af{ fill:#e0f2fe; stroke:#0284c7; stroke-width:1.2; }
  .sv-afp{ fill:#e0f2fe; stroke:#0284c7; stroke-width:1.5; }
  .sv-gf{ fill:#dcfce7; stroke:#16a34a; stroke-width:1.2; }
  .sv-rf{ fill:#fee2e2; stroke:#dc2626; stroke-width:1.2; }
  .sv-of{ fill:#fef3c7; stroke:#d97706; stroke-width:1.2; }
  .sv-fa{ fill:#0284c7; } .sv-fg{ fill:#16a34a; } .sv-fr{ fill:#dc2626; } .sv-fo{ fill:#f59e0b; } .sv-fd{ fill:#334155; } .sv-fm{ fill:#cbd5e1; }
  .sv-gthick{ stroke:#16a34a; stroke-width:12; fill:none; } .sv-othick{ stroke:#f59e0b; stroke-width:12; fill:none; } .sv-rthick{ stroke:#dc2626; stroke-width:12; fill:none; }
  line.sv-rthick{ stroke-width:3; stroke-linecap:round; }
  .sv-screen{ fill:#0f2a1e; stroke:#334155; stroke-width:1; } .sv-rscreen{ fill:#3b0d0d; stroke:#334155; stroke-width:1; } .sv-scrt{ fill:#a7f3d0; }
  .sv-th1{ fill:#3b82f6; stroke:#1e3a8a; } .sv-th3{ fill:#ef4444; stroke:#fde047; stroke-width:2; } .sv-hot{ fill:#f97316; stroke:#dc2626; stroke-width:1.5; }
  .sv-dashc{ fill:none; stroke:#94a3b8; stroke-width:1; stroke-dasharray:3 3; }
  .sv-dashno{ fill:none; stroke:#334155; stroke-width:1.5; }
  .sv-dasha{ fill:none; stroke:#0284c7; stroke-width:1.2; stroke-dasharray:3 3; }
  .sv-dpoly{ fill:none; stroke:#334155; stroke-width:1.5; }
  .sv-zone{ fill:none; stroke:#0284c7; stroke-width:1.2; stroke-dasharray:5 4; }

  body.dark-theme .iq-fig{ background:#0B1220; border-color:#1f2f47; }
  body.dark-theme .iq-fig figcaption{ color:#94a3b8; }
  body.dark-theme .sv-t{ fill:#e2e8f0; } body.dark-theme .sv-m{ fill:#94a3b8; } body.dark-theme .sv-ta{ fill:#7dd3fc; }
  body.dark-theme .sv-tr{ fill:#fca5a5; } body.dark-theme .sv-tg{ fill:#86efac; } body.dark-theme .sv-to{ fill:#fcd34d; }
  body.dark-theme .sv-l, body.dark-theme .sv-lthick, body.dark-theme .sv-dashno, body.dark-theme .sv-dpoly{ stroke:#cbd5e1; }
  body.dark-theme .sv-thin, body.dark-theme .sv-dashc{ stroke:#475569; }
  body.dark-theme .sv-a{ stroke:#38bdf8; } body.dark-theme .sv-g, body.dark-theme .sv-gs{ stroke:#4ade80; } body.dark-theme .sv-r, body.dark-theme .sv-rthin{ stroke:#f87171; } body.dark-theme .sv-o{ stroke:#fbbf24; }
  body.dark-theme .sv-box{ fill:#111c2e; stroke:#475569; } body.dark-theme .sv-bg{ fill:#0B1220; stroke:#475569; }
  body.dark-theme .sv-af, body.dark-theme .sv-afp{ fill:#0f253a; stroke:#38bdf8; } body.dark-theme .sv-gf{ fill:#0d2a1c; stroke:#4ade80; }
  body.dark-theme .sv-rf{ fill:#3b1219; stroke:#f87171; } body.dark-theme .sv-of{ fill:#3a2a0a; stroke:#fbbf24; }
  body.dark-theme .sv-fa{ fill:#38bdf8; } body.dark-theme .sv-fg{ fill:#4ade80; } body.dark-theme .sv-fr{ fill:#f87171; } body.dark-theme .sv-fd{ fill:#cbd5e1; } body.dark-theme .sv-fm{ fill:#334155; }
  body.dark-theme .sv-dasha, body.dark-theme .sv-zone{ stroke:#38bdf8; }

  /* ---- Part navigation + cross-part question links ---- */
  .iq-parts{ display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:.6rem; }
  .iq-part{ display:flex; flex-direction:column; gap:.15rem; text-decoration:none; background:#ffffff; border:1px solid #e5e7eb; border-radius:12px; padding:.7rem .85rem; transition:border-color .15s ease, box-shadow .15s ease; }
  .iq-part:hover{ border-color:#0ea5e9; box-shadow:0 8px 18px rgba(11,18,32,.07); }
  .iq-part:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; }
  .iq-part-k{ font-family:'JetBrains Mono',monospace; font-size:11px; color:#0284c7; }
  .iq-part strong{ font-family:'Space Grotesk',system-ui,sans-serif; font-size:.9rem; line-height:1.3; color:#0B1220; }
  .iq-part span.iq-part-d{ font-size:12px; line-height:1.35; color:#6b7280; }
  .iq-part[aria-current="page"]{ border-color:#0284c7; background:#f0f9ff; box-shadow:inset 0 0 0 1px #0284c7; }
  .iq-more-part{ border:1px solid #e5e7eb; border-radius:14px; background:#ffffff; padding:1.1rem 1.2rem; margin-bottom:1.25rem; }
  .iq-more-part h3{ font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:1.1rem; line-height:1.3; margin:0 0 .25rem; }
  .iq-more-part h3 a{ color:#0B1220; text-decoration:none; }
  .iq-more-part h3 a:hover{ color:#0369a1; text-decoration:underline; }
  .iq-more-sub{ font-size:13px; color:#6b7280; margin:0 0 .6rem; }
  .iq-more-mod{ font-weight:700; font-size:13px; color:#0369a1; margin:.9rem 0 .3rem; }
  .iq-more-list{ list-style:none; padding:0; margin:0; display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:.1rem 1rem; }
  .iq-more-list a{ display:flex; gap:.45rem; align-items:baseline; font-size:13.5px; line-height:1.4; color:#1f2937; text-decoration:none; padding:.2rem 0; }
  .iq-more-list a:hover{ color:#0369a1; text-decoration:underline; }
  .iq-more-list a:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; border-radius:4px; }
  .iq-more-list .iq-num{ margin-top:0; font-size:11px; padding:1px 6px; }
  .iq-more-cta{ display:inline-block; margin-top:.8rem; font-size:13.5px; font-weight:600; color:#0284c7; text-decoration:none; }
  .iq-more-cta:hover{ text-decoration:underline; }
  .iq-pager{ display:flex; justify-content:space-between; gap:.8rem; flex-wrap:wrap; margin-top:.5rem; }
  .iq-pager a{ font-size:14px; font-weight:600; color:#0284c7; text-decoration:none; border:1px solid #bae6fd; border-radius:10px; padding:.55rem .9rem; background:#f0f9ff; }
  .iq-pager a:hover{ border-color:#0284c7; }
  @media (max-width:640px){ .iq-parts{ grid-template-columns:minmax(0,1fr); } .iq-more-list{ grid-template-columns:minmax(0,1fr); } }
  body.dark-theme .iq-part, body.dark-theme .iq-more-part{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .iq-part strong, body.dark-theme .iq-more-part h3 a{ color:#e2e8f0; }
  body.dark-theme .iq-part span.iq-part-d, body.dark-theme .iq-more-sub{ color:#94a3b8; }
  body.dark-theme .iq-part-k, body.dark-theme .iq-more-mod{ color:#7dd3fc; }
  body.dark-theme .iq-part[aria-current="page"]{ background:#0f253a; border-color:#38bdf8; box-shadow:inset 0 0 0 1px #38bdf8; }
  body.dark-theme .iq-more-list a{ color:#cbd5e1; }
  body.dark-theme .iq-more-list a:hover{ color:#7dd3fc; }
  body.dark-theme .iq-pager a{ background:#0f253a; border-color:#1f4a6b; color:#7dd3fc; }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB ===================== -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col items-center text-center gap-4">
      <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full">
        <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
        Blog · Electrical · Interview Questions · Part I
      </span>
      <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight max-w-3xl">
        Electrical Interview Questions Part I: Fundamentals, Motors &amp; Protection
      </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

      <p class="text-gray-400 text-sm max-w-2xl">
        40 practical questions (Q1–Q40) on fundamentals, motors &amp; protection — each with a definition, formula, key points and a model answer, plus linked calculators for every module.
      </p>
      <div class="iq-hero-meta" aria-label="Page summary">
        <span>40 questions</span><span>3 modules</span>
      </div>
    </div>
  </div>
</section>

<nav class="max-w-3xl mx-auto px-4 mt-10" aria-label="Interview question parts">
  <div class="iq-parts">
    <a href="/blog/electrical/electrical-interview-question-i" class="iq-part" aria-current="page"><span class="iq-part-k">Part I · Q1–Q40</span><strong>Fundamentals, Motors &amp; Protection</strong><span class="iq-part-d">You are here</span></a>
    <a href="/blog/electrical/electrical-interview-question-ii" class="iq-part"><span class="iq-part-k">Part II · Q41–Q80</span><strong>Transformers, Cables, Testing &amp; Instrumentation</strong><span class="iq-part-d">40 questions</span></a>
    <a href="/blog/electrical/electrical-interview-question-iii" class="iq-part"><span class="iq-part-k">Part III · Q81–Q120</span><strong>PLC, Reliability, UPS, HV, DG, Boiler &amp; ACB</strong><span class="iq-part-d">40 questions</span></a>
  </div>
</nav>
<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mt-8 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#how-to-use" class="hover:underline">How to use this question bank</a></li>
      <li><a href="#fundamentals" class="hover:underline">1. Electrical Fundamentals <span class="iq-toc-rng">(Q1–Q10)</span></a></li>
      <li><a href="#motors" class="hover:underline">2. Motors &amp; Motor Maintenance <span class="iq-toc-rng">(Q11–Q30)</span></a></li>
      <li><a href="#protection" class="hover:underline">3. Protection &amp; Switchgear <span class="iq-toc-rng">(Q31–Q40)</span></a></li>
      <li><a href="#faqs" class="hover:underline">FAQs</a></li>
      <li><a href="#more-questions" class="hover:underline">Questions in the other parts</a></li>
      <li><a href="#related" class="hover:underline">Related calculators</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== ARTICLE BODY ===================== -->
<section class="bg-white border-y border-gray-100 py-14">
  <div class="max-w-3xl mx-auto px-4">

    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-10 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Standards referenced: IEC 60034; IEC 60947-2; IEC 60076; IEC 60364 / BS 7671; IEEE 43; IEC 60422; IEC 62040; ISO 8528; NEMA MG 1</p>
    </div>

    <div id="how-to-use" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-10">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">How to Use This Question Bank</h2>
      <p>These questions cover topics that interviewers commonly explore for plant, utility, facility and process-industry maintenance roles: can you explain the theory, and — more importantly — can you apply it safely on a live plant? Each answer is split into a short definition, the formula where one applies, the points an interviewer listens for, and a model answer in first person that you can adapt with your own plant experience.</p>
      <p>Answers are reviewed for technical consistency with common industry practice and written to be region-neutral. Where practice differs between countries — supply frequency (50 Hz vs 60 Hz), distribution voltage levels, or test acceptance limits — the answer says so. Treat specific values as typical; the equipment manufacturer's data and the standards that apply at your site always take priority.</p>
      <p><strong>The one framework that answers most troubleshooting questions.</strong> Panels are rarely testing whether you know a fault list by heart; they want to hear a safe, logical order. Walk through it out loud:</p>
      <ol class="iq-rail" aria-label="Troubleshooting answer framework"><li class="iq-rail-safety">Safety &amp; LOTO</li><li class="iq-arrow" aria-hidden="true">→</li><li>Symptom / trip indication</li><li class="iq-arrow" aria-hidden="true">→</li><li>Measure</li><li class="iq-arrow" aria-hidden="true">→</li><li>Separate electrical vs mechanical</li><li class="iq-arrow" aria-hidden="true">→</li><li>Root cause</li><li class="iq-arrow" aria-hidden="true">→</li><li>Repair</li><li class="iq-arrow" aria-hidden="true">→</li><li>Test</li><li class="iq-arrow" aria-hidden="true">→</li><li>Controlled restart</li><li class="iq-arrow" aria-hidden="true">→</li><li>Document &amp; RCA</li></ol>
      <p>At the end of each module you will find the calculators and guides on this site that match the topic, so you can work through the numbers behind an answer — motor current, voltage drop, breaker size — before the interview. This is Part I of a three-part, 120-question series; the other parts are linked above and listed in full at the bottom of this page.</p>
    </div>

    <div class="iq-tools" role="search">
      <label for="iqSearch" class="iq-sr">Filter questions</label>
      <input id="iqSearch" class="iq-search" type="search" placeholder="Filter — e.g. slip, star-delta, VFD, MCCB" autocomplete="off" aria-controls="iqModules">
      <button type="button" id="iqExpand" class="iq-btn">Expand all</button>
      <button type="button" id="iqCollapse" class="iq-btn">Collapse all</button>
      <span id="iqCount" class="iq-count" role="status" aria-live="polite">40 questions</span>
    </div>
    <p id="iqEmpty" class="iq-empty">No question matches that filter. Try a shorter term, such as “motor” or “relay”.</p>

    <div id="iqModules">
<section id="fundamentals" class="iq-module" style="contain-intrinsic-size:auto 1042px" aria-labelledby="fundamentals-h">
  <div class="iq-module-head">
    <span class="iq-module-num">Module 1 · Q1–Q10</span>
    <h2 id="fundamentals-h">Electrical Fundamentals</h2>
    <p>Ohm's law, power triangle, three-phase relationships, voltage drop and demand — the basics every interview opens with.</p>
  </div>
<details class="iq" id="q1">
  <summary><span class="iq-num">Q1</span><h3 class="iq-title">What are voltage, current, resistance and Ohm's law?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Voltage is the electrical potential difference that drives current through a circuit. Current is the flow of electrical charge, and resistance opposes that flow. Ohm's law links the three for a resistive element.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>V = I × R
P = V × I  (DC / resistive)
P = I² × R</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig1-t" xmlns="http://www.w3.org/2000/svg"><title id="fig1-t">Simple circuit and the Ohm’s law triangle</title><line x1="30" y1="40" x2="62" y2="40" class="sv-l"/><polyline points="62.0,40.0 66.0,32.0 72.0,48.0 78.0,32.0 84.0,48.0 90.0,32.0 96.0,48.0 100.0,40.0" class="sv-l"/><line x1="100" y1="40" x2="150" y2="40" class="sv-l"/><line x1="150" y1="40" x2="150" y2="76" class="sv-l"/><circle cx="150" cy="90" r="13" class="sv-box"/><text x="150" y="94" class="sv-t" font-size="11" text-anchor="middle" font-weight="700">A</text><line x1="150" y1="103" x2="150" y2="140" class="sv-l"/><line x1="150" y1="140" x2="30" y2="140" class="sv-l"/><line x1="30" y1="140" x2="30" y2="97" class="sv-l"/><line x1="20" y1="93" x2="40" y2="93" class="sv-l"/><line x1="25" y1="86" x2="35" y2="86" class="sv-l"/><line x1="30" y1="82" x2="30" y2="40" class="sv-l"/><text x="81" y="26" class="sv-ta" font-size="11" text-anchor="middle" font-weight="700">R</text><text x="12" y="92" class="sv-ta" font-size="11" text-anchor="middle" font-weight="700">V</text><line x1="105" y1="152" x2="74.2" y2="152" class="sv-a"/><polygon points="70.0,152.0 75.4,149.4 75.4,154.6" class="sv-fa"/><text x="88" y="166" class="sv-ta" font-size="11" text-anchor="middle" font-weight="700">I</text><polygon points="220.0,34.0 184.0,100.0 256.0,100.0" class="sv-af"/><line x1="202" y1="67" x2="238" y2="67" class="sv-a"/><line x1="220" y1="67" x2="220" y2="100" class="sv-a"/><text x="220" y="60" class="sv-ta" font-size="13" text-anchor="middle" font-weight="700">V</text><text x="205" y="90" class="sv-ta" font-size="12" text-anchor="middle" font-weight="700">I</text><text x="236" y="90" class="sv-ta" font-size="12" text-anchor="middle" font-weight="700">R</text><text x="220" y="122" class="sv-t" font-size="10" text-anchor="middle" font-weight="600">V = I × R</text><text x="220" y="137" class="sv-m" font-size="9" text-anchor="middle">P = I²R</text></svg></template></div><figcaption>Simple circuit and the Ohm’s law triangle</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>For the same voltage, higher resistance means lower current.</li><li>Loose or oxidised connections add contact resistance.</li><li>Extra resistance at a joint turns into local heating (I²R) and voltage drop.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“In maintenance I use the voltage–current–resistance relationship during troubleshooting. If a motor has normal supply voltage but is drawing excessive current, I check mechanical load, bearing condition, phase imbalance, cable termination and winding condition. A loose or high-resistance connection causes heating and voltage drop, so I also check termination tightness and temperature.”</p></div>
  </div>
</details>
<details class="iq" id="q2">
  <summary><span class="iq-num">Q2</span><h3 class="iq-title">What is the difference between AC and DC?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>AC (alternating current) periodically reverses direction and changes magnitude; DC (direct current) flows in one direction.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/180"><template><svg viewBox="0 0 260 180" role="img" aria-labelledby="fig2-t" xmlns="http://www.w3.org/2000/svg"><title id="fig2-t">AC waveform versus DC</title><line x1="20" y1="60" x2="241.5" y2="60" class="sv-l"/><polygon points="245.0,60.0 240.5,62.2 240.5,57.8" class="sv-fd"/><line x1="20" y1="60" x2="20" y2="15.5" class="sv-l"/><polygon points="20.0,12.0 22.2,16.5 17.8,16.5" class="sv-fd"/><polyline points="20.0,60.0 23.6,52.5 27.2,45.4 30.8,38.8 34.3,33.2 37.9,28.8 41.5,25.8 45.1,24.2 48.7,24.2 52.2,25.8 55.8,28.8 59.4,33.2 63.0,38.8 66.6,45.4 70.2,52.5 73.8,60.0 77.3,67.5 80.9,74.6 84.5,81.2 88.1,86.8 91.7,91.2 95.2,94.2 98.8,95.8 102.4,95.8 106.0,94.2 109.6,91.2 113.2,86.8 116.8,81.2 120.3,74.6 123.9,67.5 127.5,60.0 131.1,52.5 134.7,45.4 138.2,38.8 141.8,33.2 145.4,28.8 149.0,25.8 152.6,24.2 156.2,24.2 159.8,25.8 163.3,28.8 166.9,33.2 170.5,38.8 174.1,45.4 177.7,52.5 181.2,60.0 184.8,67.5 188.4,74.6 192.0,81.2 195.6,86.8 199.2,91.2 202.8,94.2 206.3,95.8 209.9,95.8 213.5,94.2 217.1,91.2 220.7,86.8 224.2,81.2 227.8,74.6 231.4,67.5 235.0,60.0" class="sv-a"/><text x="240" y="28" class="sv-ta" font-size="11" text-anchor="end" font-weight="700">AC</text><text x="130" y="108" class="sv-m" font-size="8.5" text-anchor="middle">50 Hz or 60 Hz — reverses direction</text><line x1="20" y1="170" x2="241.5" y2="170" class="sv-l"/><polygon points="245.0,170.0 240.5,172.2 240.5,167.8" class="sv-fd"/><line x1="20" y1="170" x2="20" y2="125.5" class="sv-l"/><polygon points="20.0,122.0 22.2,126.5 17.8,126.5" class="sv-fd"/><line x1="20" y1="138" x2="235" y2="138" class="sv-g"/><text x="240" y="132" class="sv-tg" font-size="11" text-anchor="end" font-weight="700">DC</text><text x="130" y="160" class="sv-m" font-size="8.5" text-anchor="middle">one direction (battery, 24 V control)</text></svg></template></div><figcaption>AC waveform versus DC</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>AC: industrial power distribution, motors and transformers.</li><li>DC: batteries, control circuits, PLC supplies and electronics.</li><li>Supply frequency is 50 Hz in Europe, Africa, Australia and much of Asia (including India and China), and 60 Hz in North America, parts of South America and some Asian countries such as South Korea, Saudi Arabia and western Japan — always check the nameplate and local grid.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Most plant power systems use AC for motors and distribution, while DC is used for control, PLC, relay and battery-backed systems. During troubleshooting I first identify whether the circuit is AC or DC, because the measurement method, polarity and protection are different.”</p></div>
  </div>
</details>
<details class="iq" id="q3">
  <summary><span class="iq-num">Q3</span><h3 class="iq-title">Explain kW, kVAR, kVA and power factor.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>kW is active (real) power that does useful work, kVAR is reactive power that sustains magnetic fields, and kVA is apparent power — the vector sum of the two. Power factor is the ratio of active to apparent power.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>kVA = √(kW² + kVAR²)
PF = kW / kVA = cos φ</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/182"><template><svg viewBox="0 0 260 182" role="img" aria-labelledby="fig3-t" xmlns="http://www.w3.org/2000/svg"><title id="fig3-t">Power triangle</title><polygon points="20.0,140.0 185.0,140.0 185.0,45.0" class="sv-af"/><line x1="20" y1="140" x2="185" y2="140" class="sv-g"/><line x1="185" y1="140" x2="185" y2="45" class="sv-o"/><line x1="20" y1="140" x2="185" y2="45" class="sv-a"/><path d="M 60 140 A 40 40 0 0 0 55 120" class="sv-l"/><text x="68" y="134" class="sv-t" font-size="12" text-anchor="middle">φ</text><text x="102" y="156" class="sv-tg" font-size="10" text-anchor="middle" font-weight="700">kW (active)</text><text x="222" y="89.3" class="sv-to" font-size="9.5" text-anchor="middle" font-weight="700">kVAR</text><text x="222" y="100.7" class="sv-to" font-size="9.5" text-anchor="middle" font-weight="700">(reactive)</text><text x="88" y="82" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">kVA (apparent)</text><text x="130" y="174" class="sv-t" font-size="10" text-anchor="middle" font-weight="600">PF = cos φ = kW ÷ kVA</text></svg></template></div><figcaption>Power triangle</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“In an industrial plant, motors consume both active and reactive power. A low power factor increases current for the same useful kW. I therefore monitor power factor and, where appropriate, use APFC/capacitor banks to reduce unnecessary reactive current.”</p></div>
  </div>
</details>
<details class="iq" id="q4">
  <summary><span class="iq-num">Q4</span><h3 class="iq-title">What is power factor and why does a low power factor matter?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Power factor shows how effectively apparent power is converted into useful active power.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>PF = kW / kVA
Three-phase: I = P / (√3 × V_L × PF)</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/148"><template><svg viewBox="0 0 260 148" role="img" aria-labelledby="fig4-t" xmlns="http://www.w3.org/2000/svg"><title id="fig4-t">Lower power factor, higher current</title><text x="130" y="13" class="sv-m" font-size="9" text-anchor="middle">Current needed for the same kW</text><text x="66" y="35" class="sv-t" font-size="9.5" text-anchor="end">PF 1.0</text><rect x="70" y="24" width="77.7778" height="16" rx="3" class="sv-fg"/><text x="151.778" y="36" class="sv-t" font-size="9" text-anchor="start" font-weight="600">1.00 × I</text><text x="66" y="61" class="sv-t" font-size="9.5" text-anchor="end">PF 0.9</text><rect x="70" y="50" width="86.3333" height="16" rx="3" class="sv-fa"/><text x="160.333" y="62" class="sv-t" font-size="9" text-anchor="start" font-weight="600">1.11 × I</text><text x="66" y="87" class="sv-t" font-size="9.5" text-anchor="end">PF 0.8</text><rect x="70" y="76" width="97.2222" height="16" rx="3" class="sv-fo"/><text x="171.222" y="88" class="sv-t" font-size="9" text-anchor="start" font-weight="600">1.25 × I</text><text x="66" y="113" class="sv-t" font-size="9.5" text-anchor="end">PF 0.6</text><rect x="70" y="102" width="129.889" height="16" rx="3" class="sv-fr"/><text x="203.889" y="114" class="sv-t" font-size="9" text-anchor="start" font-weight="600">1.67 × I</text><text x="130" y="140" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="600">Current ∝ 1 / PF</text></svg></template></div><figcaption>Lower power factor, higher current</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Induction motors (especially lightly loaded ones) produce a lagging PF.</li><li>Lower PF means higher current for the same kW.</li><li>Higher current increases I²R losses in cables and transformers and uses up capacity.</li><li>Many utilities apply PF penalties or kVA-based demand charges.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“If plant current rises while useful kW stays the same, poor power factor is a likely reason. I check APFC operation, capacitor steps, CT sensing and polarity, harmonics and capacitor health before taking corrective action.”</p></div>
  </div>
</details>
<details class="iq" id="q5">
  <summary><span class="iq-num">Q5</span><h3 class="iq-title">Single-phase vs three-phase supply — what is the difference?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A three-phase system has three AC voltages displaced by 120 electrical degrees; single-phase has one.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Three-phase: P = √3 × V_L × I_L × PF
Single-phase: P = V × I × PF</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig5-t" xmlns="http://www.w3.org/2000/svg"><title id="fig5-t">Three phase voltages displaced by 120°</title><line x1="15" y1="90" x2="244.5" y2="90" class="sv-l"/><polygon points="248.0,90.0 243.5,92.2 243.5,87.8" class="sv-fd"/><line x1="15" y1="90" x2="15" y2="23.5" class="sv-l"/><polygon points="15.0,20.0 17.2,24.5 12.8,24.5" class="sv-fd"/><polyline points="15.0,90.0 18.8,82.2 22.5,74.5 26.2,67.3 30.0,60.6 33.8,54.6 37.5,49.5 41.2,45.4 45.0,42.4 48.8,40.6 52.5,40.0 56.2,40.6 60.0,42.4 63.8,45.4 67.5,49.5 71.2,54.6 75.0,60.6 78.8,67.3 82.5,74.5 86.2,82.2 90.0,90.0 93.8,97.8 97.5,105.5 101.2,112.7 105.0,119.4 108.8,125.4 112.5,130.5 116.2,134.6 120.0,137.6 123.8,139.4 127.5,140.0 131.2,139.4 135.0,137.6 138.8,134.6 142.5,130.5 146.2,125.4 150.0,119.4 153.8,112.7 157.5,105.5 161.2,97.8 165.0,90.0 168.8,82.2 172.5,74.5 176.2,67.3 180.0,60.6 183.8,54.6 187.5,49.5 191.2,45.4 195.0,42.4 198.8,40.6 202.5,40.0 206.2,40.6 210.0,42.4 213.8,45.4 217.5,49.5 221.2,54.6 225.0,60.6 228.8,67.3 232.5,74.5 236.2,82.2 240.0,90.0" class="sv-r"/><polyline points="15.0,133.3 18.8,136.7 22.5,138.9 26.2,139.9 30.0,139.7 33.8,138.3 37.5,135.7 41.2,131.9 45.0,127.2 48.8,121.5 52.5,115.0 56.2,107.9 60.0,100.4 63.8,92.6 67.5,84.8 71.2,77.1 75.0,69.7 78.8,62.8 82.5,56.5 86.2,51.1 90.0,46.7 93.8,43.3 97.5,41.1 101.2,40.1 105.0,40.3 108.8,41.7 112.5,44.3 116.2,48.1 120.0,52.8 123.8,58.5 127.5,65.0 131.2,72.1 135.0,79.6 138.8,87.4 142.5,95.2 146.2,102.9 150.0,110.3 153.8,117.2 157.5,123.5 161.2,128.9 165.0,133.3 168.8,136.7 172.5,138.9 176.2,139.9 180.0,139.7 183.8,138.3 187.5,135.7 191.2,131.9 195.0,127.2 198.8,121.5 202.5,115.0 206.2,107.9 210.0,100.4 213.8,92.6 217.5,84.8 221.2,77.1 225.0,69.7 228.8,62.8 232.5,56.5 236.2,51.1 240.0,46.7" class="sv-o"/><polyline points="15.0,46.7 18.8,51.1 22.5,56.5 26.2,62.8 30.0,69.7 33.8,77.1 37.5,84.8 41.2,92.6 45.0,100.4 48.8,107.9 52.5,115.0 56.2,121.5 60.0,127.2 63.8,131.9 67.5,135.7 71.2,138.3 75.0,139.7 78.8,139.9 82.5,138.9 86.2,136.7 90.0,133.3 93.8,128.9 97.5,123.5 101.2,117.2 105.0,110.3 108.8,102.9 112.5,95.2 116.2,87.4 120.0,79.6 123.8,72.1 127.5,65.0 131.2,58.5 135.0,52.8 138.8,48.1 142.5,44.3 146.2,41.7 150.0,40.3 153.8,40.1 157.5,41.1 161.2,43.3 165.0,46.7 168.8,51.1 172.5,56.5 176.2,62.8 180.0,69.7 183.8,77.1 187.5,84.8 191.2,92.6 195.0,100.4 198.8,107.9 202.5,115.0 206.2,121.5 210.0,127.2 213.8,131.9 217.5,135.7 221.2,138.3 225.0,139.7 228.8,139.9 232.5,138.9 236.2,136.7 240.0,133.3" class="sv-a"/><text x="40" y="160" class="sv-tr" font-size="10" text-anchor="middle" font-weight="700">L1</text><text x="80" y="160" class="sv-to" font-size="10" text-anchor="middle" font-weight="700">L2</text><text x="120" y="160" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">L3</text><text x="200" y="160" class="sv-m" font-size="9" text-anchor="middle">120° apart</text></svg></template></div><figcaption>Three phase voltages displaced by 120°</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Three-phase supply is preferred for industrial motors because it produces a rotating magnetic field and transfers power more efficiently. During maintenance I check phase-to-phase voltages, phase sequence and voltage/current imbalance.”</p></div>
  </div>
</details>
<details class="iq" id="q6">
  <summary><span class="iq-num">Q6</span><h3 class="iq-title">Explain star and delta connections.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>In star (wye), one end of each winding joins at a common neutral point. In delta, the windings are connected end-to-end in a closed loop.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Star: V_L = √3 × V_ph,  I_L = I_ph
Delta: V_L = V_ph,  I_L = √3 × I_ph</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig6-t" xmlns="http://www.w3.org/2000/svg"><title id="fig6-t">Star and delta winding connections</title><line x1="70" y1="95" x2="70" y2="38" class="sv-l"/><rect x="58" y="61.5" width="24" height="10" rx="2" class="sv-af" transform="rotate(-90.0 70 66.5)"/><line x1="70" y1="95" x2="21" y2="123" class="sv-l"/><rect x="33.5" y="104" width="24" height="10" rx="2" class="sv-af" transform="rotate(150.3 45.5 109)"/><line x1="70" y1="95" x2="119" y2="123" class="sv-l"/><rect x="82.5" y="104" width="24" height="10" rx="2" class="sv-af" transform="rotate(29.7 94.5 109)"/><circle cx="70" cy="95" r="4" class="sv-fd"/><text x="82" y="99" class="sv-m" font-size="9" text-anchor="start">N</text><text x="70" y="150" class="sv-ta" font-size="10.5" text-anchor="middle" font-weight="700">Star (Y)</text><text x="70" y="165" class="sv-t" font-size="9" text-anchor="middle">VL = √3 Vph,  IL = Iph</text><line x1="190" y1="38" x2="145" y2="123" class="sv-l"/><rect x="155.5" y="75.5" width="24" height="10" rx="2" class="sv-af" transform="rotate(117.9 167.5 80.5)"/><line x1="145" y1="123" x2="235" y2="123" class="sv-l"/><rect x="178" y="118" width="24" height="10" rx="2" class="sv-af" transform="rotate(0.0 190 123)"/><line x1="235" y1="123" x2="190" y2="38" class="sv-l"/><rect x="200.5" y="75.5" width="24" height="10" rx="2" class="sv-af" transform="rotate(-117.9 212.5 80.5)"/><circle cx="190" cy="38" r="3" class="sv-fd"/><circle cx="145" cy="123" r="3" class="sv-fd"/><circle cx="235" cy="123" r="3" class="sv-fd"/><text x="190" y="150" class="sv-ta" font-size="10.5" text-anchor="middle" font-weight="700">Delta (Δ)</text><text x="190" y="165" class="sv-t" font-size="9" text-anchor="middle">VL = Vph,  IL = √3 Iph</text></svg></template></div><figcaption>Star and delta winding connections</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“In motor maintenance I verify the nameplate connection before changing the terminal links. An incorrect star/delta connection can cause abnormal current, low torque or overheating — for example, a winding designed for delta at the supply voltage will be under-fluxed if left in star.”</p></div>
  </div>
</details>
<details class="iq" id="q7">
  <summary><span class="iq-num">Q7</span><h3 class="iq-title">What are frequency and phase sequence?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Frequency is the number of AC cycles per second (Hz). Phase sequence is the order in which the three phase voltages reach their positive peaks (e.g. R-Y-B / L1-L2-L3); it sets the rotation direction of a three-phase motor.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Ns = 120 × f / P   (P = number of poles)</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig7-t" xmlns="http://www.w3.org/2000/svg"><title id="fig7-t">Phase sequence and synchronous speed</title><line x1="65" y1="90" x2="65" y2="44.2" class="sv-r"/><polygon points="65.0,40.0 67.6,45.4 62.4,45.4" class="sv-fr"/><text x="65" y="32" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">L1</text><line x1="65" y1="90" x2="104.664" y2="112.9" class="sv-o"/><polygon points="108.3,115.0 102.3,114.6 104.9,110.0" class="sv-fo"/><text x="118.694" y="125" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">L2</text><line x1="65" y1="90" x2="25.336" y2="112.9" class="sv-a"/><polygon points="21.7,115.0 25.1,110.0 27.7,114.6" class="sv-fa"/><text x="11.3064" y="125" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">L3</text><path d="M 30 44 A 58 58 0 0 1 100 44" class="sv-thin"/><polygon points="100.0,44.0 95.0,43.5 97.3,39.8" class="sv-fd"/><text x="65" y="165" class="sv-m" font-size="9" text-anchor="middle">Sequence L1 → L2 → L3</text><rect x="140" y="40" width="115" height="96" rx="4" class="sv-box"/><text x="197" y="56" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Ns (rpm)</text><text x="158" y="74" class="sv-m" font-size="9" text-anchor="middle">Poles</text><text x="197" y="74" class="sv-m" font-size="9" text-anchor="middle">50 Hz</text><text x="234" y="74" class="sv-m" font-size="9" text-anchor="middle">60 Hz</text><text x="158" y="92" class="sv-t" font-size="9" text-anchor="middle">2</text><text x="197" y="92" class="sv-t" font-size="9" text-anchor="middle">3000</text><text x="234" y="92" class="sv-t" font-size="9" text-anchor="middle">3600</text><text x="158" y="110" class="sv-t" font-size="9" text-anchor="middle">4</text><text x="197" y="110" class="sv-t" font-size="9" text-anchor="middle">1500</text><text x="234" y="110" class="sv-t" font-size="9" text-anchor="middle">1800</text><text x="158" y="128" class="sv-t" font-size="9" text-anchor="middle">6</text><text x="197" y="128" class="sv-t" font-size="9" text-anchor="middle">1000</text><text x="234" y="128" class="sv-t" font-size="9" text-anchor="middle">1200</text></svg></template></div><figcaption>Phase sequence and synchronous speed</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>4-pole motor: 1500 rpm synchronous at 50 Hz, 1800 rpm at 60 Hz.</li><li>Reversing phase sequence reverses a three-phase motor.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Frequency directly sets motor speed and phase sequence sets rotation direction. Before commissioning a motor or pump I verify phase sequence with a phase-sequence meter to prevent reverse rotation.”</p></div>
  </div>
</details>
<details class="iq" id="q8">
  <summary><span class="iq-num">Q8</span><h3 class="iq-title">How do you calculate electrical load current?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Three-phase: I = P / (√3 × V_L × PF)
Single-phase: I = P / (V × PF)
Motor (P = rated shaft output): I = P / (√3 × V_L × PF × η)</code></div>
    <p class="iq-fnote">Use P as the motor's rated shaft (output) power when dividing by η. If P is already the electrical input power, do not divide by efficiency again. V_L is the line-to-line RMS voltage.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig8-t" xmlns="http://www.w3.org/2000/svg"><title id="fig8-t">Inputs needed for load current</title><rect x="10" y="14" width="78" height="22" rx="4" class="sv-box"/><text x="49" y="28.325" class="sv-t" font-size="9.5" text-anchor="middle">P (kW)</text><line x1="88" y1="25" x2="120" y2="75" class="sv-thin"/><rect x="10" y="46" width="78" height="22" rx="4" class="sv-box"/><text x="49" y="60.325" class="sv-t" font-size="9.5" text-anchor="middle">V (line)</text><line x1="88" y1="57" x2="120" y2="75" class="sv-thin"/><rect x="10" y="78" width="78" height="22" rx="4" class="sv-box"/><text x="49" y="92.325" class="sv-t" font-size="9.5" text-anchor="middle">PF</text><line x1="88" y1="89" x2="120" y2="75" class="sv-thin"/><rect x="10" y="110" width="78" height="22" rx="4" class="sv-box"/><text x="49" y="124.325" class="sv-t" font-size="9.5" text-anchor="middle">η (motors)</text><line x1="88" y1="121" x2="120" y2="75" class="sv-thin"/><line x1="120" y1="75" x2="145.8" y2="75" class="sv-a"/><polygon points="150.0,75.0 144.6,77.6 144.6,72.4" class="sv-fa"/><rect x="152" y="55" width="96" height="40" rx="4" class="sv-af"/><text x="200" y="78.675" class="sv-ta" font-size="10.5" text-anchor="middle" font-weight="700">Current I (A)</text><text x="130" y="160" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">I = P ÷ (√3 × V × PF × η)</text></svg></template></div><figcaption>Inputs needed for load current</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I calculate load current using voltage, power factor and — for motors — efficiency, then compare the result with the actual measured current. This supports correct selection of cable, breaker, transformer and generator capacity.”</p></div>
  </div>
</details>
<details class="iq" id="q9">
  <summary><span class="iq-num">Q9</span><h3 class="iq-title">What is voltage drop?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Voltage drop is the reduction in voltage between source and load caused by the impedance of the circuit.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Basic (DC / resistive): V_d = I × R
Three-phase AC: V_d ≈ √3 × I × L × (R cos φ + X sin φ)</code></div>
    <p class="iq-fnote">R and X are conductor resistance and reactance per unit length (Ω/km), L is the one-way route length, and V_d is the line-to-line drop. The X sin φ term is for a lagging PF and changes sign for a leading PF. Many cable manufacturers publish mV/A/m values that already include this — check which convention a table uses before mixing methods.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/162"><template><svg viewBox="0 0 260 162" role="img" aria-labelledby="fig9-t" xmlns="http://www.w3.org/2000/svg"><title id="fig9-t">Voltage falls along the cable</title><rect x="8" y="20" width="50" height="34" rx="4" class="sv-af"/><text x="33" y="34.625" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Source</text><text x="33" y="46.025" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Vs</text><line x1="58" y1="37" x2="200" y2="37" class="sv-l"/><text x="129" y="30" class="sv-m" font-size="8.5" text-anchor="middle">cable R + jX, length L</text><rect x="202" y="20" width="50" height="34" rx="4" class="sv-box"/><text x="227" y="34.625" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="700">Load</text><text x="227" y="46.025" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="700">Vs − Vd</text><line x1="30" y1="150" x2="236.5" y2="150" class="sv-l"/><polygon points="240.0,150.0 235.5,152.2 235.5,147.8" class="sv-fd"/><line x1="30" y1="150" x2="30" y2="73.5" class="sv-l"/><polygon points="30.0,70.0 32.2,74.5 27.8,74.5" class="sv-fd"/><text x="240" y="162" class="sv-m" font-size="8.5" text-anchor="end">distance</text><text x="34" y="72" class="sv-m" font-size="8.5" text-anchor="start">V</text><line x1="30" y1="88" x2="230" y2="88" class="sv-dash"/><polyline points="30.0,88.0 230.0,128.0" class="sv-r"/><line x1="230" y1="88" x2="230" y2="128" class="sv-o"/><text x="236" y="112" class="sv-to" font-size="10" text-anchor="start" font-weight="700">Vd</text><text x="40" y="83" class="sv-m" font-size="9" text-anchor="start">Vs</text></svg></template></div><figcaption>Voltage falls along the cable</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“If a motor sees low voltage at its terminals while the source voltage is normal, I check cable length and size, termination resistance, loading and phase imbalance. Excessive voltage drop causes overheating and poor starting, especially during motor acceleration.”</p></div>
  </div>
</details>
<details class="iq" id="q10">
  <summary><span class="iq-num">Q10</span><h3 class="iq-title">Explain kW, kWh, maximum demand and load factor.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>kW is instantaneous power, kWh is energy over time, maximum demand is the highest average demand recorded over the utility's integration period (commonly 15 or 30 minutes, depending on the tariff), and load factor compares the average demand with that peak over the same period.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Energy (kWh) = kW × hours
Load factor = Average demand in the period / Maximum demand in the same period</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig10-t" xmlns="http://www.w3.org/2000/svg"><title id="fig10-t">Daily load profile with maximum demand</title><line x1="30" y1="145" x2="241.5" y2="145" class="sv-l"/><polygon points="245.0,145.0 240.5,147.2 240.5,142.8" class="sv-fd"/><line x1="30" y1="145" x2="30" y2="23.5" class="sv-l"/><polygon points="30.0,20.0 32.2,24.5 27.8,24.5" class="sv-fd"/><text x="245" y="157" class="sv-m" font-size="8.5" text-anchor="end">hours</text><text x="34" y="22" class="sv-m" font-size="8.5" text-anchor="start">kW</text><polyline points="30.0,120.0 50.0,118.0 70.0,100.0 90.0,80.0 110.0,60.0 130.0,42.0 150.0,70.0 170.0,58.0 190.0,85.0 210.0,105.0 235.0,115.0" class="sv-a"/><line x1="30" y1="42" x2="240" y2="42" class="sv-r sv-dash"/><text x="240" y="37" class="sv-tr" font-size="8.5" text-anchor="end" font-weight="600">Maximum demand</text><line x1="30" y1="88" x2="240" y2="88" class="sv-g sv-dash"/><text x="240" y="83" class="sv-tg" font-size="8.5" text-anchor="end" font-weight="600">Average</text><text x="130" y="168" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Load factor = Average ÷ MD</text></svg></template></div><figcaption>Daily load profile with maximum demand</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I use maximum demand and load factor to understand plant loading and energy utilisation. A sudden increase in maximum demand can indicate a process change, additional equipment, simultaneous motor starts or poor load management.”</p></div>
  </div>
</details>
<div class="iq-calcs">
  <p class="iq-calcs-title">Calculators &amp; guides for this module</p>
  <div class="iq-calc-grid">
    <a href="/kw-kva" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>kW to kVA Calculator</strong><span class="iq-calc-desc">Convert active power to apparent power at any power factor.</span></a>
    <a href="/kw-current" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>kW to Amps Calculator</strong><span class="iq-calc-desc">Single- and three-phase current from kW, voltage and PF.</span></a>
    <a href="/electrical/voltage-drop" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Voltage Drop Calculator</strong><span class="iq-calc-desc">Check cable voltage drop against your limit.</span></a>
    <a href="/electrical/load-factor" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Load Factor Calculator</strong><span class="iq-calc-desc">Average load versus maximum demand over a period.</span></a>
    <a href="/electrical/maximum-demand" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Maximum Demand Calculator</strong><span class="iq-calc-desc">Estimate maximum demand for a facility.</span></a>
  </div>
</div>
</section>
<section id="motors" class="iq-module" style="contain-intrinsic-size:auto 1682px" aria-labelledby="motors-h">
  <div class="iq-module-head">
    <span class="iq-module-num">Module 2 · Q11–Q30</span>
    <h2 id="motors-h">Motors &amp; Motor Maintenance</h2>
    <p>Induction motor theory, nameplate data, overheating, vibration, starting methods and VFDs.</p>
  </div>
<details class="iq" id="q11">
  <summary><span class="iq-num">Q11</span><h3 class="iq-title">Explain the working principle of a three-phase induction motor.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Three-phase current in the stator creates a rotating magnetic field. This field induces EMF and current in the rotor, and the interaction between the stator field and rotor current produces torque.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Ns = 120 × f / P</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/165"><template><svg viewBox="0 0 260 165" role="img" aria-labelledby="fig11-t" xmlns="http://www.w3.org/2000/svg"><title id="fig11-t">Stator field drags the rotor</title><circle cx="95" cy="88" r="66" class="sv-box"/><circle cx="95" cy="88" r="50" class="sv-bg"/><circle cx="153" cy="88" r="4" class="sv-fm"/><circle cx="145.229" cy="117" r="4" class="sv-fm"/><circle cx="124" cy="138.229" r="4" class="sv-fm"/><circle cx="95" cy="146" r="4" class="sv-fm"/><circle cx="66" cy="138.229" r="4" class="sv-fm"/><circle cx="44.7705" cy="117" r="4" class="sv-fm"/><circle cx="37" cy="88" r="4" class="sv-fm"/><circle cx="44.7705" cy="59" r="4" class="sv-fm"/><circle cx="66" cy="37.7705" r="4" class="sv-fm"/><circle cx="95" cy="30" r="4" class="sv-fm"/><circle cx="124" cy="37.7705" r="4" class="sv-fm"/><circle cx="145.229" cy="59" r="4" class="sv-fm"/><circle cx="95" cy="88" r="32" class="sv-af"/><circle cx="120" cy="88" r="3" class="sv-fa"/><circle cx="115.225" cy="102.695" r="3" class="sv-fa"/><circle cx="102.725" cy="111.776" r="3" class="sv-fa"/><circle cx="87.2746" cy="111.776" r="3" class="sv-fa"/><circle cx="74.7746" cy="102.695" r="3" class="sv-fa"/><circle cx="70" cy="88" r="3" class="sv-fa"/><circle cx="74.7746" cy="73.3054" r="3" class="sv-fa"/><circle cx="87.2746" cy="64.2236" r="3" class="sv-fa"/><circle cx="102.725" cy="64.2236" r="3" class="sv-fa"/><circle cx="115.225" cy="73.3054" r="3" class="sv-fa"/><circle cx="95" cy="88" r="6" class="sv-fd"/><path d="M 60 32 A 70 70 0 0 1 150 44" class="sv-r"/><polygon points="150.0,44.0 144.0,43.5 146.7,39.0" class="sv-fr"/><text x="205" y="34.3" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="700">Rotating</text><text x="205" y="45.7" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="700">field Ns</text><text x="205" y="84.6" class="sv-m" font-size="9" text-anchor="middle">Stator</text><text x="205" y="95.4" class="sv-m" font-size="9" text-anchor="middle">slots</text><text x="205" y="129.3" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Rotor bars</text><text x="205" y="140.7" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Nr &lt; Ns</text></svg></template></div><figcaption>Stator field drags the rotor</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I always relate motor theory to maintenance. The rotor must run below synchronous speed, because slip is needed to induce rotor EMF and produce torque. During maintenance I monitor current, temperature, vibration, bearing condition, insulation and phase balance.”</p></div>
  </div>
</details>
<details class="iq" id="q12">
  <summary><span class="iq-num">Q12</span><h3 class="iq-title">What are synchronous speed and slip?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Slip % = (Ns − Nr) / Ns × 100</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/178"><template><svg viewBox="0 0 260 178" role="img" aria-labelledby="fig12-t" xmlns="http://www.w3.org/2000/svg"><title id="fig12-t">Torque–speed curve: slip is the gap Ns − Nr</title><line x1="30" y1="145" x2="244.5" y2="145" class="sv-l"/><polygon points="248.0,145.0 243.5,147.2 243.5,142.8" class="sv-fd"/><line x1="30" y1="145" x2="30" y2="23.5" class="sv-l"/><polygon points="30.0,20.0 32.2,24.5 27.8,24.5" class="sv-fd"/><text x="248" y="157" class="sv-m" font-size="8.5" text-anchor="end">speed</text><text x="34" y="22" class="sv-m" font-size="8.5" text-anchor="start">Torque</text><polyline points="30.0,123.8 33.2,123.5 36.5,123.2 39.8,122.8 43.0,122.5 46.2,122.1 49.5,121.7 52.8,121.3 56.0,120.9 59.2,120.5 62.5,120.0 65.8,119.6 69.0,119.1 72.2,118.6 75.5,118.1 78.8,117.6 82.0,117.1 85.2,116.5 88.5,116.0 91.8,115.4 95.0,114.7 98.2,114.1 101.5,113.4 104.8,112.7 108.0,112.0 111.2,111.3 114.5,110.5 117.8,109.7 121.0,108.9 124.2,108.0 127.5,107.1 130.8,106.2 134.0,105.2 137.2,104.2 140.5,103.2 143.8,102.1 147.0,101.0 150.2,99.9 153.5,98.8 156.8,97.7 160.0,96.5 163.2,95.4 166.5,94.3 169.8,93.2 173.0,92.2 176.2,91.4 179.5,90.7 182.8,90.2 186.0,90.0 189.2,90.2 192.5,90.9 195.8,92.1 199.0,94.1 202.2,96.9 205.5,100.8 208.8,105.6 212.0,111.6 215.2,118.7 218.5,126.7 221.8,135.4 225.0,144.5" class="sv-a"/><line x1="225" y1="145" x2="225" y2="30" class="sv-dash"/><text x="225" y="158" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="700">Ns</text><circle cx="212" cy="116.877" r="4" class="sv-fr"/><text x="205" y="158" class="sv-tr" font-size="9.5" text-anchor="end" font-weight="700">Nr</text><line x1="212" y1="150" x2="225" y2="150" class="sv-o"/><text x="218" y="172" class="sv-to" font-size="8.5" text-anchor="middle" font-weight="700">slip</text><text x="150" y="44" class="sv-m" font-size="8.5" text-anchor="middle">breakdown torque</text></svg></template></div><figcaption>Torque–speed curve: slip is the gap Ns − Nr</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Typical full-load slip for standard industrial motors is only a few percent (larger motors usually have lower slip).</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“If slip increases significantly in operation, I investigate overload, low voltage, rotor problems such as broken bars, or mechanical resistance. Higher slip usually comes with higher current and heating.”</p></div>
  </div>
</details>
<details class="iq" id="q13">
  <summary><span class="iq-num">Q13</span><h3 class="iq-title">What information is on a motor nameplate?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/168"><template><svg viewBox="0 0 260 168" role="img" aria-labelledby="fig13-t" xmlns="http://www.w3.org/2000/svg"><title id="fig13-t">Typical motor nameplate (example values)</title><rect x="15" y="10" width="230" height="150" rx="6" class="sv-af"/><circle cx="24" cy="19" r="3" class="sv-fm"/><circle cx="236" cy="19" r="3" class="sv-fm"/><circle cx="24" cy="151" r="3" class="sv-fm"/><circle cx="236" cy="151" r="3" class="sv-fm"/><text x="130" y="30" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">3~ INDUCTION MOTOR   IE3</text><rect x="30" y="44" width="95" height="18" rx="3" class="sv-box"/><rect x="135" y="44" width="95" height="18" rx="3" class="sv-box"/><text x="77" y="56.5" class="sv-t" font-size="9.5" text-anchor="middle">15 kW</text><text x="182" y="56.5" class="sv-t" font-size="9.5" text-anchor="middle">400 V Δ</text><rect x="30" y="66" width="95" height="18" rx="3" class="sv-box"/><rect x="135" y="66" width="95" height="18" rx="3" class="sv-box"/><text x="77" y="78.5" class="sv-t" font-size="9.5" text-anchor="middle">27.7 A</text><text x="182" y="78.5" class="sv-t" font-size="9.5" text-anchor="middle">50 Hz</text><rect x="30" y="88" width="95" height="18" rx="3" class="sv-box"/><rect x="135" y="88" width="95" height="18" rx="3" class="sv-box"/><text x="77" y="100.5" class="sv-t" font-size="9.5" text-anchor="middle">1460 rpm</text><text x="182" y="100.5" class="sv-t" font-size="9.5" text-anchor="middle">PF 0.85</text><rect x="30" y="110" width="95" height="18" rx="3" class="sv-box"/><rect x="135" y="110" width="95" height="18" rx="3" class="sv-box"/><text x="77" y="122.5" class="sv-t" font-size="9.5" text-anchor="middle">η 92 %</text><text x="182" y="122.5" class="sv-t" font-size="9.5" text-anchor="middle">Duty S1</text><rect x="30" y="132" width="95" height="18" rx="3" class="sv-box"/><rect x="135" y="132" width="95" height="18" rx="3" class="sv-box"/><text x="77" y="144.5" class="sv-t" font-size="9.5" text-anchor="middle">Ins. F</text><text x="182" y="144.5" class="sv-t" font-size="9.5" text-anchor="middle">IP55</text></svg></template></div><figcaption>Typical motor nameplate (example values)</figcaption></figure><div class="iq-split-main"><p class="iq-label">Nameplate data</p><ul><li>Rated output (kW/HP)</li><li>Voltage and connection (star/delta)</li><li>Rated current (FLA)</li><li>Frequency</li><li>Rated speed (rpm)</li><li>Power factor and efficiency (or efficiency class, e.g. IE2/IE3)</li><li>Duty type (S1, S3…)</li><li>Insulation class and temperature rise</li><li>IP rating and frame size</li><li>Service factor (on NEMA motors)</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Before setting overload protection or VFD parameters, I always refer to the nameplate. I don't depend only on calculated current when the manufacturer's rated current is available.”</p></div>
  </div>
</details>
<details class="iq" id="q14">
  <summary><span class="iq-num">Q14</span><h3 class="iq-title">What is motor full-load current (FLC/FLA)?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Full-load current is the current the motor draws at rated voltage, frequency and rated output.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>I = P / (√3 × V × PF × η)</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/160"><template><svg viewBox="0 0 260 160" role="img" aria-labelledby="fig14-t" xmlns="http://www.w3.org/2000/svg"><title id="fig14-t">Compare running current with nameplate FLA</title><path d="M 50.0 120.0 A 80 80 0 0 1 170.0 50.7" class="sv-gthick" stroke-width="12" fill="none"/><path d="M 170.0 50.7 A 80 80 0 0 1 189.5 66.5" class="sv-othick" stroke-width="12" fill="none"/><path d="M 189.5 66.5 A 80 80 0 0 1 210.0 120.0" class="sv-rthick" stroke-width="12" fill="none"/><line x1="130" y1="120" x2="143.722" y2="55.4423" class="sv-lthick"/><circle cx="130" cy="120" r="6" class="sv-fd"/><text x="40" y="138" class="sv-m" font-size="9" text-anchor="middle">0</text><text x="220" y="138" class="sv-m" font-size="9" text-anchor="middle">150 %</text><text x="130" y="30" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">100 % FLA</text><text x="130" y="150" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Running current ≈ 85 % of nameplate FLA</text></svg></template></div><figcaption>Compare running current with nameplate FLA</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I use nameplate FLA as the primary reference for overload protection and compare it with actual running current. Sustained current above the rated value needs investigation.”</p></div>
  </div>
</details>
<details class="iq" id="q15">
  <summary><span class="iq-num">Q15</span><h3 class="iq-title">How do you select a motor?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig15-t" xmlns="http://www.w3.org/2000/svg"><title id="fig15-t">Motor selection criteria</title><line x1="89" y1="27" x2="101" y2="75" class="sv-thin"/><rect x="1" y="18" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="29.905" class="sv-t" font-size="8.3" text-anchor="middle">Power &amp; torque</text><line x1="89" y1="51" x2="101" y2="75" class="sv-thin"/><rect x="1" y="42" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="53.905" class="sv-t" font-size="8.3" text-anchor="middle">Speed</text><line x1="89" y1="75" x2="101" y2="75" class="sv-thin"/><rect x="1" y="66" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="77.905" class="sv-t" font-size="8.3" text-anchor="middle">Duty cycle</text><line x1="89" y1="99" x2="101" y2="75" class="sv-thin"/><rect x="1" y="90" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="101.905" class="sv-t" font-size="8.3" text-anchor="middle">Voltage / Hz</text><line x1="89" y1="123" x2="101" y2="75" class="sv-thin"/><rect x="1" y="114" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="125.905" class="sv-t" font-size="8.3" text-anchor="middle">Starting method</text><line x1="171" y1="39" x2="159" y2="75" class="sv-thin"/><rect x="171" y="30" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="41.905" class="sv-t" font-size="8.3" text-anchor="middle">IP &amp; insulation</text><line x1="171" y1="63" x2="159" y2="75" class="sv-thin"/><rect x="171" y="54" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="65.905" class="sv-t" font-size="8.3" text-anchor="middle">Ambient / altitude</text><line x1="171" y1="87" x2="159" y2="75" class="sv-thin"/><rect x="171" y="78" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="89.905" class="sv-t" font-size="8.3" text-anchor="middle">Efficiency class</text><line x1="171" y1="111" x2="159" y2="75" class="sv-thin"/><rect x="171" y="102" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="113.905" class="sv-t" font-size="8.3" text-anchor="middle">VFD duty</text><circle cx="130" cy="75" r="30" class="sv-af"/><text x="130" y="72.6" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">Motor</text><text x="130" y="83.4" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">selection</text></svg></template></div><figcaption>Motor selection criteria</figcaption></figure><div class="iq-split-main"><p class="iq-label">Selection criteria</p><ul><li>Power and torque (starting and running)</li><li>Speed</li><li>Duty cycle</li><li>Voltage and frequency</li><li>Starting method</li><li>Enclosure (IP) and insulation class</li><li>Ambient temperature and altitude</li><li>Efficiency class</li><li>VFD compatibility (inverter-duty insulation, bearing currents)</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I first understand the driven equipment and its torque–speed requirement. Then I select power, speed, enclosure, insulation, duty and starting method — not just kW.”</p></div>
  </div>
</details>
<details class="iq" id="q16">
  <summary><span class="iq-num">Q16</span><h3 class="iq-title">Why does a motor overheat?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig16-t" xmlns="http://www.w3.org/2000/svg"><title id="fig16-t">Common overheating causes</title><line x1="89" y1="39" x2="101" y2="75" class="sv-thin"/><rect x="1" y="30" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="41.905" class="sv-t" font-size="8.3" text-anchor="middle">Overload</text><line x1="89" y1="63" x2="101" y2="75" class="sv-thin"/><rect x="1" y="54" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="65.905" class="sv-t" font-size="8.3" text-anchor="middle">Voltage unbalance</text><line x1="89" y1="87" x2="101" y2="75" class="sv-thin"/><rect x="1" y="78" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="89.905" class="sv-t" font-size="8.3" text-anchor="middle">Single phasing</text><line x1="89" y1="111" x2="101" y2="75" class="sv-thin"/><rect x="1" y="102" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="113.905" class="sv-t" font-size="8.3" text-anchor="middle">Bearing failure</text><line x1="171" y1="39" x2="159" y2="75" class="sv-thin"/><rect x="171" y="30" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="41.905" class="sv-t" font-size="8.3" text-anchor="middle">Blocked cooling</text><line x1="171" y1="63" x2="159" y2="75" class="sv-thin"/><rect x="171" y="54" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="65.905" class="sv-t" font-size="8.3" text-anchor="middle">Frequent starts</text><line x1="171" y1="87" x2="159" y2="75" class="sv-thin"/><rect x="171" y="78" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="89.905" class="sv-t" font-size="8.3" text-anchor="middle">High ambient</text><line x1="171" y1="111" x2="159" y2="75" class="sv-thin"/><rect x="171" y="102" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="113.905" class="sv-t" font-size="8.3" text-anchor="middle">Low speed on VFD</text><circle cx="130" cy="75" r="30" class="sv-af"/><text x="130" y="72.6" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">Over-</text><text x="130" y="83.4" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">heating</text></svg></template></div><figcaption>Common overheating causes</figcaption></figure><div class="iq-split-main"><p class="iq-label">Common causes</p><ul><li>Overload</li><li>Voltage imbalance or single phasing</li><li>Low or high supply voltage</li><li>Bearing failure</li><li>Blocked ventilation or damaged cooling fan</li><li>Too many starts per hour</li><li>High ambient temperature</li><li>Insulation deterioration</li><li>Harmonics / VFD operation at low speed without forced cooling</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“My first step is to compare running current with nameplate current. Then I check all three phase voltages and currents, the cooling fan and air path, bearings, mechanical load and starting frequency. I find the root cause instead of simply replacing the motor.”</p></div>
  </div>
</details>
<details class="iq" id="q17">
  <summary><span class="iq-num">Q17</span><h3 class="iq-title">What causes motor vibration and noise?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/165"><template><svg viewBox="0 0 260 165" role="img" aria-labelledby="fig17-t" xmlns="http://www.w3.org/2000/svg"><title id="fig17-t">Where vibration comes from</title><rect x="10" y="60" width="80" height="50" rx="5" class="sv-af"/><text x="50" y="89" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">MOTOR</text><line x1="90" y1="85" x2="112" y2="85" class="sv-lthick"/><rect x="112" y="72" width="14" height="26" rx="2" class="sv-of"/><line x1="126" y1="92" x2="146" y2="92" class="sv-lthick"/><rect x="146" y="60" width="100" height="56" rx="5" class="sv-box"/><text x="196" y="92" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">PUMP / FAN</text><line x1="5" y1="125" x2="250" y2="125" class="sv-l"/><rect x="20" y="110" width="12" height="15" rx="1" class="sv-fm"/><rect x="68" y="114" width="12" height="11" rx="1" class="sv-rf"/><polyline points="20.0,35.0 25.0,45.0 30.0,35.0 35.0,45.0 40.0,35.0 45.0,45.0 50.0,35.0 55.0,45.0 60.0,35.0 65.0,45.0 70.0,35.0 75.0,45.0 80.0,35.0 85.0,45.0 90.0,35.0" class="sv-r"/><text x="55" y="26" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">vibration</text><line x1="119" y1="145" x2="119" y2="104.2" class="sv-o"/><polygon points="119.0,100.0 121.6,105.4 116.4,105.4" class="sv-fo"/><text x="119" y="157" class="sv-to" font-size="9" text-anchor="middle" font-weight="700">misalignment</text><line x1="60" y1="145" x2="69.6703" y2="130.495" class="sv-r"/><polygon points="72.0,127.0 71.2,132.9 66.8,130.0" class="sv-fr"/><text x="44" y="157" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">soft foot</text><text x="196" y="145" class="sv-m" font-size="8.5" text-anchor="middle">unbalance, bearings,</text><text x="196" y="157" class="sv-m" font-size="8.5" text-anchor="middle">looseness, resonance</text></svg></template></div><figcaption>Where vibration comes from</figcaption></figure><div class="iq-split-main"><p class="iq-label">Common causes</p><ul><li>Unbalance</li><li>Misalignment</li><li>Bearing defects</li><li>Coupling problems</li><li>Soft foot / loose foundation</li><li>Bent shaft</li><li>Electrical asymmetry (e.g. rotor bar faults, imbalance)</li><li>Resonance</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I compare vibration trends and check whether the vibration is mechanical or electrical in origin — for example, electrically caused vibration typically disappears the instant power is cut. I inspect alignment, coupling, bearings, foundation and phase/current balance before deciding on repair.”</p></div>
  </div>
</details>
<details class="iq" id="q18">
  <summary><span class="iq-num">Q18</span><h3 class="iq-title">Explain motor bearings and common bearing failures.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Bearings support the rotating shaft and reduce friction.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/160"><template><svg viewBox="0 0 260 160" role="img" aria-labelledby="fig18-t" xmlns="http://www.w3.org/2000/svg"><title id="fig18-t">Rolling bearing parts</title><circle cx="90" cy="85" r="62" class="sv-box"/><circle cx="90" cy="85" r="50" class="sv-bg"/><circle cx="90" cy="85" r="26" class="sv-box"/><circle cx="90" cy="85" r="16" class="sv-fd"/><circle cx="90" cy="85" r="38" class="sv-thin"/><circle cx="128" cy="85" r="9" class="sv-af"/><circle cx="119.11" cy="109.426" r="9" class="sv-af"/><circle cx="96.5986" cy="122.423" r="9" class="sv-af"/><circle cx="71" cy="117.909" r="9" class="sv-af"/><circle cx="54.2917" cy="97.9968" r="9" class="sv-af"/><circle cx="54.2917" cy="72.0032" r="9" class="sv-af"/><circle cx="71" cy="52.091" r="9" class="sv-af"/><circle cx="96.5986" cy="47.5773" r="9" class="sv-af"/><circle cx="119.11" cy="60.5741" r="9" class="sv-af"/><line x1="150" y1="35" x2="190" y2="35" class="sv-thin"/><text x="195" y="38" class="sv-t" font-size="9.5" text-anchor="start">Outer race</text><line x1="125" y1="70" x2="190" y2="70" class="sv-thin"/><text x="195" y="73" class="sv-t" font-size="9.5" text-anchor="start">Rolling element</text><line x1="112" y1="95" x2="190" y2="105" class="sv-thin"/><text x="195" y="108" class="sv-t" font-size="9.5" text-anchor="start">Inner race</text><line x1="98" y1="85" x2="190" y2="140" class="sv-thin"/><text x="195" y="143" class="sv-t" font-size="9.5" text-anchor="start">Shaft</text></svg></template></div><figcaption>Rolling bearing parts</figcaption></figure><div class="iq-split-main"><p class="iq-label">Typical failure causes</p><ul><li>Wrong lubricant, over- or under-greasing</li><li>Contamination (dust, water)</li><li>Misalignment and excessive belt tension</li><li>Improper fitting</li><li>Shaft/bearing currents on VFD-fed motors (fluting)</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Bearing failure can result from incorrect lubrication, contamination, misalignment, excessive load or improper installation. I check temperature, vibration, noise, grease condition and shaft play and compare them with historical trends.”</p></div>
  </div>
</details>
<details class="iq" id="q19">
  <summary><span class="iq-num">Q19</span><h3 class="iq-title">What motor winding tests do you perform?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>PI = IR at 10 min / IR at 1 min</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig19-t" xmlns="http://www.w3.org/2000/svg"><title id="fig19-t">Insulation resistance test on a motor</title><rect x="20" y="30" width="110" height="70" rx="4" class="sv-box"/><text x="75" y="22" class="sv-m" font-size="9" text-anchor="middle">Motor terminal box</text><circle cx="45" cy="55" r="8" class="sv-af"/><text x="45" y="59" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">U</text><circle cx="75" cy="55" r="8" class="sv-af"/><text x="75" y="59" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">V</text><circle cx="105" cy="55" r="8" class="sv-af"/><text x="105" y="59" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">W</text><line x1="45" y1="67" x2="105" y2="67" class="sv-o"/><text x="75" y="80" class="sv-to" font-size="8.5" text-anchor="middle">links shorted</text><circle cx="115" cy="92" r="5" class="sv-fg"/><text x="115" y="112" class="sv-tg" font-size="9" text-anchor="middle" font-weight="700">PE</text><rect x="160" y="40" width="85" height="60" rx="6" class="sv-af"/><text x="202" y="60" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">IR tester</text><text x="202" y="80" class="sv-t" font-size="9.5" text-anchor="middle">1 kV DC</text><text x="202" y="94" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="700">850 MΩ</text><path d="M 105 67 C 130 67 140 60 160 60" class="sv-r"/><path d="M 115 92 C 135 92 140 88 160 88" class="sv-g"/><text x="130" y="140" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Phase–earth IR, then PI = IR10 ÷ IR1</text></svg></template></div><figcaption>Insulation resistance test on a motor</figcaption></figure><div class="iq-split-main"><p class="iq-label">Typical tests</p><ul><li>Insulation resistance (phase-to-earth, phase-to-phase where accessible)</li><li>Polarization index (PI) where applicable</li><li>Winding resistance (compare phase-to-phase balance)</li><li>Continuity</li><li>Surge comparison test in a workshop, where available</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I isolate the motor first and then perform insulation and winding resistance tests per the equipment and manufacturer requirements (IEEE 43 is a common reference for IR/PI). I compare phase values and historical readings rather than judging one reading in isolation.”</p></div>
  </div>
</details>
<details class="iq" id="q20">
  <summary><span class="iq-num">Q20</span><h3 class="iq-title">What are single phasing and voltage imbalance?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Single phasing is the loss of one supply phase. Voltage imbalance means the three phase voltages are unequal.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>% Voltage unbalance ≈ Max deviation from average / Average × 100</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/182"><template><svg viewBox="0 0 260 182" role="img" aria-labelledby="fig20-t" xmlns="http://www.w3.org/2000/svg"><title id="fig20-t">Voltage unbalance example</title><line x1="44" y1="140" x2="230" y2="140" class="sv-thin"/><rect x="60" y="32.619" width="40" height="107.381" rx="3" class="sv-fa"/><text x="80" y="28.619" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">410 V</text><text x="80" y="153" class="sv-m" font-size="9" text-anchor="middle">V1</text><rect x="120" y="35.2381" width="40" height="104.762" rx="3" class="sv-fa"/><text x="140" y="31.2381" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">400 V</text><text x="140" y="153" class="sv-m" font-size="9" text-anchor="middle">V2</text><rect x="180" y="37.8571" width="40" height="102.143" rx="3" class="sv-fr"/><text x="200" y="33.8571" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">390 V</text><text x="200" y="153" class="sv-m" font-size="9" text-anchor="middle">V3</text><line x1="44" y1="35.2381" x2="236" y2="35.2381" class="sv-g sv-dash"/><text x="238" y="38.2381" class="sv-tg" font-size="8.5" text-anchor="start">avg</text><text x="130" y="175" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="700">Unbalance = 10 ÷ 400 = 2.5 %</text></svg></template></div><figcaption>Voltage unbalance example</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>A small voltage unbalance can cause a current unbalance several times larger.</li><li>Motor derating is commonly applied above about 1% voltage unbalance (NEMA MG 1).</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I check the incoming supply, MCC breaker, fuses, contactor, cable and motor terminals in sequence. Voltage imbalance produces much larger current imbalance and heating, so I don't ignore a small voltage difference.”</p></div>
  </div>
</details>
<details class="iq" id="q21">
  <summary><span class="iq-num">Q21</span><h3 class="iq-title">Why is motor starting current high?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>At standstill the slip is 1, so the rotor's effective resistance (R2/s) is at its lowest and the motor behaves like a transformer with a short-circuited secondary. It therefore draws several times its rated current — typically around 5–8 × FLC on direct-on-line starting, depending on design.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig21-t" xmlns="http://www.w3.org/2000/svg"><title id="fig21-t">Starting current decays as the motor accelerates</title><line x1="30" y1="145" x2="244.5" y2="145" class="sv-l"/><polygon points="248.0,145.0 243.5,147.2 243.5,142.8" class="sv-fd"/><line x1="30" y1="145" x2="30" y2="23.5" class="sv-l"/><polygon points="30.0,20.0 32.2,24.5 27.8,24.5" class="sv-fd"/><text x="248" y="157" class="sv-m" font-size="8.5" text-anchor="end">time</text><text x="34" y="22" class="sv-m" font-size="8.5" text-anchor="start">I</text><polyline points="30.0,145.0 32.0,40.0 38.0,40.2 44.0,40.8 50.0,41.8 56.0,43.2 62.0,45.0 68.0,47.2 74.0,49.8 80.0,52.8 86.0,56.2 92.0,60.0 98.0,64.2 104.0,68.8 110.0,73.8 116.0,79.2 122.0,85.0 128.0,91.2 134.0,97.8 140.0,104.8 146.0,112.2 152.0,120.0 152.0,125.0 240.0,125.0" class="sv-r"/><line x1="30" y1="125" x2="240" y2="125" class="sv-g sv-dash"/><text x="240" y="118" class="sv-tg" font-size="9" text-anchor="end" font-weight="700">FLC</text><text x="40" y="36" class="sv-tr" font-size="9.5" text-anchor="start" font-weight="700">≈ 5–8 × FLC (DOL)</text><line x1="152" y1="150" x2="152" y2="110" class="sv-dash"/><text x="152" y="162" class="sv-m" font-size="8.5" text-anchor="middle">acceleration time</text></svg></template></div><figcaption>Starting current decays as the motor accelerates</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I check whether starting current and acceleration time are within expected limits. If acceleration is slow, I investigate load torque, supply voltage dip, mechanical resistance, starter settings and motor condition.”</p></div>
  </div>
</details>
<details class="iq" id="q22">
  <summary><span class="iq-num">Q22</span><h3 class="iq-title">What is DOL starting?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Direct-on-line (DOL) starting connects the motor directly to full supply voltage.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/185"><template><svg viewBox="0 0 260 185" role="img" aria-labelledby="fig22-t" xmlns="http://www.w3.org/2000/svg"><title id="fig22-t">Direct-on-line starter</title><rect x="70" y="8" width="120" height="22" rx="4" class="sv-af"/><text x="130" y="22.325" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">3~ supply</text><line x1="130" y1="30" x2="130" y2="37.5" class="sv-a"/><polygon points="130.0,41.0 127.8,36.5 132.2,36.5" class="sv-fa"/><rect x="70" y="42" width="120" height="22" rx="4" class="sv-box"/><text x="130" y="56.325" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">MCCB / MPCB</text><line x1="130" y1="64" x2="130" y2="71.5" class="sv-a"/><polygon points="130.0,75.0 127.8,70.5 132.2,70.5" class="sv-fa"/><rect x="70" y="76" width="120" height="22" rx="4" class="sv-box"/><text x="130" y="90.325" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Contactor K1</text><line x1="130" y1="98" x2="130" y2="105.5" class="sv-a"/><polygon points="130.0,109.0 127.8,104.5 132.2,104.5" class="sv-fa"/><rect x="70" y="110" width="120" height="22" rx="4" class="sv-of"/><text x="130" y="124.325" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Overload relay</text><line x1="130" y1="132" x2="130" y2="139.5" class="sv-a"/><polygon points="130.0,143.0 127.8,138.5 132.2,138.5" class="sv-fa"/><circle cx="130" cy="162" r="18" class="sv-af"/><text x="130" y="166" class="sv-ta" font-size="12" text-anchor="middle" font-weight="700">M</text><text x="205" y="166" class="sv-m" font-size="8.5" text-anchor="start">full voltage</text></svg></template></div><figcaption>Direct-on-line starter</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Simple and low cost</li><li>Highest starting current</li><li>Full starting torque</li><li>Mechanical shock on the drive train</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“For smaller motors, or where the supply can accept the starting current, DOL is simple and reliable. I ensure correct breaker, contactor, overload relay and cable selection.”</p></div>
  </div>
</details>
<details class="iq" id="q23">
  <summary><span class="iq-num">Q23</span><h3 class="iq-title">Explain star-delta starting.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>The motor starts connected in star, then switches to delta after it accelerates. It requires a motor with six terminals that is rated for delta connection at the supply voltage.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/182"><template><svg viewBox="0 0 260 182" role="img" aria-labelledby="fig23-t" xmlns="http://www.w3.org/2000/svg"><title id="fig23-t">Star-delta starting vs DOL</title><line x1="19" y1="130" x2="245" y2="130" class="sv-thin"/><rect x="35.5" y="39.0909" width="34" height="90.9091" rx="3" class="sv-fr"/><text x="52.5" y="35.0909" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">100 %</text><text x="52.5" y="137.6" class="sv-m" font-size="9" text-anchor="middle">DOL</text><text x="52.5" y="148.4" class="sv-m" font-size="9" text-anchor="middle">current</text><rect x="90.5" y="100" width="34" height="30" rx="3" class="sv-fa"/><text x="107.5" y="96" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">≈33 %</text><text x="107.5" y="137.6" class="sv-m" font-size="9" text-anchor="middle">Y-Δ</text><text x="107.5" y="148.4" class="sv-m" font-size="9" text-anchor="middle">current</text><rect x="145.5" y="39.0909" width="34" height="90.9091" rx="3" class="sv-fo"/><text x="162.5" y="35.0909" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">100 %</text><text x="162.5" y="137.6" class="sv-m" font-size="9" text-anchor="middle">DOL</text><text x="162.5" y="148.4" class="sv-m" font-size="9" text-anchor="middle">torque</text><rect x="200.5" y="100" width="34" height="30" rx="3" class="sv-fa"/><text x="217.5" y="96" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">≈33 %</text><text x="217.5" y="137.6" class="sv-m" font-size="9" text-anchor="middle">Y-Δ</text><text x="217.5" y="148.4" class="sv-m" font-size="9" text-anchor="middle">torque</text><text x="130" y="175" class="sv-m" font-size="9" text-anchor="middle">K1 main + K3 star → K1 + K2 delta</text></svg></template></div><figcaption>Star-delta starting vs DOL</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Starting line current ≈ 1/3 of DOL</li><li>Starting torque ≈ 1/3 of DOL — only suitable for low-torque starts</li><li>An open-transition changeover can cause a current and torque transient</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I check the timer, main/star/delta contactors, electrical and mechanical interlocks and the motor terminal configuration. If the changeover happens at the wrong time, or star and delta contactors close together, it creates a serious fault.”</p></div>
  </div>
</details>
<details class="iq" id="q24">
  <summary><span class="iq-num">Q24</span><h3 class="iq-title">What is an autotransformer starter?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>It starts the motor at reduced voltage using autotransformer taps (commonly 50/65/80%) and then applies full voltage.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>At tap ratio k: motor current ≈ k × I_DOL,  line current ≈ k² × I_DOL,  torque ≈ k² × T_DOL</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/168"><template><svg viewBox="0 0 260 168" role="img" aria-labelledby="fig24-t" xmlns="http://www.w3.org/2000/svg"><title id="fig24-t">Autotransformer tap vs starting line current</title><line x1="19" y1="130" x2="245" y2="130" class="sv-thin"/><rect x="35.5" y="107.273" width="34" height="22.7273" rx="3" class="sv-fa"/><text x="52.5" y="103.273" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">25 %</text><text x="52.5" y="143" class="sv-m" font-size="9" text-anchor="middle">50 % tap</text><rect x="90.5" y="91.8182" width="34" height="38.1818" rx="3" class="sv-fa"/><text x="107.5" y="87.8182" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">42 %</text><text x="107.5" y="143" class="sv-m" font-size="9" text-anchor="middle">65 % tap</text><rect x="145.5" y="71.8182" width="34" height="58.1818" rx="3" class="sv-fo"/><text x="162.5" y="67.8182" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">64 %</text><text x="162.5" y="143" class="sv-m" font-size="9" text-anchor="middle">80 % tap</text><rect x="200.5" y="39.0909" width="34" height="90.9091" rx="3" class="sv-fr"/><text x="217.5" y="35.0909" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">100 %</text><text x="217.5" y="143" class="sv-m" font-size="9" text-anchor="middle">DOL</text><text x="130" y="160" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Line current and torque ≈ k² × DOL</text></svg></template></div><figcaption>Autotransformer tap vs starting line current</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“It is useful for larger motors where reduced-voltage starting is required with a selectable torque. I inspect the transformer connections, tap selection, switching mechanism and transition sequence.”</p></div>
  </div>
</details>
<details class="iq" id="q25">
  <summary><span class="iq-num">Q25</span><h3 class="iq-title">What is a soft starter?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A soft starter uses thyristors (SCRs) to ramp up motor voltage gradually during starting, and often to ramp down during stopping.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig25-t" xmlns="http://www.w3.org/2000/svg"><title id="fig25-t">Soft starter voltage ramp</title><line x1="30" y1="140" x2="244.5" y2="140" class="sv-l"/><polygon points="248.0,140.0 243.5,142.2 243.5,137.8" class="sv-fd"/><line x1="30" y1="140" x2="30" y2="23.5" class="sv-l"/><polygon points="30.0,20.0 32.2,24.5 27.8,24.5" class="sv-fd"/><text x="248" y="152" class="sv-m" font-size="8.5" text-anchor="end">time</text><text x="34" y="22" class="sv-m" font-size="8.5" text-anchor="start">V %</text><polyline points="30.0,140.0 30.0,104.0 150.0,32.0 240.0,32.0" class="sv-a"/><polyline points="30.0,140.0 30.0,32.0 40.0,32.0" class="sv-r sv-dash"/><text x="45" y="28" class="sv-tr" font-size="8.5" text-anchor="start">DOL step</text><text x="88" y="60" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">voltage ramp</text><line x1="150" y1="140" x2="150" y2="32" class="sv-dash"/><text x="195" y="50" class="sv-m" font-size="8.5" text-anchor="middle">bypass closes</text><text x="38" y="110" class="sv-m" font-size="8.5" text-anchor="start">initial V</text></svg></template></div><figcaption>Soft starter voltage ramp</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I use soft starters where smooth acceleration and reduced mechanical shock matter, such as pumps, fans and conveyors. I check current limit, ramp time, bypass contactor, heatsink and thermal condition. A soft starter controls voltage, not frequency, so it cannot control running speed.”</p></div>
  </div>
</details>
<details class="iq" id="q26">
  <summary><span class="iq-num">Q26</span><h3 class="iq-title">What is a VFD?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A variable frequency drive controls motor speed and torque by rectifying AC to DC and then synthesising variable-frequency, variable-voltage AC with an inverter (typically IGBT PWM).</p>
    <p class="iq-label">Sequence</p>
    <div class="iq-seq">Rectifier → DC bus (capacitors) → Inverter → Motor</div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig26-t" xmlns="http://www.w3.org/2000/svg"><title id="fig26-t">VFD power stages</title><text x="16" y="60" class="sv-t" font-size="11" text-anchor="middle" font-weight="700">3~</text><polyline points="4.0,88.0 4.4,87.2 4.8,86.3 5.2,85.5 5.6,84.7 6.0,84.0 6.4,83.3 6.8,82.6 7.2,82.1 7.6,81.5 8.0,81.1 8.4,80.7 8.8,80.4 9.2,80.2 9.6,80.0 10.0,80.0 10.4,80.0 10.8,80.2 11.2,80.4 11.6,80.7 12.0,81.1 12.4,81.5 12.8,82.1 13.2,82.6 13.6,83.3 14.0,84.0 14.4,84.7 14.8,85.5 15.2,86.3 15.6,87.2 16.0,88.0 16.4,88.8 16.8,89.7 17.2,90.5 17.6,91.3 18.0,92.0 18.4,92.7 18.8,93.4 19.2,93.9 19.6,94.5 20.0,94.9 20.4,95.3 20.8,95.6 21.2,95.8 21.6,96.0 22.0,96.0 22.4,96.0 22.8,95.8 23.2,95.6 23.6,95.3 24.0,94.9 24.4,94.5 24.8,93.9 25.2,93.4 25.6,92.7 26.0,92.0 26.4,91.3 26.8,90.5 27.2,89.7 27.6,88.8 28.0,88.0" class="sv-a"/><rect x="34" y="44" width="56" height="30" rx="4" class="sv-af"/><text x="62" y="62.325" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Rectifier</text><rect x="104" y="44" width="56" height="30" rx="4" class="sv-af"/><text x="132" y="62.325" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">DC bus</text><rect x="174" y="44" width="56" height="30" rx="4" class="sv-af"/><text x="202" y="62.325" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Inverter</text><line x1="24" y1="59" x2="29.8" y2="59" class="sv-a"/><polygon points="34.0,59.0 28.6,61.6 28.6,56.4" class="sv-fa"/><line x1="90" y1="59" x2="99.8" y2="59" class="sv-a"/><polygon points="104.0,59.0 98.6,61.6 98.6,56.4" class="sv-fa"/><line x1="160" y1="59" x2="169.8" y2="59" class="sv-a"/><polygon points="174.0,59.0 168.6,61.6 168.6,56.4" class="sv-fa"/><line x1="230" y1="59" x2="233.8" y2="59" class="sv-a"/><polygon points="238.0,59.0 232.6,61.6 232.6,56.4" class="sv-fa"/><circle cx="250" cy="59" r="9" class="sv-af"/><text x="250" y="63" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">M</text><line x1="104" y1="92" x2="160" y2="92" class="sv-g"/><text x="132" y="104" class="sv-tg" font-size="8.5" text-anchor="middle">flat DC</text><polyline points="174.0,92.0 178.0,92.0 178.0,84.0 184.0,84.0 184.0,92.0 188.0,92.0 188.0,82.0 198.0,82.0 198.0,92.0 202.0,92.0 202.0,84.0 208.0,84.0 208.0,92.0 230.0,92.0" class="sv-o"/><text x="202" y="104" class="sv-to" font-size="8.5" text-anchor="middle">PWM</text><line x1="125" y1="74" x2="125" y2="80" class="sv-l"/><line x1="117" y1="80" x2="133" y2="80" class="sv-l"/><line x1="117" y1="84" x2="133" y2="84" class="sv-l"/><text x="130" y="140" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Variable voltage + frequency → speed</text></svg></template></div><figcaption>VFD power stages</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“A typical VFD has a rectifier, DC bus and inverter section. By controlling frequency and voltage together it controls motor speed and torque. I monitor parameters, cooling fans and heatsinks, DC bus voltage, motor current and fault history.”</p></div>
  </div>
</details>
<details class="iq" id="q27">
  <summary><span class="iq-num">Q27</span><h3 class="iq-title">Which VFD parameters must be entered?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/165"><template><svg viewBox="0 0 260 165" role="img" aria-labelledby="fig27-t" xmlns="http://www.w3.org/2000/svg"><title id="fig27-t">Enter nameplate data into the drive</title><rect x="30" y="8" width="200" height="150" rx="8" class="sv-fd"/><rect x="40" y="18" width="180" height="110" rx="4" class="sv-screen"/><text x="48" y="34" class="sv-scrt" font-size="9" text-anchor="start">Motor voltage</text><text x="212" y="34" class="sv-scrt" font-size="9" text-anchor="end" font-weight="700">400 V</text><text x="48" y="51" class="sv-scrt" font-size="9" text-anchor="start">Motor current</text><text x="212" y="51" class="sv-scrt" font-size="9" text-anchor="end" font-weight="700">27.7 A</text><text x="48" y="68" class="sv-scrt" font-size="9" text-anchor="start">Motor frequency</text><text x="212" y="68" class="sv-scrt" font-size="9" text-anchor="end" font-weight="700">50 Hz</text><text x="48" y="85" class="sv-scrt" font-size="9" text-anchor="start">Motor speed</text><text x="212" y="85" class="sv-scrt" font-size="9" text-anchor="end" font-weight="700">1460 rpm</text><text x="48" y="102" class="sv-scrt" font-size="9" text-anchor="start">Accel / decel</text><text x="212" y="102" class="sv-scrt" font-size="9" text-anchor="end" font-weight="700">10 s / 10 s</text><text x="48" y="119" class="sv-scrt" font-size="9" text-anchor="start">Control mode</text><text x="212" y="119" class="sv-scrt" font-size="9" text-anchor="end" font-weight="700">Vector</text><circle cx="80" cy="144" r="6" class="sv-fm"/><circle cx="110" cy="144" r="6" class="sv-fm"/><circle cx="140" cy="144" r="6" class="sv-fm"/><circle cx="170" cy="144" r="6" class="sv-fm"/></svg></template></div><figcaption>Enter nameplate data into the drive</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key parameters</p><ul><li>Motor rated voltage, current, frequency, speed and power</li><li>Acceleration and deceleration time</li><li>Minimum and maximum frequency</li><li>Control mode (V/f, sensorless vector, closed loop)</li><li>Motor thermal protection settings</li><li>Auto-tune, where supported</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I enter the actual motor nameplate data carefully and run auto-tune when the drive supports it. Incorrect motor parameters cause overcurrent trips, poor torque control, overheating or unstable operation.”</p></div>
  </div>
</details>
<details class="iq" id="q28">
  <summary><span class="iq-num">Q28</span><h3 class="iq-title">Explain common VFD faults.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/160"><template><svg viewBox="0 0 260 160" role="img" aria-labelledby="fig28-t" xmlns="http://www.w3.org/2000/svg"><title id="fig28-t">Common VFD fault codes</title><rect x="10" y="8" width="110" height="60" rx="8" class="sv-fd"/><rect x="18" y="16" width="94" height="44" rx="4" class="sv-rscreen"/><text x="65" y="36" class="sv-scrt" font-size="10" text-anchor="middle" font-weight="700">FAULT</text><text x="65" y="52" class="sv-scrt" font-size="13" text-anchor="middle" font-weight="700">OC</text><rect x="132" y="8" width="30" height="18" rx="4" class="sv-rf"/><text x="147" y="20.15" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">OC</text><text x="168" y="20.5" class="sv-t" font-size="9" text-anchor="start">Overcurrent</text><rect x="132" y="33" width="30" height="18" rx="4" class="sv-rf"/><text x="147" y="45.15" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">OV</text><text x="168" y="45.5" class="sv-t" font-size="9" text-anchor="start">Overvoltage (decel)</text><rect x="132" y="58" width="30" height="18" rx="4" class="sv-rf"/><text x="147" y="70.15" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">UV</text><text x="168" y="70.5" class="sv-t" font-size="9" text-anchor="start">Undervoltage</text><rect x="132" y="83" width="30" height="18" rx="4" class="sv-rf"/><text x="147" y="95.15" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">OH</text><text x="168" y="95.5" class="sv-t" font-size="9" text-anchor="start">Overtemperature</text><rect x="132" y="108" width="30" height="18" rx="4" class="sv-rf"/><text x="147" y="120.15" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">EF</text><text x="168" y="120.5" class="sv-t" font-size="9" text-anchor="start">Earth fault</text><rect x="132" y="133" width="30" height="18" rx="4" class="sv-rf"/><text x="147" y="145.15" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">OL</text><text x="168" y="145.5" class="sv-t" font-size="9" text-anchor="start">Overload</text><text x="65" y="100" class="sv-m" font-size="9" text-anchor="middle">Record code first,</text><text x="65" y="113" class="sv-m" font-size="9" text-anchor="middle">then reset</text></svg></template></div><figcaption>Common VFD fault codes</figcaption></figure><div class="iq-split-main"><p class="iq-label">Common fault types</p><ul><li>Overcurrent (OC)</li><li>Overvoltage (OV) — often during deceleration/regeneration</li><li>Undervoltage (UV)</li><li>Overload</li><li>Overtemperature</li><li>Earth fault</li><li>Communication failure</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I record the exact fault code and operating condition instead of resetting immediately. For overcurrent I check motor cable and insulation, mechanical load, acceleration time and motor parameters. For overvoltage I check deceleration time, braking resistor/chopper and regeneration. After correction I restart under observation.”</p></div>
  </div>
</details>
<details class="iq" id="q29">
  <summary><span class="iq-num">Q29</span><h3 class="iq-title">Explain motor braking methods.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/155"><template><svg viewBox="0 0 260 155" role="img" aria-labelledby="fig29-t" xmlns="http://www.w3.org/2000/svg"><title id="fig29-t">Stopping time by braking method</title><line x1="30" y1="145" x2="244.5" y2="145" class="sv-l"/><polygon points="248.0,145.0 243.5,147.2 243.5,142.8" class="sv-fd"/><line x1="30" y1="145" x2="30" y2="23.5" class="sv-l"/><polygon points="30.0,20.0 32.2,24.5 27.8,24.5" class="sv-fd"/><text x="248" y="157" class="sv-m" font-size="8.5" text-anchor="end">time</text><text x="34" y="22" class="sv-m" font-size="8.5" text-anchor="start">speed</text><polyline points="30.0,35.0 33.5,41.4 37.0,47.4 40.5,53.1 44.0,58.5 47.5,63.5 51.0,68.3 54.5,72.7 58.0,76.9 61.5,80.9 65.0,84.6 68.5,88.1 72.0,91.5 75.5,94.6 79.0,97.5 82.5,100.3 86.0,102.9 89.5,105.3 93.0,107.6 96.5,109.8 100.0,111.9 103.5,113.8 107.0,115.6 110.5,117.3 114.0,118.9 117.5,120.5 121.0,121.9 124.5,123.2 128.0,124.5 131.5,125.7 135.0,126.8 138.5,127.9 142.0,128.9 145.5,129.8 149.0,130.7 152.5,131.5 156.0,132.3 159.5,133.1 163.0,133.7 166.5,134.4 170.0,135.0 173.5,135.6 177.0,136.1 180.5,136.7 184.0,137.2 187.5,137.6 191.0,138.0 194.5,138.4 198.0,138.8 201.5,139.2 205.0,139.5 208.5,139.8 212.0,140.1 215.5,140.4 219.0,140.7 222.5,140.9 226.0,141.2 229.5,141.4 233.0,141.6 236.5,141.8 240.0,142.0" class="sv-thin"/><text x="236" y="124" class="sv-m" font-size="9" text-anchor="end">coast</text><polyline points="30.0,35.0 33.5,38.4 37.0,41.9 40.5,45.3 44.0,48.8 47.5,52.2 51.0,55.6 54.5,59.1 58.0,62.5 61.5,65.9 65.0,69.4 68.5,72.8 72.0,76.2 75.5,79.7 79.0,83.1 82.5,86.6 86.0,90.0 89.5,93.4 93.0,96.9 96.5,100.3 100.0,103.8 103.5,107.2 107.0,110.6 110.5,114.1 114.0,117.5 117.5,120.9 121.0,124.4 124.5,127.8 128.0,131.2 131.5,134.7 135.0,138.1 138.5,141.6 142.0,145.0 145.5,145.0 149.0,145.0 152.5,145.0 156.0,145.0 159.5,145.0 163.0,145.0 166.5,145.0 170.0,145.0 173.5,145.0 177.0,145.0 180.5,145.0 184.0,145.0 187.5,145.0 191.0,145.0 194.5,145.0 198.0,145.0 201.5,145.0 205.0,145.0 208.5,145.0 212.0,145.0 215.5,145.0 219.0,145.0 222.5,145.0 226.0,145.0 229.5,145.0 233.0,145.0 236.5,145.0 240.0,145.0" class="sv-a"/><text x="150" y="95" class="sv-ta" font-size="9" text-anchor="start" font-weight="700">DC injection</text><polyline points="30.0,35.0 33.5,41.9 37.0,48.8 40.5,55.6 44.0,62.5 47.5,69.4 51.0,76.2 54.5,83.1 58.0,90.0 61.5,96.9 65.0,103.8 68.5,110.6 72.0,117.5 75.5,124.4 79.0,131.2 82.5,138.1 86.0,145.0 89.5,145.0 93.0,145.0 96.5,145.0 100.0,145.0 103.5,145.0 107.0,145.0 110.5,145.0 114.0,145.0 117.5,145.0 121.0,145.0 124.5,145.0 128.0,145.0 131.5,145.0 135.0,145.0 138.5,145.0 142.0,145.0 145.5,145.0 149.0,145.0 152.5,145.0 156.0,145.0 159.5,145.0 163.0,145.0 166.5,145.0 170.0,145.0 173.5,145.0 177.0,145.0 180.5,145.0 184.0,145.0 187.5,145.0 191.0,145.0 194.5,145.0 198.0,145.0 201.5,145.0 205.0,145.0 208.5,145.0 212.0,145.0 215.5,145.0 219.0,145.0 222.5,145.0 226.0,145.0 229.5,145.0 233.0,145.0 236.5,145.0 240.0,145.0" class="sv-g"/><text x="58" y="60" class="sv-tg" font-size="9" text-anchor="start" font-weight="700">dynamic / regen</text></svg></template></div><figcaption>Stopping time by braking method</figcaption></figure><div class="iq-split-main"><p class="iq-label">Types</p><ul><li>Mechanical (friction) braking</li><li>DC injection braking</li><li>Dynamic (resistor) braking</li><li>Regenerative braking</li><li>Plugging (reverse-phase braking) — high stress, used rarely</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I select the braking method according to load inertia, required stopping time and drive capability. For high-inertia loads I pay particular attention to braking energy, resistor rating and drive thermal limits.”</p></div>
  </div>
</details>
<details class="iq" id="q30">
  <summary><span class="iq-num">Q30</span><h3 class="iq-title">How do you reverse a three-phase motor?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>For a direct three-phase connection, swap any two supply phases. On a VFD, direction is normally changed by command or parameter, not by rewiring.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/180"><template><svg viewBox="0 0 260 180" role="img" aria-labelledby="fig30-t" xmlns="http://www.w3.org/2000/svg"><title id="fig30-t">Swapping two phases reverses rotation</title><text x="22" y="40" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">L1</text><text x="22" y="70" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">L2</text><text x="22" y="100" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">L3</text><text x="238" y="40" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">U</text><text x="238" y="70" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">V</text><text x="238" y="100" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">W</text><line x1="35" y1="36" x2="225" y2="66" class="sv-r"/><line x1="35" y1="66" x2="225" y2="36" class="sv-r"/><line x1="35" y1="96" x2="225" y2="96" class="sv-l"/><text x="130" y="32" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">swap any two</text><circle cx="80" cy="140" r="18" class="sv-box"/><path d="M 68 124 A 20 20 0 0 1 96 126" class="sv-g"/><polygon points="96.0,126.0 90.1,125.2 93.0,120.8" class="sv-fg"/><text x="80" y="172" class="sv-m" font-size="9" text-anchor="middle">before</text><circle cx="180" cy="140" r="18" class="sv-box"/><path d="M 192 124 A 20 20 0 0 0 164 126" class="sv-r"/><polygon points="164.0,126.0 167.0,120.8 169.9,125.2" class="sv-fr"/><text x="180" y="172" class="sv-m" font-size="9" text-anchor="middle">after</text></svg></template></div><figcaption>Swapping two phases reverses rotation</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Before a rotation test I confirm the driven machine can safely run in either direction. I never reverse a motor without checking the mechanical requirement — some pumps and compressors are damaged by reverse rotation.”</p></div>
  </div>
</details>
<div class="iq-calcs">
  <p class="iq-calcs-title">Calculators &amp; guides for this module</p>
  <div class="iq-calc-grid">
    <a href="/motor-current" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Motor Current Calculator</strong><span class="iq-calc-desc">Full-load current from kW/HP, voltage, PF and efficiency.</span></a>
    <a href="/hp-kw" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>HP to kW Calculator</strong><span class="iq-calc-desc">Convert motor horsepower to kilowatts and back.</span></a>
    <a href="/electrical/motor-starting-current" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Motor Starting Current Calculator</strong><span class="iq-calc-desc">Estimate motor starting (inrush) current.</span></a>
    <a href="/electrical/star-delta-starter" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Star-Delta Starter Calculator</strong><span class="iq-calc-desc">Size the components of a star-delta starter.</span></a>
    <a href="/electrical/soft-starter-sizing" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Soft Starter Sizing Calculator</strong><span class="iq-calc-desc">Size a soft starter for motor and duty.</span></a>
    <a href="/electrical/vfd-sizing" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>VFD Sizing Calculator</strong><span class="iq-calc-desc">Select a drive rating for a motor.</span></a>
  </div>
</div>
</section>
<section id="protection" class="iq-module" style="contain-intrinsic-size:auto 1042px" aria-labelledby="protection-h">
  <div class="iq-module-head">
    <span class="iq-module-num">Module 3 · Q31–Q40</span>
    <h2 id="protection-h">Protection &amp; Switchgear</h2>
    <p>Breakers, fuses, residual-current devices, overloads and protection coordination.</p>
  </div>
<details class="iq" id="q31">
  <summary><span class="iq-num">Q31</span><h3 class="iq-title">Explain MCB, MCCB, ACB, VCB and fuse.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>These devices provide switching and/or overcurrent and fault protection at different voltage and current levels.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/168"><template><svg viewBox="0 0 260 168" role="img" aria-labelledby="fig31-t" xmlns="http://www.w3.org/2000/svg"><title id="fig31-t">Where each protective device fits</title><text x="130" y="12" class="sv-m" font-size="9" text-anchor="middle">Typical LV current ranges (log scale)</text><text x="6" y="33" class="sv-t" font-size="10" text-anchor="start" font-weight="700">MCB</text><text x="6" y="44" class="sv-m" font-size="7.5" text-anchor="start">up to ~125 A</text><rect x="109.85" y="24" width="57.366" height="16" rx="3" class="sv-fa"/><text x="6" y="61" class="sv-t" font-size="10" text-anchor="start" font-weight="700">MCCB</text><text x="6" y="72" class="sv-m" font-size="7.5" text-anchor="start">~16–1600 A</text><rect x="128.379" y="52" width="87" height="16" rx="3" class="sv-fa"/><text x="6" y="89" class="sv-t" font-size="10" text-anchor="start" font-weight="700">ACB</text><text x="6" y="100" class="sv-m" font-size="7.5" text-anchor="start">~630–6300 A</text><rect x="197.771" y="80" width="43.5" height="16" rx="3" class="sv-fa"/><line x1="76" y1="106" x2="76" y2="110" class="sv-l"/><text x="76" y="120" class="sv-m" font-size="8" text-anchor="middle">1</text><line x1="119.5" y1="106" x2="119.5" y2="110" class="sv-l"/><text x="119.5" y="120" class="sv-m" font-size="8" text-anchor="middle">10</text><line x1="163" y1="106" x2="163" y2="110" class="sv-l"/><text x="163" y="120" class="sv-m" font-size="8" text-anchor="middle">100</text><line x1="206.5" y1="106" x2="206.5" y2="110" class="sv-l"/><text x="206.5" y="120" class="sv-m" font-size="8" text-anchor="middle">1000</text><line x1="250" y1="106" x2="250" y2="110" class="sv-l"/><text x="250" y="120" class="sv-m" font-size="8" text-anchor="middle">10000</text><line x1="76" y1="106" x2="250" y2="106" class="sv-thin"/><rect x="20" y="130" width="105" height="30" rx="4" class="sv-of"/><text x="72.5" y="142.75" class="sv-t" font-size="9" text-anchor="middle">VCB: MV</text><text x="72.5" y="153.55" class="sv-t" font-size="9" text-anchor="middle">(3.3–36 kV)</text><rect x="135" y="130" width="110" height="30" rx="4" class="sv-gf"/><text x="190" y="142.75" class="sv-t" font-size="9" text-anchor="middle">HRC fuse: fast,</text><text x="190" y="153.55" class="sv-t" font-size="9" text-anchor="middle">current limiting</text></svg></template></div><figcaption>Where each protective device fits</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>MCB — low-current final circuits</li><li>MCCB — higher-current LV feeders, often adjustable</li><li>ACB — high-current LV incomers and bus couplers</li><li>VCB — medium-voltage switching (vacuum interrupter)</li><li>Fuse — simple, fast, current-limiting protection</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I select the device based on operating voltage, load current, prospective fault level, breaking capacity and protection requirements. I never select a breaker only from normal load current.”</p></div>
  </div>
</details>
<details class="iq" id="q32">
  <summary><span class="iq-num">Q32</span><h3 class="iq-title">MCB vs MCCB — what is the difference?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/162"><template><svg viewBox="0 0 260 162" role="img" aria-labelledby="fig32-t" xmlns="http://www.w3.org/2000/svg"><title id="fig32-t">MCB vs MCCB at a glance</title><rect x="8" y="8" width="244" height="146" rx="4" class="sv-box"/><text x="135" y="24" class="sv-ta" font-size="10.5" text-anchor="middle" font-weight="700">MCB</text><text x="205" y="24" class="sv-ta" font-size="10.5" text-anchor="middle" font-weight="700">MCCB</text><line x1="8" y1="34" x2="252" y2="34" class="sv-thin"/><text x="16" y="49" class="sv-m" font-size="9" text-anchor="start">Rating</text><text x="135" y="49" class="sv-t" font-size="9" text-anchor="middle">≤ ~125 A</text><text x="205" y="49" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">to ~1600 A</text><line x1="8" y1="58" x2="252" y2="58" class="sv-thin"/><text x="16" y="73" class="sv-m" font-size="9" text-anchor="start">Trip</text><text x="135" y="73" class="sv-t" font-size="9" text-anchor="middle">fixed B/C/D</text><text x="205" y="73" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">adjustable</text><line x1="8" y1="82" x2="252" y2="82" class="sv-thin"/><text x="16" y="97" class="sv-m" font-size="9" text-anchor="start">Breaking</text><text x="135" y="97" class="sv-t" font-size="9" text-anchor="middle">lower</text><text x="205" y="97" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">higher</text><line x1="8" y1="106" x2="252" y2="106" class="sv-thin"/><text x="16" y="121" class="sv-m" font-size="9" text-anchor="start">Use</text><text x="135" y="121" class="sv-t" font-size="9" text-anchor="middle">final circuits</text><text x="205" y="121" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">feeders</text><line x1="8" y1="130" x2="252" y2="130" class="sv-thin"/><text x="16" y="145" class="sv-m" font-size="9" text-anchor="start">Accessories</text><text x="135" y="145" class="sv-t" font-size="9" text-anchor="middle">few</text><text x="205" y="145" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">many</text></svg></template></div><figcaption>MCB vs MCCB at a glance</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>MCCBs cover much higher current ratings.</li><li>MCCBs commonly offer adjustable trip settings; MCBs usually have fixed thermal-magnetic curves (B, C, D).</li><li>MCCBs generally have higher breaking capacity and more accessories (shunt trip, aux contacts, motor operators).</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“For a high-current industrial feeder I evaluate MCCB parameters including trip settings and breaking capacity, while MCBs are used for smaller final circuits.”</p></div>
  </div>
</details>
<details class="iq" id="q33">
  <summary><span class="iq-num">Q33</span><h3 class="iq-title">What is an ACB?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>An air circuit breaker is a high-current low-voltage breaker that uses air as the arc-interrupting medium, usually with an electronic trip unit.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/165"><template><svg viewBox="0 0 260 165" role="img" aria-labelledby="fig33-t" xmlns="http://www.w3.org/2000/svg"><title id="fig33-t">ACB front panel</title><rect x="40" y="8" width="180" height="150" rx="6" class="sv-box"/><rect x="55" y="20" width="150" height="20" rx="3" class="sv-fm"/><text x="130" y="34" class="sv-t" font-size="9" text-anchor="middle">arc chutes</text><rect x="55" y="50" width="70" height="46" rx="4" class="sv-screen"/><text x="90" y="68" class="sv-scrt" font-size="9" text-anchor="middle" font-weight="700">Trip unit</text><text x="90" y="84" class="sv-scrt" font-size="9" text-anchor="middle">L S I G</text><rect x="140" y="50" width="30" height="20" rx="4" class="sv-gf"/><text x="155" y="62.975" class="sv-tg" font-size="8.5" text-anchor="middle" font-weight="700">ON</text><rect x="175" y="50" width="30" height="20" rx="4" class="sv-rf"/><text x="190" y="62.975" class="sv-tr" font-size="8.5" text-anchor="middle" font-weight="700">OFF</text><rect x="140" y="76" width="65" height="20" rx="4" class="sv-of"/><text x="172.5" y="88.8" class="sv-to" font-size="8" text-anchor="middle" font-weight="700">CHARGED</text><rect x="95" y="110" width="70" height="14" rx="3" class="sv-fd"/><text x="130" y="140" class="sv-m" font-size="8.5" text-anchor="middle">spring charging handle</text><text x="130" y="152" class="sv-m" font-size="8.5" text-anchor="middle">draw-out racking</text></svg></template></div><figcaption>ACB front panel</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I inspect ACB contacts, arc chutes, terminals, mechanism, spring charging system, trip unit and interlocks. Protection settings must be coordinated with downstream devices.”</p></div>
  </div>
</details>
<details class="iq" id="q34">
  <summary><span class="iq-num">Q34</span><h3 class="iq-title">What is a VCB?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A vacuum circuit breaker interrupts the arc inside a sealed vacuum interrupter and is widely used in medium-voltage systems (roughly 3.3 kV to around 36 kV).</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig34-t" xmlns="http://www.w3.org/2000/svg"><title id="fig34-t">Vacuum interrupter</title><rect x="80" y="35" width="60" height="100" rx="12" class="sv-af"/><line x1="110" y1="5" x2="110" y2="78" class="sv-lthick"/><line x1="110" y1="86" x2="110" y2="170" class="sv-lthick"/><rect x="98" y="74" width="24" height="5" rx="1" class="sv-fd"/><rect x="98" y="86" width="24" height="5" rx="1" class="sv-fd"/><polyline points="102.0,110.0 118.0,114.0 102.0,118.0 118.0,122.0 102.0,126.0 118.0,130.0" class="sv-o"/><circle cx="110" cy="82" r="20" class="sv-dashc"/><line x1="122" y1="76" x2="170" y2="50" class="sv-thin"/><text x="174" y="53" class="sv-t" font-size="9" text-anchor="start">fixed contact</text><line x1="122" y1="90" x2="170" y2="82" class="sv-thin"/><text x="174" y="85" class="sv-t" font-size="9" text-anchor="start">moving contact</text><line x1="130" y1="82" x2="170" y2="112" class="sv-thin"/><text x="174" y="115" class="sv-t" font-size="9" text-anchor="start">vapour shield</text><line x1="118" y1="124" x2="170" y2="142" class="sv-thin"/><text x="174" y="145" class="sv-t" font-size="9" text-anchor="start">bellows</text><line x1="80" y1="60" x2="40" y2="60" class="sv-thin"/><text x="36" y="49.8" class="sv-m" font-size="8.5" text-anchor="end">ceramic</text><text x="36" y="60" class="sv-m" font-size="8.5" text-anchor="end">vacuum</text><text x="36" y="70.2" class="sv-m" font-size="8.5" text-anchor="end">bottle</text></svg></template></div><figcaption>Vacuum interrupter</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“For an 11 kV system I inspect the vacuum interrupter condition (including contact erosion indication), operating mechanism, trip/close coils, spring charging and the protection relay interface.”</p></div>
  </div>
</details>
<details class="iq" id="q35">
  <summary><span class="iq-num">Q35</span><h3 class="iq-title">What is an HRC fuse?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A high rupturing capacity fuse can safely interrupt very high fault current within its rated breaking capacity, and is strongly current-limiting.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig35-t" xmlns="http://www.w3.org/2000/svg"><title id="fig35-t">Fuse cuts fault current before its peak</title><line x1="20" y1="130" x2="244.5" y2="130" class="sv-l"/><polygon points="248.0,130.0 243.5,132.2 243.5,127.8" class="sv-fd"/><line x1="20" y1="130" x2="20" y2="18.5" class="sv-l"/><polygon points="20.0,15.0 22.2,19.5 17.8,19.5" class="sv-fd"/><text x="248" y="142" class="sv-m" font-size="8.5" text-anchor="end">time</text><text x="24" y="17" class="sv-m" font-size="8.5" text-anchor="start">I</text><polyline points="20.0,130.0 23.5,124.5 27.0,119.0 30.5,113.6 34.0,108.2 37.5,102.8 41.0,97.6 44.5,92.4 48.0,87.3 51.5,82.3 55.0,77.5 58.5,72.8 62.0,68.3 65.5,63.9 69.0,59.7 72.5,55.8 76.0,52.0 79.5,48.4 83.0,45.1 86.5,41.9 90.0,39.1 93.5,36.4 97.0,34.1 100.5,32.0 104.0,30.1 107.5,28.6 111.0,27.3 114.5,26.3 118.0,25.6 121.5,25.1 125.0,25.0 128.5,25.1 132.0,25.6 135.5,26.3 139.0,27.3 142.5,28.6 146.0,30.1 149.5,32.0 153.0,34.1 156.5,36.4 160.0,39.1 163.5,41.9 167.0,45.1 170.5,48.4 174.0,52.0 177.5,55.8 181.0,59.7 184.5,63.9 188.0,68.3 191.5,72.8 195.0,77.5 198.5,82.3 202.0,87.3 205.5,92.4 209.0,97.6 212.5,102.8 216.0,108.2 219.5,113.6 223.0,119.0 226.5,124.5 230.0,130.0" class="sv-thin sv-dash"/><text x="125" y="20" class="sv-m" font-size="8.5" text-anchor="middle">prospective fault current</text><polyline points="20.0,130.0 20.9,126.3 21.9,122.7 22.8,119.0 23.7,115.5 24.7,111.9 25.6,108.5 26.5,105.1 27.5,101.8 28.4,98.7 29.3,95.7 30.3,92.8 31.2,90.0 32.1,87.5 33.1,85.0 34.0,82.8 34.9,80.8 35.9,78.9 36.8,77.3 37.7,75.9 38.7,74.7 39.6,73.7 40.5,72.9 41.5,72.4 42.4,72.1 43.3,72.0 44.3,72.2 45.2,72.6 46.1,73.2 47.1,74.0 48.0,75.1 48.9,76.4 49.9,77.9 50.8,79.7 51.7,81.6 52.7,83.7 53.6,86.0 54.5,88.5 55.5,91.1 56.4,93.9 57.3,96.9 58.3,100.0 59.2,103.2 60.1,106.5 61.1,109.9 62.0,113.4 62.9,116.9 63.9,120.5 64.8,124.2 65.7,127.8 66.7,130.0 67.6,130.0 68.5,130.0 69.5,130.0 70.4,130.0 71.3,130.0 72.3,130.0 73.2,130.0 74.1,130.0 75.1,130.0 76.0,130.0" class="sv-r"/><text x="64" y="64" class="sv-tr" font-size="9" text-anchor="start" font-weight="700">cut-off</text><rect x="150" y="145" width="90" height="24" rx="12" class="sv-box"/><rect x="160" y="150" width="70" height="14" rx="2" class="sv-of"/><line x1="140" y1="157" x2="150" y2="157" class="sv-l"/><line x1="240" y1="157" x2="250" y2="157" class="sv-l"/><text x="100" y="161" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="700">HRC fuse</text></svg></template></div><figcaption>Fuse cuts fault current before its peak</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I select the fuse based on voltage, current, breaking capacity and time–current characteristic (e.g. gG for general cable protection, aM for motor circuits). After a fuse operates I investigate the cause before replacing it with an identical type and rating.”</p></div>
  </div>
</details>
<details class="iq" id="q36">
  <summary><span class="iq-num">Q36</span><h3 class="iq-title">Overload vs short circuit vs earth fault</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/155"><template><svg viewBox="0 0 260 155" role="img" aria-labelledby="fig36-t" xmlns="http://www.w3.org/2000/svg"><title id="fig36-t">Overload, short circuit and earth fault</title><rect x="8" y="8" width="78" height="140" rx="4" class="sv-box"/><text x="47" y="24" class="sv-to" font-size="9.5" text-anchor="middle" font-weight="700">Overload</text><rect x="92" y="8" width="78" height="140" rx="4" class="sv-box"/><text x="131" y="24" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="700">Short circuit</text><rect x="176" y="8" width="78" height="140" rx="4" class="sv-box"/><text x="215" y="24" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="700">Earth fault</text><circle cx="47" cy="90" r="18" class="sv-af"/><text x="47" y="94" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">M</text><rect x="28" y="118" width="38" height="10" rx="2" class="sv-fo"/><text x="47" y="142" class="sv-m" font-size="8" text-anchor="middle">too much load</text><line x1="106" y1="50" x2="106" y2="130" class="sv-l"/><line x1="142" y1="50" x2="142" y2="130" class="sv-l"/><polyline points="106.0,88.0 118.0,80.0 124.0,96.0 142.0,88.0" class="sv-r"/><text x="131" y="142" class="sv-m" font-size="8" text-anchor="middle">L–L contact</text><line x1="190" y1="40" x2="190" y2="80" class="sv-l"/><rect x="200" y="60" width="38" height="36" rx="3" class="sv-box"/><polyline points="190.0,70.0 200.0,76.0" class="sv-r"/><line x1="219" y1="96" x2="219" y2="118" class="sv-g"/><line x1="209" y1="118" x2="229" y2="118" class="sv-g"/><line x1="213" y1="123" x2="225" y2="123" class="sv-g"/><text x="215" y="142" class="sv-m" font-size="8" text-anchor="middle">live → frame → E</text></svg></template></div><figcaption>Overload, short circuit and earth fault</figcaption></figure><div class="iq-split-main"><p class="iq-label">Definitions</p><ul><li>Overload — current above rating in an otherwise healthy circuit, usually due to load.</li><li>Short circuit — a very low-impedance path between conductors, producing very high current.</li><li>Earth fault — unintended connection between a live conductor and earth or an exposed conductive part.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I identify the protection indication and isolate the circuit before inspection. Then I check whether the fault originated in the cable, motor, load or equipment insulation.”</p></div>
  </div>
</details>
<details class="iq" id="q37">
  <summary><span class="iq-num">Q37</span><h3 class="iq-title">RCCB, RCBO and ELCB — what is the difference?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/160"><template><svg viewBox="0 0 260 160" role="img" aria-labelledby="fig37-t" xmlns="http://www.w3.org/2000/svg"><title id="fig37-t">RCCB core-balance principle</title><circle cx="90" cy="85" r="38" class="sv-box"/><circle cx="90" cy="85" r="26" class="sv-bg"/><line x1="78" y1="20" x2="78" y2="150" class="sv-r"/><line x1="102" y1="20" x2="102" y2="150" class="sv-a"/><text x="78" y="14" class="sv-tr" font-size="10" text-anchor="middle" font-weight="700">L</text><text x="102" y="14" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">N</text><polyline points="126.0,70.0 132.0,66.0 138.0,74.0 144.0,66.0 150.0,74.0 156.0,70.0" class="sv-o"/><line x1="156" y1="70" x2="175" y2="70" class="sv-o"/><rect x="175" y="55" width="70" height="30" rx="4" class="sv-of"/><text x="210" y="73.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">trip relay</text><text x="210" y="107.2" class="sv-t" font-size="9" text-anchor="middle">IΔ = IL − IN</text><text x="210" y="118" class="sv-t" font-size="9" text-anchor="middle">trips at 30 mA</text><text x="210" y="128.8" class="sv-t" font-size="9" text-anchor="middle">(personnel)</text></svg></template></div><figcaption>RCCB core-balance principle</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>RCCB: residual-current protection only.</li><li>RCBO: residual-current plus overcurrent protection in one device.</li><li>ELCB: older term; voltage-operated ELCBs are obsolete, and the term is often used loosely for current-operated devices.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“An RCCB alone does not provide overload or short-circuit protection, so appropriate overcurrent protection must also be present upstream or in series.”</p></div>
  </div>
</details>
<details class="iq" id="q38">
  <summary><span class="iq-num">Q38</span><h3 class="iq-title">What is a motor overload relay?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>An overload relay protects a motor against sustained overcurrent and, depending on type, phase loss or imbalance. Trip classes (e.g. Class 10, 20, 30) define the maximum tripping time in seconds at 7.2 × the set current from cold (IEC 60947-4-1) — so a higher class tolerates a longer motor start.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/162"><template><svg viewBox="0 0 260 162" role="img" aria-labelledby="fig38-t" xmlns="http://www.w3.org/2000/svg"><title id="fig38-t">Overload relay trip classes (illustrative)</title><line x1="30" y1="145" x2="244.5" y2="145" class="sv-l"/><polygon points="248.0,145.0 243.5,147.2 243.5,142.8" class="sv-fd"/><line x1="30" y1="145" x2="30" y2="18.5" class="sv-l"/><polygon points="30.0,15.0 32.2,19.5 27.8,19.5" class="sv-fd"/><text x="248" y="157" class="sv-m" font-size="8.5" text-anchor="end">× Ir</text><text x="34" y="17" class="sv-m" font-size="8.5" text-anchor="start">time</text><polyline points="40.0,30.0 43.3,30.0 46.7,46.2 50.0,70.6 53.3,85.4 56.7,95.2 60.0,102.3 63.3,107.6 66.7,111.7 70.0,115.1 73.3,117.8 76.7,120.0 80.0,121.9 83.3,123.6 86.7,125.0 90.0,126.2 93.3,127.3 96.7,128.3 100.0,129.2 103.3,130.0 106.7,130.7 110.0,131.4 113.3,131.9 116.7,132.5 120.0,133.0 123.3,133.4 126.7,133.9 130.0,134.3 133.3,134.6 136.7,135.0 140.0,135.3 143.3,135.6 146.7,135.9 150.0,136.2 153.3,136.4 156.7,136.7 160.0,136.9 163.3,137.1 166.7,137.3 170.0,137.5 173.3,137.7 176.7,137.8 180.0,138.0 183.3,138.2 186.7,138.3 190.0,138.5 193.3,138.6 196.7,138.7 200.0,138.9 203.3,139.0 206.7,139.1 210.0,139.2 213.3,139.3 216.7,139.4 220.0,139.5 223.3,139.6 226.7,139.7 230.0,139.8 233.3,139.9 236.7,140.0 240.0,140.1" class="sv-g"/><text x="66.6744" y="104.667" class="sv-tg" font-size="8.5" text-anchor="start" font-weight="700">Class 10</text><polyline points="40.0,30.0 43.3,30.0 46.7,30.0 50.0,30.0 53.3,30.0 56.7,45.5 60.0,59.6 63.3,70.2 66.7,78.5 70.0,85.1 73.3,90.5 76.7,95.0 80.0,98.9 83.3,102.2 86.7,105.0 90.0,107.5 93.3,109.7 96.7,111.7 100.0,113.4 103.3,115.0 106.7,116.4 110.0,117.7 113.3,118.9 116.7,120.0 120.0,121.0 123.3,121.9 126.7,122.8 130.0,123.5 133.3,124.3 136.7,125.0 140.0,125.6 143.3,126.2 146.7,126.8 150.0,127.3 153.3,127.8 156.7,128.3 160.0,128.8 163.3,129.2 166.7,129.6 170.0,130.0 173.3,130.3 176.7,130.7 180.0,131.0 183.3,131.3 186.7,131.6 190.0,131.9 193.3,132.2 196.7,132.5 200.0,132.7 203.3,133.0 206.7,133.2 210.0,133.4 213.3,133.7 216.7,133.9 220.0,134.1 223.3,134.3 226.7,134.5 230.0,134.6 233.3,134.8 236.7,135.0 240.0,135.1" class="sv-a"/><text x="66.6744" y="66.3333" class="sv-ta" font-size="8.5" text-anchor="start" font-weight="700">Class 20</text><polyline points="40.0,30.0 43.3,30.0 46.7,30.0 50.0,30.0 53.3,30.0 56.7,30.0 60.0,30.0 63.3,32.8 66.7,45.2 70.0,55.2 73.3,63.3 76.7,70.1 80.0,75.8 83.3,80.7 86.7,85.0 90.0,88.7 93.3,92.0 96.7,95.0 100.0,97.6 103.3,100.0 106.7,102.1 110.0,104.1 113.3,105.8 116.7,107.5 120.0,109.0 123.3,110.3 126.7,111.6 130.0,112.8 133.3,113.9 136.7,115.0 140.0,115.9 143.3,116.8 146.7,117.7 150.0,118.5 153.3,119.2 156.7,120.0 160.0,120.6 163.3,121.3 166.7,121.9 170.0,122.5 173.3,123.0 176.7,123.5 180.0,124.0 183.3,124.5 186.7,125.0 190.0,125.4 193.3,125.8 196.7,126.2 200.0,126.6 203.3,127.0 206.7,127.3 210.0,127.7 213.3,128.0 216.7,128.3 220.0,128.6 223.3,128.9 226.7,129.2 230.0,129.5 233.3,129.7 236.7,130.0 240.0,130.2" class="sv-r"/><text x="66.6744" y="28" class="sv-tr" font-size="8.5" text-anchor="start" font-weight="700">Class 30</text><line x1="197" y1="145" x2="197" y2="20" class="sv-dash"/><text x="197" y="157" class="sv-m" font-size="8.5" text-anchor="middle">7.2 × Ir</text></svg></template></div><figcaption>Overload relay trip classes (illustrative)</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I set the overload according to the motor's rated current and application — choosing a trip class that suits the motor's acceleration time and the manufacturer's coordination guidance. Repeated trips mean checking load, bearings, phase balance, voltage and motor condition.”</p></div>
  </div>
</details>
<details class="iq" id="q39">
  <summary><span class="iq-num">Q39</span><h3 class="iq-title">Why does a circuit breaker trip repeatedly?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig39-t" xmlns="http://www.w3.org/2000/svg"><title id="fig39-t">Why a breaker keeps tripping</title><line x1="89" y1="39" x2="101" y2="75" class="sv-thin"/><rect x="1" y="30" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="41.905" class="sv-t" font-size="8.3" text-anchor="middle">Overload</text><line x1="89" y1="63" x2="101" y2="75" class="sv-thin"/><rect x="1" y="54" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="65.905" class="sv-t" font-size="8.3" text-anchor="middle">Short circuit</text><line x1="89" y1="87" x2="101" y2="75" class="sv-thin"/><rect x="1" y="78" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="89.905" class="sv-t" font-size="8.3" text-anchor="middle">Earth fault</text><line x1="89" y1="111" x2="101" y2="75" class="sv-thin"/><rect x="1" y="102" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="113.905" class="sv-t" font-size="8.3" text-anchor="middle">Wrong setting</text><line x1="171" y1="39" x2="159" y2="75" class="sv-thin"/><rect x="171" y="30" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="41.905" class="sv-t" font-size="8.3" text-anchor="middle">Cable fault</text><line x1="171" y1="63" x2="159" y2="75" class="sv-thin"/><rect x="171" y="54" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="65.905" class="sv-t" font-size="8.3" text-anchor="middle">Motor fault</text><line x1="171" y1="87" x2="159" y2="75" class="sv-thin"/><rect x="171" y="78" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="89.905" class="sv-t" font-size="8.3" text-anchor="middle">Loose terminal</text><line x1="171" y1="111" x2="159" y2="75" class="sv-thin"/><rect x="171" y="102" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="113.905" class="sv-t" font-size="8.3" text-anchor="middle">Mechanism fault</text><circle cx="130" cy="75" r="30" class="sv-af"/><text x="130" y="72.6" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">Repeated</text><text x="130" y="83.4" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">trip</text></svg></template></div><figcaption>Why a breaker keeps tripping</figcaption></figure><div class="iq-split-main"><p class="iq-label">Possible causes</p><ul><li>Overload</li><li>Short circuit</li><li>Earth fault</li><li>Incorrect setting or wrong curve</li><li>Cable fault</li><li>Motor fault</li><li>Breaker mechanism or trip unit fault</li><li>Loose/overheated terminals causing thermal trips</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I first identify the trip indication. Then I isolate the downstream circuit and inspect the cable, motor and load. I measure current and insulation resistance and verify protection settings. I never repeatedly reset a breaker without finding the cause.”</p></div>
  </div>
</details>
<details class="iq" id="q40">
  <summary><span class="iq-num">Q40</span><h3 class="iq-title">What is selectivity (protection coordination)?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Protection coordination ensures that the protective device closest to a fault operates first, while upstream devices stay closed so healthy circuits remain energised.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig40-t" xmlns="http://www.w3.org/2000/svg"><title id="fig40-t">Protection selectivity</title><rect x="95" y="8" width="70" height="24" rx="4" class="sv-gf"/><text x="130" y="23.15" class="sv-tg" font-size="9" text-anchor="middle" font-weight="700">Q1 upstream</text><line x1="130" y1="32" x2="130" y2="46" class="sv-l"/><line x1="60" y1="46" x2="200" y2="46" class="sv-l"/><line x1="60" y1="46" x2="60" y2="60" class="sv-l"/><line x1="200" y1="46" x2="200" y2="60" class="sv-l"/><rect x="25" y="60" width="70" height="24" rx="4" class="sv-rf"/><text x="60" y="75.15" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">Q2 trips</text><rect x="165" y="60" width="70" height="24" rx="4" class="sv-gf"/><text x="200" y="75.15" class="sv-tg" font-size="9" text-anchor="middle" font-weight="700">Q3 stays ON</text><line x1="60" y1="84" x2="60" y2="110" class="sv-l"/><line x1="200" y1="84" x2="200" y2="130" class="sv-l"/><text x="60" y="124" class="sv-tr" font-size="11" text-anchor="middle" font-weight="700">✕ fault</text><text x="200" y="142" class="sv-m" font-size="8.5" text-anchor="middle">healthy load</text><text x="130" y="166" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Only the device nearest the fault opens</text></svg></template></div><figcaption>Protection selectivity</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I review prospective fault levels and time–current characteristics and coordinate breaker and relay settings (and manufacturer selectivity tables). This avoids unnecessary plant-wide shutdowns during feeder faults.”</p></div>
  </div>
</details>
<div class="iq-calcs">
  <p class="iq-calcs-title">Calculators &amp; guides for this module</p>
  <div class="iq-calc-grid">
    <a href="/electrical/mcb-size" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>MCB Size Calculator</strong><span class="iq-calc-desc">Select an MCB rating for a circuit.</span></a>
    <a href="/electrical/mccb-size" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>MCCB Size Calculator</strong><span class="iq-calc-desc">Select an MCCB rating from load current.</span></a>
    <a href="/electrical/fuse-size" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Fuse Size Calculator</strong><span class="iq-calc-desc">Estimate a suitable fuse rating.</span></a>
    <a href="/electrical/mpcb-selection" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>MPCB Selection Calculator</strong><span class="iq-calc-desc">Motor protection circuit breaker range selection.</span></a>
    <a href="/electrical/idmt-trip-time-calculator" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>IDMT Trip Time Calculator</strong><span class="iq-calc-desc">Trip time for IEC and IEEE inverse curves.</span></a>
    <a href="/mcb-vs-mccb-rccb-elcb-mpcb" class="iq-calc is-guide"><span class="iq-calc-kind">Guide</span><strong>MCB vs MCCB vs RCCB vs ELCB vs MPCB</strong><span class="iq-calc-desc">Where each protective device fits.</span></a>
  </div>
</div>
</section>
    </div>

    <p class="text-xs text-gray-400 mb-4">These answers summarise common industrial practice for interview preparation. Test voltages, acceptance limits, protection settings and statutory requirements vary by equipment, manufacturer and country — always follow the OEM documentation, applicable standards and your site's safety procedures.</p>

  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>

  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How should I prepare for an electrical maintenance engineer interview?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Revise the fundamentals (Ohm's law, power triangle, three-phase formulas), then practise explaining real troubleshooting cases in a clear sequence: safety and isolation first, then symptom, measurement, root cause, repair, testing and controlled restoration. Interviewers for maintenance roles usually value a structured, safety-first method and practical examples more than memorised definitions.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How should I answer a troubleshooting question in an interview?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Start with safety: isolate, apply lockout/tagout and test for dead. Then describe how you read the trip indication or symptom, which measurements you take and in what order, how you separate electrical from mechanical causes, how you confirm the root cause, and how you test before a controlled restart. Ending with documentation or RCA shows a reliability mindset rather than a reset-and-hope approach.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What topics are most commonly asked in an electrical maintenance interview?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Common topics include induction motors and starters, VFDs, breakers and protection coordination, transformers and oil testing, cable sizing and terminations, earthing, insulation resistance testing, PLC and instrumentation troubleshooting, DG sets, UPS systems, LOTO and permit-to-work, and maintenance management terms such as PM, PdM, RCA, MTBF and MTTR.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Which motor starting method gives the lowest starting current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A VFD can usually start a motor at or near its rated current because it raises frequency and voltage together, while still providing good torque. Soft starters and autotransformer starters reduce current by lowering voltage, which also reduces starting torque, and a star-delta starter cuts line current and torque to about one-third of DOL. The right choice depends on the load's torque requirement, not only on current.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Are the answers on this page suitable to memorise word for word?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">They are best used as a structure rather than a script. Interviewers quickly notice memorised text, so adapt each model answer with a real example from your own plant, equipment and failures. Always confirm specific values such as test voltages, acceptance limits and protection settings against the equipment manufacturer's data and the standards that apply in your country.</p>
    </details>
  </div>
</section>

<!-- ===================== MORE QUESTIONS (OTHER PARTS) ===================== -->
<section id="more-questions" class="max-w-3xl mx-auto px-4 pb-14">
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-2">More Electrical Interview Questions</h2>
  <p class="text-sm text-gray-600 mb-6">This is Part I of a three-part, 120-question series. Every question below opens directly on its own page.</p>
  <div class="iq-more-part">
    <h3><a href="/blog/electrical/electrical-interview-question-ii">Part II: Transformers, Cables, Testing &amp; Instrumentation</a></h3>
    <p class="iq-more-sub">Questions 41–80</p>
    <p class="iq-more-mod">Transformer &amp; Power Distribution</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-ii#q41"><span class="iq-num">Q41</span><span>Explain a transformer.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q42"><span class="iq-num">Q42</span><span>Why are transformers rated in kVA instead of kW?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q43"><span class="iq-num">Q43</span><span>What are transformer losses?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q44"><span class="iq-num">Q44</span><span>Why is transformer oil used?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q45"><span class="iq-num">Q45</span><span>What is the BDV test?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q46"><span class="iq-num">Q46</span><span>What is the transformer IR test?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q47"><span class="iq-num">Q47</span><span>What is a Buchholz relay?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q48"><span class="iq-num">Q48</span><span>Explain conservator, breather, ONAN and ONAF.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q49"><span class="iq-num">Q49</span><span>Why does a transformer overheat or hum abnormally?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q50"><span class="iq-num">Q50</span><span>What are common transformer protection systems?</span></a></li>
    </ul>
    <p class="iq-more-mod">Panels, Cables &amp; Earthing</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-ii#q51"><span class="iq-num">Q51</span><span>What are a CT and a PT/VT?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q52"><span class="iq-num">Q52</span><span>Why must a CT secondary never be left open?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q53"><span class="iq-num">Q53</span><span>What are MCC and PCC panels?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q54"><span class="iq-num">Q54</span><span>How do you perform electrical panel maintenance?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q55"><span class="iq-num">Q55</span><span>What is thermography and why is it used?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q56"><span class="iq-num">Q56</span><span>How do you select a power cable?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q57"><span class="iq-num">Q57</span><span>What causes cable overheating?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q58"><span class="iq-num">Q58</span><span>What is cable termination?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q59"><span class="iq-num">Q59</span><span>What is electrical earthing?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q60"><span class="iq-num">Q60</span><span>What are the basic electrical safety requirements during maintenance?</span></a></li>
    </ul>
    <p class="iq-more-mod">Electrical Testing &amp; Troubleshooting</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-ii#q61"><span class="iq-num">Q61</span><span>What is a multimeter?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q62"><span class="iq-num">Q62</span><span>What is a clamp meter?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q63"><span class="iq-num">Q63</span><span>What is a megger (insulation resistance tester)?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q64"><span class="iq-num">Q64</span><span>Explain continuity, polarity and phase-sequence testing.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q65"><span class="iq-num">Q65</span><span>What electrical tests are performed before commissioning?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q66"><span class="iq-num">Q66</span><span>How do you troubleshoot a motor that suddenly trips?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q67"><span class="iq-num">Q67</span><span>An MCC motor feeder is repeatedly tripping. How do you troubleshoot it?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q68"><span class="iq-num">Q68</span><span>Why does a contactor chatter or burn?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q69"><span class="iq-num">Q69</span><span>How do you troubleshoot an electrical panel?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q70"><span class="iq-num">Q70</span><span>Explain your complete breakdown troubleshooting method.</span></a></li>
    </ul>
    <p class="iq-more-mod">Electronics &amp; Instrumentation</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-ii#q71"><span class="iq-num">Q71</span><span>What is a diode?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q72"><span class="iq-num">Q72</span><span>What is a rectifier?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q73"><span class="iq-num">Q73</span><span>What is an SMPS?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q74"><span class="iq-num">Q74</span><span>Relay vs SSR — what is the difference?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q75"><span class="iq-num">Q75</span><span>What is a proximity sensor?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q76"><span class="iq-num">Q76</span><span>Explain PNP and NPN sensors.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q77"><span class="iq-num">Q77</span><span>What is a 4–20 mA signal?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q78"><span class="iq-num">Q78</span><span>What is an industrial transmitter?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q79"><span class="iq-num">Q79</span><span>How do you troubleshoot a solenoid valve or sensor?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-ii#q80"><span class="iq-num">Q80</span><span>Explain instrumentation fault tracing.</span></a></li>
    </ul>
    <a class="iq-more-cta" href="/blog/electrical/electrical-interview-question-ii">Open Part II →</a>
  </div>
  <div class="iq-more-part">
    <h3><a href="/blog/electrical/electrical-interview-question-iii">Part III: PLC, Reliability, UPS, HV, DG, Boiler &amp; ACB</a></h3>
    <p class="iq-more-sub">Questions 81–120</p>
    <p class="iq-more-mod">PLC &amp; Industrial Automation</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q81"><span class="iq-num">Q81</span><span>What is a PLC?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q82"><span class="iq-num">Q82</span><span>How do you troubleshoot PLC digital I/O?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q83"><span class="iq-num">Q83</span><span>How do you troubleshoot PLC analog I/O?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q84"><span class="iq-num">Q84</span><span>How do you troubleshoot PLC logic?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q85"><span class="iq-num">Q85</span><span>What causes PLC communication failure?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q86"><span class="iq-num">Q86</span><span>What is HMI–PLC communication?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q87"><span class="iq-num">Q87</span><span>What is PLC I/O mapping?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q88"><span class="iq-num">Q88</span><span>An automatic machine sequence stops. How do you troubleshoot it?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q89"><span class="iq-num">Q89</span><span>What should be included in a PLC backup?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q90"><span class="iq-num">Q90</span><span>Explain complete automation troubleshooting.</span></a></li>
    </ul>
    <p class="iq-more-mod">Maintenance Management &amp; Reliability</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q91"><span class="iq-num">Q91</span><span>What are preventive, predictive and breakdown maintenance?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q92"><span class="iq-num">Q92</span><span>How do you prepare an electrical PM schedule?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q93"><span class="iq-num">Q93</span><span>What is predictive maintenance?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q94"><span class="iq-num">Q94</span><span>What is RCA?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q95"><span class="iq-num">Q95</span><span>How do you plan a maintenance job?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q96"><span class="iq-num">Q96</span><span>How do you manage electrical spare parts?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q97"><span class="iq-num">Q97</span><span>Explain MTBF and MTTR.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q98"><span class="iq-num">Q98</span><span>How can you improve electrical equipment reliability?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q99"><span class="iq-num">Q99</span><span>How do you manage a major plant electrical breakdown?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q100"><span class="iq-num">Q100</span><span>What is your approach as a senior electrical maintenance engineer to improve plant reliability?</span></a></li>
    </ul>
    <p class="iq-more-mod">UPS Systems</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q101"><span class="iq-num">Q101</span><span>What is a UPS? Explain its working principle and major components.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q102"><span class="iq-num">Q102</span><span>Explain online, offline and line-interactive UPS. How does a UPS differ from an inverter?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q103"><span class="iq-num">Q103</span><span>How do you calculate UPS battery backup time? What affects it?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q104"><span class="iq-num">Q104</span><span>What are UPS bypass systems? Explain static and maintenance bypass.</span></a></li>
    </ul>
    <p class="iq-more-mod">High-Voltage Systems (11 kV / 33 kV / 66 kV)</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q105"><span class="iq-num">Q105</span><span>Why are 11 kV, 33 kV and 66 kV used in distribution? Why '11' kV and not 10 kV?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q106"><span class="iq-num">Q106</span><span>Calculate current at 11 kV, 33 kV and 66 kV for the same power.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q107"><span class="iq-num">Q107</span><span>Explain an 11 kV system, its equipment and protection arrangement.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q108"><span class="iq-num">Q108</span><span>How do you test and commission an 11 kV cable or transformer before energisation?</span></a></li>
    </ul>
    <p class="iq-more-mod">DG Sets (Diesel Generators)</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q109"><span class="iq-num">Q109</span><span>Explain the working principle of a DG set.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q110"><span class="iq-num">Q110</span><span>What are an AVR and a governor? How do they differ?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q111"><span class="iq-num">Q111</span><span>What is DG synchronisation? What must match before paralleling?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q112"><span class="iq-num">Q112</span><span>What are DG load sharing and reverse power protection?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q113"><span class="iq-num">Q113</span><span>A DG has low voltage, unstable frequency, high temperature or low oil pressure. How will you troubleshoot it?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q114"><span class="iq-num">Q114</span><span>What DG protections are important? How do you troubleshoot a DG starting failure?</span></a></li>
    </ul>
    <p class="iq-more-mod">Boiler — Electrical &amp; Control</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q115"><span class="iq-num">Q115</span><span>Explain the working principle of an industrial boiler and its major electrical equipment.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q116"><span class="iq-num">Q116</span><span>Explain ID fan, FD fan, PA fan and feed-water pump. What electrical problems occur?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q117"><span class="iq-num">Q117</span><span>What are boiler interlocks and trips? Why must they never be bypassed?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q118"><span class="iq-num">Q118</span><span>What is three-element drum-level control?</span></a></li>
    </ul>
    <p class="iq-more-mod">ACB Protection &amp; Testing</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q119"><span class="iq-num">Q119</span><span>Explain ACB construction and LSIG protection.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q120"><span class="iq-num">Q120</span><span>What are ACB Icu, Ics, Icw, trip unit, spring charging, interlocking, and primary/secondary injection tests?</span></a></li>
    </ul>
    <a class="iq-more-cta" href="/blog/electrical/electrical-interview-question-iii">Open Part III →</a>
  </div>
  <div class="iq-pager"><span></span><a href="/blog/electrical/electrical-interview-question-ii" rel="next">Part II →</a></div>
</section>
<!-- ===================== POPULAR MAINTENANCE GUIDES (blog pages only, side-scroll) ===================== -->
<section class="max-w-6xl mx-auto px-4 pb-4">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-4">Popular Maintenance Guides</h2>
  <div class="popular-guide-scroll">
    <a href="/blog/electrical/dg-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Industrial DG Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/transformer-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Transformer Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/electric-motor-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Electric Motor Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/vfd-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>VFD Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/ht-lt-panel-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>HT/LT Panel Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/energy-efficient-industrial-lighting" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Energy-Efficient Industrial Lighting</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/commercial-building-electrical-audit" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Commercial Building Electrical Audit</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/electrical-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Electrical Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/plc-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Industrial PLC Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS ===================== -->
<section id="related" class="max-w-6xl mx-auto px-4 pb-16">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-5">Related Calculators</h2>
  <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-5">
    <a href="/motor-current" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Motor Current Calculator</h3>
      <p class="text-sm text-gray-500">Full-load current from motor power, voltage, PF and efficiency.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/kw-kva" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">kW to kVA Calculator</h3>
      <p class="text-sm text-gray-500">Convert active power to apparent power at any power factor.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/voltage-drop" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Voltage Drop Calculator</h3>
      <p class="text-sm text-gray-500">Check cable voltage drop against your limit.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/mccb-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">MCCB Size Calculator</h3>
      <p class="text-sm text-gray-500">Select an MCCB rating from load current.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/vfd-sizing" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">VFD Sizing Calculator</h3>
      <p class="text-sm text-gray-500">Select a drive rating for a motor.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/blog/electrical/electric-motor-maintenance-guide" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Electric Motor Maintenance Guide</h3>
      <p class="text-sm text-gray-500">IR/PI testing, bearings and motor preventive maintenance.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Read guide →</span>
    </a>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER ===================== -->
<!-- "Explore More Categories" is no longer hardcoded here — it's
     injected automatically by _middleware.js (buildExploreMoreHTML)
     right before this footer div, same mechanism as Related
     Calculators. Do NOT re-add a per-page explore-more section, or
     it will render twice. -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>

<script>
(() => {
  const items = Array.from(document.querySelectorAll('details.iq'));
  const modules = Array.from(document.querySelectorAll('.iq-module'));
  const search = document.getElementById('iqSearch');
  const count = document.getElementById('iqCount');
  const empty = document.getElementById('iqEmpty');
  const total = items.length;
  const norm = v => v.toLowerCase().replace(/[\u2010-\u2015\u2212]/g, '-').replace(/\s+/g, ' ');
  const text = items.map(d => norm(d.textContent));
  let wasOpen = null;

  function setCount(n){ if (count) count.textContent = n === total ? total + ' questions' : 'Showing ' + n + ' of ' + total; }

  function filter(){
    const q = norm((search.value || '').trim());
    if (q && wasOpen === null) wasOpen = items.map(d => d.open);
    const hits = items.map((d, i) => !q || text[i].indexOf(q) !== -1);
    const shown = hits.filter(Boolean).length;
    const autoOpen = q && shown <= 6;
    items.forEach((d, i) => {
      d.classList.toggle('iq-hidden', !hits[i]);
      if (q) d.open = autoOpen && hits[i];
    });
    if (!q && wasOpen !== null){ items.forEach((d, i) => { d.open = wasOpen[i]; }); wasOpen = null; }
    modules.forEach(m => {
      const any = m.querySelector('details.iq:not(.iq-hidden)');
      m.classList.toggle('iq-hidden', !any);
    });
    if (empty) empty.style.display = shown ? 'none' : 'block';
    setCount(shown);
  }

  if (search){
    let t;
    search.addEventListener('input', () => { clearTimeout(t); t = setTimeout(filter, 120); });
    search.addEventListener('keydown', e => { if (e.key === 'Escape'){ search.value = ''; filter(); } });
  }
  const expand = document.getElementById('iqExpand');
  const collapse = document.getElementById('iqCollapse');
  if (expand) expand.addEventListener('click', () => items.forEach(d => { if (!d.classList.contains('iq-hidden')) d.open = true; }));
  if (collapse) collapse.addEventListener('click', () => items.forEach(d => { d.open = false; }));

  function openFromHash(){
    const id = decodeURIComponent((location.hash || '').slice(1));
    if (!/^q\d{1,3}$/.test(id)) return;
    const d = document.getElementById(id);
    if (d && d.matches('details.iq')){
      if (search && search.value){ search.value = ''; filter(); }
      d.open = true;
      d.scrollIntoView({ block: 'start' });
    }
  }
  function injectFig(d){
    d.querySelectorAll('.iq-fig-svg').forEach(box => {
      const tpl = box.querySelector('template');
      if (!tpl) return;
      box.replaceChildren(tpl.content.cloneNode(true));
      box.style.aspectRatio = '';
    });
  }
  items.forEach(d => {
    d.addEventListener('toggle', () => { if (d.open) injectFig(d); });
    if (d.open) injectFig(d);
  });
  window.addEventListener('hashchange', openFromHash);
  openFromHash();
  setCount(total);
})();
</script>
</body>
</html>
