<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) ===================== -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Electrical Maintenance Interview Questions Part II | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Part II (Q41–Q80) of 120 electrical maintenance interview questions: transformers, CT/PT, cables, earthing, testing, troubleshooting and instrumentation.">
<meta name="keywords" content="electrical interview questions part 2, transformer interview questions, cable sizing interview questions, earthing interview questions, megger test interview questions, instrumentation interview questions">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/blog/electrical/electrical-interview-question-ii">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="article">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Electrical Maintenance Interview Questions Part II | ElectroMechCalc">
<meta property="og:description" content="Part II (Q41–Q80) of 120 electrical maintenance interview questions: transformers, CT/PT, cables, earthing, testing, troubleshooting and instrumentation.">
<meta property="og:url" content="https://www.electromechcalc.com/blog/electrical/electrical-interview-question-ii">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.jpg">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="en_GB">
<meta property="og:locale:alternate" content="en_IN">
<meta property="og:locale:alternate" content="en_AU">
<meta property="og:locale:alternate" content="en_CA">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Electrical Maintenance Interview Questions Part II | ElectroMechCalc">
<meta name="twitter:description" content="Part II (Q41–Q80) of 120 electrical maintenance interview questions: transformers, CT/PT, cables, earthing, testing, troubleshooting and instrumentation.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.jpg">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<!-- Article -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Electrical Interview Questions Part II: Transformers, Cables, Testing & Instrumentation",
  "url": "https://www.electromechcalc.com/blog/electrical/electrical-interview-question-ii",
  "image": "https://www.electromechcalc.com/og-image.jpg",
  "description": "Part II (Q41–Q80) of 120 electrical maintenance interview questions: transformers, CT/PT, cables, earthing, testing, troubleshooting and instrumentation.",
  "author": {
    "@type": "Person",
    "name": "Umasankar Maity"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ElectroMechCalc",
    "url": "https://www.electromechcalc.com/"
  },
  "mainEntityOfPage": "https://www.electromechcalc.com/blog/electrical/electrical-interview-question-ii",
  "inLanguage": "en",
  "articleSection": "Electrical Maintenance"
}
</script>

<!-- BreadcrumbList -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.electromechcalc.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog & Guides",
      "item": "https://www.electromechcalc.com/blog-guides"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Electrical Interview Questions Part II",
      "item": "https://www.electromechcalc.com/blog/electrical/electrical-interview-question-ii"
    }
  ]
}
</script>

<!-- FAQPage (must stay in sync with the visible FAQ section) -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Why should a CT secondary never be left open while the primary is carrying current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "With primary current flowing, an open secondary removes the opposing ampere-turns, so the core saturates and a dangerously high voltage can appear across the secondary terminals. This creates a shock hazard and can damage the CT insulation and connected meters or relays. CT secondaries are shorted using an approved test block or shorting link before any meter or relay is disconnected."
      }
    },
    {
      "@type": "Question",
      "name": "Why are transformers rated in kVA and not kW?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Transformer losses depend on voltage (core loss) and current (copper loss), not on the power factor of the connected load, and the manufacturer cannot know the load power factor in advance. Rating in kVA therefore describes the thermal capacity of the transformer regardless of whether the load is resistive or inductive."
      }
    },
    {
      "@type": "Question",
      "name": "What insulation resistance value is acceptable for a motor winding?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "There is no single universal number. IEEE 43 recommends minimum one-minute values corrected to 40 °C, for example about 100 MΩ for most form-wound AC windings built after about 1970 and about 5 MΩ for random-wound machines and form-wound coils rated below 1 kV. The manufacturer's criteria, the test voltage and the trend against earlier readings matter as much as the absolute value."
      }
    },
    {
      "@type": "Question",
      "name": "How do you convert a 4–20 mA signal into engineering units?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Use PV = LRV + (mA − 4) ÷ 16 × (URV − LRV), where LRV and URV are the lower and upper range values of the transmitter. For a 0–100 bar transmitter, 12 mA corresponds to 50 bar. A reading close to 0 mA usually means a broken loop rather than a zero process value, which is why the live zero at 4 mA is useful."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between an MCC and a PCC panel?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An MCC (motor control centre) contains motor feeders with contactors, overload relays and control circuits for starting and protecting motors. A PCC (power control centre) distributes power to downstream boards and large loads through incomers, busbars and feeder breakers. Maintenance on an MCC focuses on starters and control wiring, while PCC maintenance focuses on breakers, busbars and load distribution."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:8px 10px; text-align:left; border-bottom:1px solid #e5e7eb;
  }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc;
  }
  .breakdown-table td{ color:#111827; vertical-align:top; }
  .breakdown-wrap{
    overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }

  .check-chip{
    font-family:'JetBrains Mono',monospace;
    font-weight:700;
    font-size:12px;
    padding:4px 10px;
    border-radius:9999px;
    display:inline-block;
  }
  .check-a{ background:#dcfce7; color:#166534; }
  .check-b{ background:#e0f2fe; color:#0369a1; }
  .check-c{ background:#fef3c7; color:#92400e; }
  .check-d{ background:#fee2e2; color:#991b1b; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* ---- Popular Maintenance Guides (box-card side-scroll, no images) ---- */
  .popular-guide-scroll{
    display:flex; gap:1rem; overflow-x:auto; padding:.25rem .25rem 1rem;
    scroll-snap-type:x mandatory; -webkit-overflow-scrolling:touch;
  }
  .popular-guide-scroll::-webkit-scrollbar{ height:6px; }
  .popular-guide-scroll::-webkit-scrollbar-thumb{ background:#cbd5e1; border-radius:9999px; }
  .popular-guide-card{
    scroll-snap-align:start; flex:0 0 220px;
    display:flex; flex-direction:column; gap:.5rem;
    background:#ffffff; border:1px solid #e5e7eb; border-top:3px solid var(--cat-hex,#0ea5e9);
    border-radius:14px; padding:1rem 1.1rem; text-decoration:none;
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .popular-guide-card:hover{
    transform:translateY(-3px); box-shadow:0 10px 22px rgba(11,18,32,0.08);
  }
  .popular-guide-tag{
    font-family:'JetBrains Mono',monospace; font-size:10px; text-transform:uppercase;
    letter-spacing:.05em; color:var(--cat-hex,#0ea5e9);
  }
  .popular-guide-card h3{
    font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:.95rem;
    color:#0B1220; line-height:1.35; margin:0;
  }
  .popular-guide-cta{
    font-size:.75rem; font-weight:600; color:var(--cat-hex,#0ea5e9); margin-top:auto;
  }
  body.dark-theme .popular-guide-card{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .popular-guide-card h3{ color:#e2e8f0; }

  /* ---- Interview page (scoped; no new Tailwind utilities) ---- */
  .iq-hero-meta{ display:flex; flex-wrap:wrap; justify-content:center; gap:.5rem; margin-top:.25rem; }
  .iq-hero-meta span{ font-family:'JetBrains Mono',monospace; font-size:12px; color:#cbd5e1; border:1px solid #1f2f47; background:rgba(255,255,255,.03); border-radius:9999px; padding:4px 12px; }

  .iq-rail{ display:flex; flex-wrap:wrap; gap:.4rem; align-items:center; margin:1rem 0 .5rem; padding:0; list-style:none; }
  .iq-rail li{ font-size:12.5px; font-weight:600; color:#0B1220; background:#f0f9ff; border:1px solid #bae6fd; border-radius:8px; padding:6px 10px; }
  .iq-rail li.iq-rail-safety{ background:#fef2f2; border-color:#fecaca; color:#991b1b; }
  .iq-rail li.iq-arrow{ background:none; border:none; color:#94a3b8; padding:0 2px; font-weight:400; }

  .iq-tools{ display:flex; flex-wrap:wrap; gap:.6rem; align-items:center;
    background:#ffffff; border:1px solid #e5e7eb; border-radius:12px; padding:.7rem .8rem; margin-bottom:2.5rem;
    box-shadow:0 6px 18px rgba(11,18,32,.06); }
  .iq-search{ flex:1 1 220px; min-width:0; font:inherit; font-size:14px; color:#111827; background:#f8fafc;
    border:1px solid #d1d5db; border-radius:8px; padding:.55rem .75rem; }
  .iq-search:focus{ outline:2px solid #0284c7; outline-offset:1px; border-color:#0284c7; }
  .iq-btn{ font:inherit; font-size:13px; font-weight:600; border:1px solid #d1d5db; background:#ffffff; color:#0B1220;
    border-radius:8px; padding:.5rem .8rem; cursor:pointer; }
  .iq-btn:hover{ border-color:#0284c7; color:#0369a1; }
  .iq-btn:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; }
  .iq-count{ font-family:'JetBrains Mono',monospace; font-size:12px; color:#64748b; white-space:nowrap; }

  .iq-module{ margin-bottom:3.5rem; scroll-margin-top:140px; }
  .iq-module-head{ border-left:4px solid #0284c7; padding-left:.9rem; margin-bottom:1.25rem; }
  .iq-module-num{ display:block; font-family:'JetBrains Mono',monospace; font-size:12px; color:#0284c7; margin-bottom:.15rem; }
  .iq-module-head h2{ font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:1.55rem; line-height:1.25; color:#0B1220; margin:0; }
  .iq-module-head p{ font-size:14px; color:#4b5563; margin:.4rem 0 0; }

  details.iq{ border:1px solid #e5e7eb; border-radius:12px; background:#ffffff; margin-bottom:.6rem; scroll-margin-top:140px; }
  details.iq[open]{ border-color:#bae6fd; }
  details.iq > summary{ display:flex; gap:.75rem; align-items:flex-start; padding:.9rem 1rem; }
  details.iq > summary:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; border-radius:12px; }
  .iq-num{ flex:0 0 auto; font-family:'JetBrains Mono',monospace; font-size:12px; font-weight:500; color:#0369a1; background:#eaf6fd; border-radius:6px; padding:3px 7px; margin-top:2px; }
  .iq-title{ flex:1 1 auto; font-family:'Space Grotesk',system-ui,sans-serif; font-weight:600; font-size:1rem; line-height:1.4; color:#0B1220; margin:0; }
  details.iq > summary .plus{ flex:0 0 auto; color:#0ea5e9; font-size:1.25rem; line-height:1; margin-top:2px; }
  .iq-body{ padding:0 1rem 1.1rem 1rem; font-size:14px; line-height:1.65; color:#374151; }
  .iq-body p{ margin:.35rem 0 .7rem; }
  .iq-label{ font-weight:700; font-size:13px; color:#0369a1; margin:.9rem 0 .25rem !important; }
  .iq-body ul{ list-style:disc; padding-left:1.25rem; margin:.25rem 0 .7rem; }
  .iq-body li{ margin:.15rem 0; }
  .iq-formula{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:.6rem .8rem; margin:.3rem 0 .6rem; overflow-x:auto; }
  .iq-formula code{ display:block; font-family:'JetBrains Mono',monospace; font-size:13.5px; color:#0B1220; white-space:pre-wrap; line-height:1.7; }
  .iq-fnote{ font-size:12.5px; color:#6b7280; margin-top:-.2rem !important; }
  .iq-seq{ font-family:'JetBrains Mono',monospace; font-size:12.5px; color:#0B1220; background:#f0f9ff; border:1px dashed #7dd3fc; border-radius:8px; padding:.55rem .75rem; margin:.3rem 0 .7rem; overflow-wrap:anywhere; }
  .iq-answer{ border-left:3px solid #16a34a; background:#f0fdf4; border-radius:0 10px 10px 0; padding:.6rem .9rem; margin-top:.8rem; }
  .iq-answer .iq-label{ color:#15803d; margin-top:.1rem !important; }
  .iq-answer p{ margin:.2rem 0 .1rem; color:#1f2937; }
  .iq-extra{ margin-top:.2rem; }
  .iq-table-wrap{ overflow-x:auto; border:1px solid #e5e7eb; border-radius:8px; margin:.4rem 0 .8rem; }
  .iq-table{ width:100%; border-collapse:collapse; font-size:12.5px; min-width:560px; }
  .iq-table th, .iq-table td{ padding:7px 9px; text-align:left; border-bottom:1px solid #e5e7eb; vertical-align:top; }
  .iq-table th{ background:#f8fafc; color:#475569; font-weight:600; }

  .iq-calcs{ margin-top:1.25rem; }
  .iq-calcs-title{ font-family:'Space Grotesk',system-ui,sans-serif; font-weight:600; font-size:.95rem; color:#0B1220; margin:0 0 .6rem; }
  .iq-calc-grid{ display:grid; grid-template-columns:repeat(auto-fill,minmax(230px,1fr)); gap:.6rem; }
  .iq-calc{ display:flex; flex-direction:column; gap:.2rem; text-decoration:none; background:#ffffff; border:1px solid #e5e7eb; border-left:3px solid #0ea5e9; border-radius:10px; padding:.7rem .85rem; transition:border-color .15s ease, box-shadow .15s ease; }
  .iq-calc.is-guide{ border-left-color:#16a34a; }
  .iq-calc:hover{ border-color:#0ea5e9; box-shadow:0 8px 18px rgba(11,18,32,.07); }
  .iq-calc:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; }
  .iq-calc-kind{ font-family:'JetBrains Mono',monospace; font-size:10.5px; color:#0284c7; }
  .iq-calc.is-guide .iq-calc-kind{ color:#15803d; }
  .iq-calc strong{ font-family:'Space Grotesk',system-ui,sans-serif; font-size:.92rem; color:#0B1220; line-height:1.3; }
  .iq-calc span.iq-calc-desc{ font-size:12.5px; color:#6b7280; line-height:1.4; }
  .iq-empty{ display:none; text-align:center; font-size:14px; color:#64748b; padding:1.5rem; border:1px dashed #cbd5e1; border-radius:12px; margin-bottom:2rem; }
  .iq-hidden{ display:none !important; }
  .iq-sr{ position:absolute; width:1px; height:1px; padding:0; margin:-1px; overflow:hidden; clip:rect(0,0,0,0); white-space:nowrap; border:0; }

  body.dark-theme .iq-rail li{ background:#0f253a; border-color:#1f4a6b; color:#e2e8f0; }
  body.dark-theme .iq-rail li.iq-rail-safety{ background:#3b1219; border-color:#7f1d1d; color:#fecaca; }
  body.dark-theme .iq-rail li.iq-arrow{ background:none; color:#64748b; }
  body.dark-theme .iq-tools{ background:#111c2e; border-color:#1f2f47; box-shadow:none; }
  body.dark-theme .iq-search{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .iq-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .iq-btn:hover{ border-color:#38bdf8; color:#7dd3fc; }
  body.dark-theme .iq-count{ color:#94a3b8; }
  body.dark-theme .iq-module-head{ border-left-color:#38bdf8; }
  body.dark-theme .iq-module-num{ color:#38bdf8; }
  body.dark-theme .iq-module-head h2{ color:#e2e8f0; }
  body.dark-theme .iq-module-head p{ color:#94a3b8; }
  body.dark-theme details.iq{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme details.iq[open]{ border-color:#1f4a6b; }
  body.dark-theme .iq-num{ background:#0f253a; color:#7dd3fc; }
  body.dark-theme .iq-title{ color:#e2e8f0; }
  body.dark-theme .iq-body{ color:#cbd5e1; }
  body.dark-theme .iq-label{ color:#7dd3fc; }
  body.dark-theme .iq-formula{ background:#0B1220; border-color:#1f2f47; }
  body.dark-theme .iq-formula code{ color:#e2e8f0; }
  body.dark-theme .iq-fnote{ color:#94a3b8; }
  body.dark-theme .iq-seq{ background:#0f253a; border-color:#1f4a6b; color:#e2e8f0; }
  body.dark-theme .iq-answer{ background:#0d2a1c; border-left-color:#22c55e; }
  body.dark-theme .iq-answer .iq-label{ color:#86efac; }
  body.dark-theme .iq-answer p{ color:#e2e8f0; }
  body.dark-theme .iq-table-wrap{ border-color:#1f2f47; }
  body.dark-theme .iq-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .iq-table td, body.dark-theme .iq-table th{ border-bottom-color:#1f2f47; }
  body.dark-theme .iq-calcs-title{ color:#e2e8f0; }
  body.dark-theme .iq-calc{ background:#111c2e; border-color:#1f2f47; border-left-color:#38bdf8; }
  body.dark-theme .iq-calc.is-guide{ border-left-color:#22c55e; }
  body.dark-theme .iq-calc strong{ color:#e2e8f0; }
  body.dark-theme .iq-calc span.iq-calc-desc{ color:#94a3b8; }
  body.dark-theme .iq-calc-kind{ color:#7dd3fc; }
  body.dark-theme .iq-calc.is-guide .iq-calc-kind{ color:#86efac; }
  body.dark-theme .iq-empty{ border-color:#1f2f47; color:#94a3b8; }

  @media (max-width:640px){
    .iq-module-head h2{ font-size:1.3rem; }
    details.iq > summary{ padding:.8rem .8rem; }
    .iq-body{ padding:0 .8rem 1rem; }
  }
  @media (prefers-reduced-motion: reduce){ .iq-calc{ transition:none; } }

  /* ---- Per-question SVG figures ---- */
  .iq-split{ display:grid; grid-template-columns:264px minmax(0,1fr); gap:1.25rem; align-items:start; margin:.4rem 0 .2rem; }
  .iq-split-main > .iq-label:first-child, .iq-split-main > .iq-extra:first-child .iq-label{ margin-top:.2rem !important; }
  .iq-fig{ margin:0; padding:.55rem .55rem .45rem; background:#f8fafc; border:1px solid #e2e8f0; border-radius:10px; }
  .iq-fig-svg{ width:100%; }
  .iq-fig svg{ display:block; width:100%; height:auto; overflow:visible; }
  .iq-module{ content-visibility:auto; contain-intrinsic-size:auto 900px; }
  .iq-fig figcaption{ font-size:11.5px; line-height:1.35; color:#64748b; text-align:center; margin-top:.35rem; }
  @media (max-width:640px){ .iq-split{ grid-template-columns:minmax(0,1fr); gap:.6rem; } .iq-fig{ width:100%; max-width:340px; margin:0 auto; box-sizing:border-box; } }
  .iq-fig text{ font-family:'Inter',system-ui,sans-serif; }
  .sv-t{ fill:#0B1220; } .sv-m{ fill:#64748b; } .sv-ta{ fill:#0369a1; } .sv-tr{ fill:#b91c1c; } .sv-tg{ fill:#15803d; } .sv-to{ fill:#b45309; }
  .sv-l{ stroke:#334155; stroke-width:1.5; fill:none; stroke-linecap:round; stroke-linejoin:round; }
  .sv-lthick{ stroke:#334155; stroke-width:3.5; fill:none; stroke-linecap:round; }
  .sv-thin{ stroke:#94a3b8; stroke-width:1; fill:none; }
  .sv-a{ stroke:#0284c7; stroke-width:2; fill:none; stroke-linecap:round; stroke-linejoin:round; }
  .sv-g{ stroke:#16a34a; stroke-width:2; fill:none; stroke-linecap:round; }
  .sv-r{ stroke:#dc2626; stroke-width:2; fill:none; stroke-linecap:round; stroke-linejoin:round; }
  .sv-o{ stroke:#d97706; stroke-width:2; fill:none; stroke-linecap:round; }
  .sv-rthin{ stroke:#dc2626; stroke-width:1.2; fill:none; }
  .sv-gs{ stroke:#16a34a; stroke-width:1.8; fill:none; stroke-linecap:round; stroke-linejoin:round; }
  .sv-dash{ stroke-dasharray:4 3; }
  .sv-box{ fill:#ffffff; stroke:#94a3b8; stroke-width:1; }
  .sv-bg{ fill:#f8fafc; stroke:#94a3b8; stroke-width:1; }
  .sv-af{ fill:#e0f2fe; stroke:#0284c7; stroke-width:1.2; }
  .sv-afp{ fill:#e0f2fe; stroke:#0284c7; stroke-width:1.5; }
  .sv-gf{ fill:#dcfce7; stroke:#16a34a; stroke-width:1.2; }
  .sv-rf{ fill:#fee2e2; stroke:#dc2626; stroke-width:1.2; }
  .sv-of{ fill:#fef3c7; stroke:#d97706; stroke-width:1.2; }
  .sv-fa{ fill:#0284c7; } .sv-fg{ fill:#16a34a; } .sv-fr{ fill:#dc2626; } .sv-fo{ fill:#f59e0b; } .sv-fd{ fill:#334155; } .sv-fm{ fill:#cbd5e1; }
  .sv-gthick{ stroke:#16a34a; stroke-width:12; fill:none; } .sv-othick{ stroke:#f59e0b; stroke-width:12; fill:none; } .sv-rthick{ stroke:#dc2626; stroke-width:12; fill:none; }
  line.sv-rthick{ stroke-width:3; stroke-linecap:round; }
  .sv-screen{ fill:#0f2a1e; stroke:#334155; stroke-width:1; } .sv-rscreen{ fill:#3b0d0d; stroke:#334155; stroke-width:1; } .sv-scrt{ fill:#a7f3d0; }
  .sv-th1{ fill:#3b82f6; stroke:#1e3a8a; } .sv-th3{ fill:#ef4444; stroke:#fde047; stroke-width:2; } .sv-hot{ fill:#f97316; stroke:#dc2626; stroke-width:1.5; }
  .sv-dashc{ fill:none; stroke:#94a3b8; stroke-width:1; stroke-dasharray:3 3; }
  .sv-dashno{ fill:none; stroke:#334155; stroke-width:1.5; }
  .sv-dasha{ fill:none; stroke:#0284c7; stroke-width:1.2; stroke-dasharray:3 3; }
  .sv-dpoly{ fill:none; stroke:#334155; stroke-width:1.5; }
  .sv-zone{ fill:none; stroke:#0284c7; stroke-width:1.2; stroke-dasharray:5 4; }

  body.dark-theme .iq-fig{ background:#0B1220; border-color:#1f2f47; }
  body.dark-theme .iq-fig figcaption{ color:#94a3b8; }
  body.dark-theme .sv-t{ fill:#e2e8f0; } body.dark-theme .sv-m{ fill:#94a3b8; } body.dark-theme .sv-ta{ fill:#7dd3fc; }
  body.dark-theme .sv-tr{ fill:#fca5a5; } body.dark-theme .sv-tg{ fill:#86efac; } body.dark-theme .sv-to{ fill:#fcd34d; }
  body.dark-theme .sv-l, body.dark-theme .sv-lthick, body.dark-theme .sv-dashno, body.dark-theme .sv-dpoly{ stroke:#cbd5e1; }
  body.dark-theme .sv-thin, body.dark-theme .sv-dashc{ stroke:#475569; }
  body.dark-theme .sv-a{ stroke:#38bdf8; } body.dark-theme .sv-g, body.dark-theme .sv-gs{ stroke:#4ade80; } body.dark-theme .sv-r, body.dark-theme .sv-rthin{ stroke:#f87171; } body.dark-theme .sv-o{ stroke:#fbbf24; }
  body.dark-theme .sv-box{ fill:#111c2e; stroke:#475569; } body.dark-theme .sv-bg{ fill:#0B1220; stroke:#475569; }
  body.dark-theme .sv-af, body.dark-theme .sv-afp{ fill:#0f253a; stroke:#38bdf8; } body.dark-theme .sv-gf{ fill:#0d2a1c; stroke:#4ade80; }
  body.dark-theme .sv-rf{ fill:#3b1219; stroke:#f87171; } body.dark-theme .sv-of{ fill:#3a2a0a; stroke:#fbbf24; }
  body.dark-theme .sv-fa{ fill:#38bdf8; } body.dark-theme .sv-fg{ fill:#4ade80; } body.dark-theme .sv-fr{ fill:#f87171; } body.dark-theme .sv-fd{ fill:#cbd5e1; } body.dark-theme .sv-fm{ fill:#334155; }
  body.dark-theme .sv-dasha, body.dark-theme .sv-zone{ stroke:#38bdf8; }

  /* ---- Part navigation + cross-part question links ---- */
  .iq-parts{ display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:.6rem; }
  .iq-part{ display:flex; flex-direction:column; gap:.15rem; text-decoration:none; background:#ffffff; border:1px solid #e5e7eb; border-radius:12px; padding:.7rem .85rem; transition:border-color .15s ease, box-shadow .15s ease; }
  .iq-part:hover{ border-color:#0ea5e9; box-shadow:0 8px 18px rgba(11,18,32,.07); }
  .iq-part:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; }
  .iq-part-k{ font-family:'JetBrains Mono',monospace; font-size:11px; color:#0284c7; }
  .iq-part strong{ font-family:'Space Grotesk',system-ui,sans-serif; font-size:.9rem; line-height:1.3; color:#0B1220; }
  .iq-part span.iq-part-d{ font-size:12px; line-height:1.35; color:#6b7280; }
  .iq-part[aria-current="page"]{ border-color:#0284c7; background:#f0f9ff; box-shadow:inset 0 0 0 1px #0284c7; }
  .iq-more-part{ border:1px solid #e5e7eb; border-radius:14px; background:#ffffff; padding:1.1rem 1.2rem; margin-bottom:1.25rem; }
  .iq-more-part h3{ font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:1.1rem; line-height:1.3; margin:0 0 .25rem; }
  .iq-more-part h3 a{ color:#0B1220; text-decoration:none; }
  .iq-more-part h3 a:hover{ color:#0369a1; text-decoration:underline; }
  .iq-more-sub{ font-size:13px; color:#6b7280; margin:0 0 .6rem; }
  .iq-more-mod{ font-weight:700; font-size:13px; color:#0369a1; margin:.9rem 0 .3rem; }
  .iq-more-list{ list-style:none; padding:0; margin:0; display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:.1rem 1rem; }
  .iq-more-list a{ display:flex; gap:.45rem; align-items:baseline; font-size:13.5px; line-height:1.4; color:#1f2937; text-decoration:none; padding:.2rem 0; }
  .iq-more-list a:hover{ color:#0369a1; text-decoration:underline; }
  .iq-more-list a:focus-visible{ outline:2px solid #0284c7; outline-offset:2px; border-radius:4px; }
  .iq-more-list .iq-num{ margin-top:0; font-size:11px; padding:1px 6px; }
  .iq-more-cta{ display:inline-block; margin-top:.8rem; font-size:13.5px; font-weight:600; color:#0284c7; text-decoration:none; }
  .iq-more-cta:hover{ text-decoration:underline; }
  .iq-pager{ display:flex; justify-content:space-between; gap:.8rem; flex-wrap:wrap; margin-top:.5rem; }
  .iq-pager a{ font-size:14px; font-weight:600; color:#0284c7; text-decoration:none; border:1px solid #bae6fd; border-radius:10px; padding:.55rem .9rem; background:#f0f9ff; }
  .iq-pager a:hover{ border-color:#0284c7; }
  @media (max-width:640px){ .iq-parts{ grid-template-columns:minmax(0,1fr); } .iq-more-list{ grid-template-columns:minmax(0,1fr); } }
  body.dark-theme .iq-part, body.dark-theme .iq-more-part{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .iq-part strong, body.dark-theme .iq-more-part h3 a{ color:#e2e8f0; }
  body.dark-theme .iq-part span.iq-part-d, body.dark-theme .iq-more-sub{ color:#94a3b8; }
  body.dark-theme .iq-part-k, body.dark-theme .iq-more-mod{ color:#7dd3fc; }
  body.dark-theme .iq-part[aria-current="page"]{ background:#0f253a; border-color:#38bdf8; box-shadow:inset 0 0 0 1px #38bdf8; }
  body.dark-theme .iq-more-list a{ color:#cbd5e1; }
  body.dark-theme .iq-more-list a:hover{ color:#7dd3fc; }
  body.dark-theme .iq-pager a{ background:#0f253a; border-color:#1f4a6b; color:#7dd3fc; }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB ===================== -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col items-center text-center gap-4">
      <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full">
        <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
        Blog · Electrical · Interview Questions · Part II
      </span>
      <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight max-w-3xl">
        Electrical Interview Questions Part II: Transformers, Cables, Testing &amp; Instrumentation
      </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

      <p class="text-gray-400 text-sm max-w-2xl">
        40 practical questions (Q41–Q80) on transformers, cables, testing &amp; instrumentation — each with a definition, formula, key points and a model answer, plus linked calculators for every module.
      </p>
      <div class="iq-hero-meta" aria-label="Page summary">
        <span>40 questions</span><span>4 modules</span>
      </div>
    </div>
  </div>
</section>

<nav class="max-w-3xl mx-auto px-4 mt-10" aria-label="Interview question parts">
  <div class="iq-parts">
    <a href="/blog/electrical/electrical-interview-question-i" class="iq-part"><span class="iq-part-k">Part I · Q1–Q40</span><strong>Fundamentals, Motors &amp; Protection</strong><span class="iq-part-d">40 questions</span></a>
    <a href="/blog/electrical/electrical-interview-question-ii" class="iq-part" aria-current="page"><span class="iq-part-k">Part II · Q41–Q80</span><strong>Transformers, Cables, Testing &amp; Instrumentation</strong><span class="iq-part-d">You are here</span></a>
    <a href="/blog/electrical/electrical-interview-question-iii" class="iq-part"><span class="iq-part-k">Part III · Q81–Q120</span><strong>PLC, Reliability, UPS, HV, DG, Boiler &amp; ACB</strong><span class="iq-part-d">40 questions</span></a>
  </div>
</nav>
<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mt-8 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#how-to-use" class="hover:underline">About Part II</a></li>
      <li><a href="#transformer" class="hover:underline">4. Transformer &amp; Power Distribution <span class="iq-toc-rng">(Q41–Q50)</span></a></li>
      <li><a href="#panels-cables-earthing" class="hover:underline">5. Panels, Cables &amp; Earthing <span class="iq-toc-rng">(Q51–Q60)</span></a></li>
      <li><a href="#testing-troubleshooting" class="hover:underline">6. Electrical Testing &amp; Troubleshooting <span class="iq-toc-rng">(Q61–Q70)</span></a></li>
      <li><a href="#electronics-instrumentation" class="hover:underline">7. Electronics &amp; Instrumentation <span class="iq-toc-rng">(Q71–Q80)</span></a></li>
      <li><a href="#faqs" class="hover:underline">FAQs</a></li>
      <li><a href="#more-questions" class="hover:underline">Questions in the other parts</a></li>
      <li><a href="#related" class="hover:underline">Related calculators</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== ARTICLE BODY ===================== -->
<section class="bg-white border-y border-gray-100 py-14">
  <div class="max-w-3xl mx-auto px-4">

    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-10 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Standards referenced: IEC 60034; IEC 60947-2; IEC 60076; IEC 60364 / BS 7671; IEEE 43; IEC 60422; IEC 62040; ISO 8528; NEMA MG 1</p>
    </div>

    <div id="how-to-use" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-10">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">About Part II</h2>
      <p>Part II covers transformers, CT/PT, panels, cables and earthing, electrical testing and troubleshooting, and electronics and instrumentation — questions 41 to 80 of the 120-question series. Each answer gives a short definition, the formula where one applies, the key points an interviewer listens for, and a first-person model answer to adapt with your own plant experience.</p>
      <p>Values such as test voltages, acceptance limits and protection settings are typical; the equipment manufacturer's data and the standards that apply at your site always take priority. Most testing and troubleshooting answers in this part follow the same safe order:</p>
      <ol class="iq-rail" aria-label="Troubleshooting answer framework"><li class="iq-rail-safety">Safety &amp; LOTO</li><li class="iq-arrow" aria-hidden="true">→</li><li>Symptom / trip indication</li><li class="iq-arrow" aria-hidden="true">→</li><li>Measure</li><li class="iq-arrow" aria-hidden="true">→</li><li>Separate electrical vs mechanical</li><li class="iq-arrow" aria-hidden="true">→</li><li>Root cause</li><li class="iq-arrow" aria-hidden="true">→</li><li>Repair</li><li class="iq-arrow" aria-hidden="true">→</li><li>Test</li><li class="iq-arrow" aria-hidden="true">→</li><li>Controlled restart</li><li class="iq-arrow" aria-hidden="true">→</li><li>Document &amp; RCA</li></ol>
      <p>Calculators and guides that match each module are listed at the end of it, and the full list of questions from the other parts is at the bottom of this page.</p>
    </div>
    <div class="iq-tools" role="search">
      <label for="iqSearch" class="iq-sr">Filter questions</label>
      <input id="iqSearch" class="iq-search" type="search" placeholder="Filter — e.g. Buchholz, CT, megger, 4–20 mA" autocomplete="off" aria-controls="iqModules">
      <button type="button" id="iqExpand" class="iq-btn">Expand all</button>
      <button type="button" id="iqCollapse" class="iq-btn">Collapse all</button>
      <span id="iqCount" class="iq-count" role="status" aria-live="polite">40 questions</span>
    </div>
    <p id="iqEmpty" class="iq-empty">No question matches that filter. Try a shorter term, such as “motor” or “relay”.</p>

    <div id="iqModules">
<section id="transformer" class="iq-module" style="contain-intrinsic-size:auto 1042px" aria-labelledby="transformer-h">
  <div class="iq-module-head">
    <span class="iq-module-num">Module 4 · Q41–Q50</span>
    <h2 id="transformer-h">Transformer &amp; Power Distribution</h2>
    <p>Transformer principle, kVA rating, losses, oil testing, Buchholz relay, cooling and protection.</p>
  </div>
<details class="iq" id="q41">
  <summary><span class="iq-num">Q41</span><h3 class="iq-title">Explain a transformer.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A transformer transfers AC energy between circuits by electromagnetic induction, normally changing voltage and current while keeping frequency the same.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>V1 / V2 ≈ N1 / N2 ≈ I2 / I1</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig41-t" xmlns="http://www.w3.org/2000/svg"><title id="fig41-t">Core, windings and turns ratio</title><rect x="60" y="20" width="140" height="120" rx="4" class="sv-fm"/><rect x="85" y="45" width="90" height="70" rx="2" class="sv-bg"/><path d="M 62 50 a 10 6 0 0 1 20 0" class="sv-r"/><path d="M 62 62 a 10 6 0 0 1 20 0" class="sv-r"/><path d="M 62 74 a 10 6 0 0 1 20 0" class="sv-r"/><path d="M 62 86 a 10 6 0 0 1 20 0" class="sv-r"/><path d="M 62 98 a 10 6 0 0 1 20 0" class="sv-r"/><path d="M 62 110 a 10 6 0 0 1 20 0" class="sv-r"/><path d="M 178 55 a 10 6 0 0 1 20 0" class="sv-a"/><path d="M 178 67 a 10 6 0 0 1 20 0" class="sv-a"/><path d="M 178 79 a 10 6 0 0 1 20 0" class="sv-a"/><path d="M 178 91 a 10 6 0 0 1 20 0" class="sv-a"/><path d="M 178 103 a 10 6 0 0 1 20 0" class="sv-a"/><text x="40" y="84" class="sv-tr" font-size="11" text-anchor="middle" font-weight="700">V1</text><text x="40" y="98" class="sv-m" font-size="9" text-anchor="middle">N1</text><text x="222" y="84" class="sv-ta" font-size="11" text-anchor="middle" font-weight="700">V2</text><text x="222" y="98" class="sv-m" font-size="9" text-anchor="middle">N2</text><text x="130" y="84" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">flux Φ</text><text x="130" y="162" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">V1 / V2 ≈ N1 / N2,  f unchanged</text></svg></template></div><figcaption>Core, windings and turns ratio</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I monitor transformer loading, oil and winding temperature, oil condition, bushings, cooling system and protection devices. Any abnormal temperature or oil condition is investigated before it develops into a major failure.”</p></div>
  </div>
</details>
<details class="iq" id="q42">
  <summary><span class="iq-num">Q42</span><h3 class="iq-title">Why are transformers rated in kVA instead of kW?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Transformer losses — and therefore heating — depend on voltage (core loss) and current (copper loss), not on the power factor of the load. The manufacturer also doesn't know what PF the load will have.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Three-phase kVA = √3 × V_L × I_L / 1000</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/180"><template><svg viewBox="0 0 260 180" role="img" aria-labelledby="fig42-t" xmlns="http://www.w3.org/2000/svg"><title id="fig42-t">Why the rating is kVA</title><circle cx="130" cy="59.6" r="22" class="sv-dashno"/><circle cx="130" cy="90.4" r="22" class="sv-dashno"/><line x1="30" y1="75" x2="95.8" y2="75" class="sv-a"/><polygon points="100.0,75.0 94.6,77.6 94.6,72.4" class="sv-fa"/><line x1="160" y1="75" x2="225.8" y2="75" class="sv-a"/><polygon points="230.0,75.0 224.6,77.6 224.6,72.4" class="sv-fa"/><text x="60" y="68" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">V × I</text><rect x="20" y="118" width="100" height="34" rx="4" class="sv-of"/><text x="70" y="132.75" class="sv-t" font-size="9" text-anchor="middle">Core loss</text><text x="70" y="143.55" class="sv-t" font-size="9" text-anchor="middle">depends on V</text><rect x="140" y="118" width="100" height="34" rx="4" class="sv-rf"/><text x="190" y="132.75" class="sv-t" font-size="9" text-anchor="middle">Copper loss</text><text x="190" y="143.55" class="sv-t" font-size="9" text-anchor="middle">∝ I²</text><text x="200" y="60" class="sv-m" font-size="9" text-anchor="middle">load PF ?</text><text x="130" y="172" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Heating set by V and I → rate in kVA</text></svg></template></div><figcaption>Why the rating is kVA</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“A transformer supplies both active and reactive load, so its current and voltage determine thermal loading. That is why its capacity is expressed in kVA.”</p></div>
  </div>
</details>
<details class="iq" id="q43">
  <summary><span class="iq-num">Q43</span><h3 class="iq-title">What are transformer losses?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>Maximum efficiency occurs where copper loss = core loss</code></div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/162"><template><svg viewBox="0 0 260 162" role="img" aria-labelledby="fig43-t" xmlns="http://www.w3.org/2000/svg"><title id="fig43-t">Transformer losses versus load</title><line x1="30" y1="140" x2="244.5" y2="140" class="sv-l"/><polygon points="248.0,140.0 243.5,142.2 243.5,137.8" class="sv-fd"/><line x1="30" y1="140" x2="30" y2="18.5" class="sv-l"/><polygon points="30.0,15.0 32.2,19.5 27.8,19.5" class="sv-fd"/><text x="248" y="152" class="sv-m" font-size="8.5" text-anchor="end">load %</text><text x="34" y="17" class="sv-m" font-size="8.5" text-anchor="start">loss</text><line x1="30" y1="100" x2="240" y2="100" class="sv-o"/><text x="242" y="96" class="sv-to" font-size="9" text-anchor="end" font-weight="700">core</text><polyline points="30.0,140.0 33.5,140.0 37.0,139.9 40.5,139.8 44.0,139.6 47.5,139.4 51.0,139.2 54.5,138.9 58.0,138.5 61.5,138.2 65.0,137.7 68.5,137.3 72.0,136.7 75.5,136.2 79.0,135.6 82.5,134.9 86.0,134.2 89.5,133.4 93.0,132.7 96.5,131.8 100.0,130.9 103.5,130.0 107.0,129.0 110.5,128.0 114.0,126.9 117.5,125.8 121.0,124.7 124.5,123.5 128.0,122.2 131.5,120.9 135.0,119.6 138.5,118.2 142.0,116.8 145.5,115.3 149.0,113.8 152.5,112.2 156.0,110.6 159.5,109.0 163.0,107.3 166.5,105.5 170.0,103.7 173.5,101.9 177.0,100.0 180.5,98.1 184.0,96.1 187.5,94.1 191.0,92.0 194.5,89.9 198.0,87.8 201.5,85.6 205.0,83.3 208.5,81.0 212.0,78.7 215.5,76.3 219.0,73.9 222.5,71.4 226.0,68.9 229.5,66.4 233.0,63.8 236.5,61.1 240.0,58.4" class="sv-r"/><text x="236" y="30" class="sv-tr" font-size="9" text-anchor="end" font-weight="700">copper ∝ I²</text><circle cx="177" cy="100" r="4" class="sv-fg"/><line x1="177" y1="100" x2="177" y2="140" class="sv-g sv-dash"/><text x="171" y="122" class="sv-tg" font-size="8.5" text-anchor="end" font-weight="700">max η (equal losses)</text></svg></template></div><figcaption>Transformer losses versus load</figcaption></figure><div class="iq-split-main"><p class="iq-label">Types</p><ul><li>Core (iron) loss: hysteresis + eddy current — roughly constant whenever energised</li><li>Copper (I²R) loss — varies with the square of load current</li><li>Stray and dielectric losses — smaller</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I monitor loading and temperature because copper loss rises with the square of current. Cooling performance becomes critical as loading increases.”</p></div>
  </div>
</details>
<details class="iq" id="q44">
  <summary><span class="iq-num">Q44</span><h3 class="iq-title">Why is transformer oil used?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Transformer oil insulates the windings and transfers heat from the core and windings to the tank and radiators.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig44-t" xmlns="http://www.w3.org/2000/svg"><title id="fig44-t">Oil insulates and carries heat away</title><rect x="30" y="30" width="120" height="120" rx="6" class="sv-af"/><rect x="65" y="55" width="50" height="70" rx="3" class="sv-fm"/><text x="90" y="94" class="sv-t" font-size="8.5" text-anchor="middle">core &amp;</text><text x="90" y="106" class="sv-t" font-size="8.5" text-anchor="middle">windings</text><line x1="50" y1="120" x2="50" y2="64.2" class="sv-r"/><polygon points="50.0,60.0 52.6,65.4 47.4,65.4" class="sv-fr"/><line x1="130" y1="120" x2="130" y2="64.2" class="sv-r"/><polygon points="130.0,60.0 132.6,65.4 127.4,65.4" class="sv-fr"/><text x="90" y="46" class="sv-tr" font-size="8.5" text-anchor="middle">hot oil rises</text><rect x="170" y="40" width="7" height="100" rx="2" class="sv-box"/><rect x="182" y="40" width="7" height="100" rx="2" class="sv-box"/><rect x="194" y="40" width="7" height="100" rx="2" class="sv-box"/><rect x="206" y="40" width="7" height="100" rx="2" class="sv-box"/><rect x="218" y="40" width="7" height="100" rx="2" class="sv-box"/><line x1="150" y1="45" x2="170" y2="45" class="sv-lthick"/><line x1="150" y1="135" x2="170" y2="135" class="sv-lthick"/><line x1="240" y1="50" x2="240" y2="125.8" class="sv-a"/><polygon points="240.0,130.0 237.4,124.6 242.6,124.6" class="sv-fa"/><text x="200" y="160" class="sv-ta" font-size="8.5" text-anchor="middle" font-weight="700">radiator cools oil</text></svg></template></div><figcaption>Oil insulates and carries heat away</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I check oil level, leaks, temperature, moisture, dielectric strength and, for larger units, dissolved gas analysis (DGA) trends. Deteriorated or contaminated oil reduces insulation reliability.”</p></div>
  </div>
</details>
<details class="iq" id="q45">
  <summary><span class="iq-num">Q45</span><h3 class="iq-title">What is the BDV test?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>The breakdown voltage test measures the dielectric strength of insulating oil by raising voltage across a standard electrode gap until it breaks down (commonly per IEC 60156 or ASTM D1816/D877).</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig45-t" xmlns="http://www.w3.org/2000/svg"><title id="fig45-t">Breakdown voltage test on oil</title><path d="M 50 60 L 50 140 Q 50 150 60 150 L 140 150 Q 150 150 150 140 L 150 60" class="sv-l"/><rect x="52" y="80" width="96" height="68" rx="2" class="sv-of"/><line x1="20" y1="110" x2="88" y2="110" class="sv-lthick"/><circle cx="91" cy="110" r="6" class="sv-fd"/><circle cx="109" cy="110" r="6" class="sv-fd"/><line x1="112" y1="110" x2="180" y2="110" class="sv-lthick"/><line x1="91" y1="125" x2="109" y2="125" class="sv-a"/><text x="100" y="138" class="sv-ta" font-size="8.5" text-anchor="middle" font-weight="700">2.5 mm</text><rect x="185" y="90" width="65" height="40" rx="4" class="sv-rf"/><text x="217.5" y="107.75" class="sv-t" font-size="9" text-anchor="middle">kV ↑</text><text x="217.5" y="118.55" class="sv-t" font-size="9" text-anchor="middle">until flash</text><text x="100" y="40" class="sv-t" font-size="10" text-anchor="middle" font-weight="700">Oil sample cell</text><text x="100" y="168" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">Low BDV → moisture / particles</text></svg></template></div><figcaption>Breakdown voltage test on oil</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Low BDV indicates moisture, particles or oil deterioration. I follow the applicable test standard and compare results with the acceptance values in the plant/OEM criteria or oil-maintenance standard (e.g. IEC 60422). Results from different methods (IEC 60156, ASTM D1816, ASTM D877) use different electrodes and gaps, so I don't compare them directly.”</p></div>
  </div>
</details>
<details class="iq" id="q46">
  <summary><span class="iq-num">Q46</span><h3 class="iq-title">What is the transformer IR test?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Insulation resistance is measured between HV–LV, HV–earth and LV–earth, as applicable, with a DC insulation tester.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/165"><template><svg viewBox="0 0 260 165" role="img" aria-labelledby="fig46-t" xmlns="http://www.w3.org/2000/svg"><title id="fig46-t">Transformer IR test combinations</title><rect x="20" y="20" width="70" height="36" rx="4" class="sv-rf"/><text x="55" y="41.85" class="sv-tr" font-size="11" text-anchor="middle" font-weight="700">HV</text><rect x="170" y="20" width="70" height="36" rx="4" class="sv-af"/><text x="205" y="41.85" class="sv-ta" font-size="11" text-anchor="middle" font-weight="700">LV</text><rect x="95" y="120" width="70" height="36" rx="4" class="sv-gf"/><text x="130" y="141.325" class="sv-tg" font-size="9.5" text-anchor="middle" font-weight="700">Earth / tank</text><line x1="90" y1="38" x2="170" y2="38" class="sv-l"/><text x="130" y="32" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">HV–LV</text><line x1="55" y1="56" x2="110" y2="120" class="sv-l"/><text x="60" y="95" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">HV–E</text><line x1="205" y1="56" x2="150" y2="120" class="sv-l"/><text x="200" y="95" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">LV–E</text><text x="130" y="78" class="sv-m" font-size="11" text-anchor="middle">MΩ</text></svg></template></div><figcaption>Transformer IR test combinations</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I isolate and discharge the transformer, then connect the tester in the approved test configuration — earthing or guarding the windings not under test as that procedure specifies. I compare temperature-corrected values with previous records, because the trend is more meaningful than one isolated number. PI and dielectric absorption ratio help assess moisture.”</p></div>
  </div>
</details>
<details class="iq" id="q47">
  <summary><span class="iq-num">Q47</span><h3 class="iq-title">What is a Buchholz relay?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A Buchholz relay sits in the pipe between the main tank and conservator of conservator-type oil transformers, and detects gas accumulation and sudden oil surge caused by internal faults.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/168"><template><svg viewBox="0 0 260 168" role="img" aria-labelledby="fig47-t" xmlns="http://www.w3.org/2000/svg"><title id="fig47-t">Buchholz relay between tank and conservator</title><rect x="20" y="70" width="110" height="90" rx="4" class="sv-af"/><text x="75" y="120" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">main tank</text><polyline points="110.0,70.0 110.0,55.0 200.0,40.0" class="sv-lthick"/><rect x="140" y="38" width="40" height="22" rx="3" class="sv-rf"/><text x="160" y="53" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">BR</text><rect x="195" y="18" width="58" height="34" rx="14" class="sv-of"/><text x="224" y="39" class="sv-t" font-size="8" text-anchor="middle" font-weight="600">conservator</text><circle cx="90" cy="88" r="4" class="sv-bg"/><circle cx="100" cy="80" r="3" class="sv-bg"/><circle cx="108" cy="66" r="3" class="sv-bg"/><text x="195" y="100" class="sv-to" font-size="9" text-anchor="middle" font-weight="700">gas → alarm</text><text x="195" y="114" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">oil surge → trip</text></svg></template></div><figcaption>Buchholz relay between tank and conservator</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Slow gas accumulation gives an alarm, while a severe oil surge initiates a trip. After operation I collect and analyse the gas where possible and investigate the transformer before re-energisation.”</p></div>
  </div>
</details>
<details class="iq" id="q48">
  <summary><span class="iq-num">Q48</span><h3 class="iq-title">Explain conservator, breather, ONAN and ONAF.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>The conservator accommodates oil expansion. The silica-gel breather dries air entering the conservator. ONAN = oil natural, air natural cooling; ONAF = oil natural, air forced (fans).</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig48-t" xmlns="http://www.w3.org/2000/svg"><title id="fig48-t">Conservator, breather and cooling fans</title><rect x="40" y="60" width="110" height="90" rx="4" class="sv-af"/><rect x="60" y="18" width="100" height="28" rx="14" class="sv-of"/><line x1="110" y1="46" x2="110" y2="60" class="sv-lthick"/><text x="110" y="36" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">conservator</text><line x1="80" y1="46" x2="80" y2="52" class="sv-l"/><rect x="18" y="44" width="22" height="44" rx="4" class="sv-box"/><circle cx="24" cy="52" r="2" class="sv-fo"/><circle cx="29" cy="52" r="2" class="sv-fo"/><circle cx="34" cy="52" r="2" class="sv-fo"/><circle cx="24" cy="59" r="2" class="sv-fo"/><circle cx="29" cy="59" r="2" class="sv-fo"/><circle cx="34" cy="59" r="2" class="sv-fo"/><circle cx="24" cy="66" r="2" class="sv-fo"/><circle cx="29" cy="66" r="2" class="sv-fo"/><circle cx="34" cy="66" r="2" class="sv-fo"/><circle cx="24" cy="73" r="2" class="sv-fo"/><circle cx="29" cy="73" r="2" class="sv-fo"/><circle cx="34" cy="73" r="2" class="sv-fo"/><circle cx="24" cy="80" r="2" class="sv-fo"/><circle cx="29" cy="80" r="2" class="sv-fo"/><circle cx="34" cy="80" r="2" class="sv-fo"/><line x1="40" y1="50" x2="60" y2="36" class="sv-thin"/><text x="29" y="100" class="sv-m" font-size="8.5" text-anchor="middle">breather</text><rect x="155" y="70" width="6" height="76" rx="2" class="sv-box"/><rect x="165" y="70" width="6" height="76" rx="2" class="sv-box"/><rect x="175" y="70" width="6" height="76" rx="2" class="sv-box"/><rect x="185" y="70" width="6" height="76" rx="2" class="sv-box"/><circle cx="225" cy="108" r="20" class="sv-box"/><path d="M 225 108 L 225 92 M 225 108 L 239 116 M 225 108 L 211 116" class="sv-a"/><text x="225" y="142" class="sv-m" font-size="8.5" text-anchor="middle">fan</text><text x="130" y="168" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">ONAN: natural   ONAF: fans on</text></svg></template></div><figcaption>Conservator, breather and cooling fans</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I inspect oil level, breather silica gel colour and cooling fans. For a transformer with separate ONAN and ONAF nameplate ratings, loss of the fans means loading must be reduced towards the ONAN rating, following the manufacturer's instructions.”</p></div>
  </div>
</details>
<details class="iq" id="q49">
  <summary><span class="iq-num">Q49</span><h3 class="iq-title">Why does a transformer overheat or hum abnormally?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig49-t" xmlns="http://www.w3.org/2000/svg"><title id="fig49-t">Transformer overheating causes</title><line x1="89" y1="39" x2="101" y2="75" class="sv-thin"/><rect x="1" y="30" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="41.905" class="sv-t" font-size="8.3" text-anchor="middle">Overload</text><line x1="89" y1="63" x2="101" y2="75" class="sv-thin"/><rect x="1" y="54" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="65.905" class="sv-t" font-size="8.3" text-anchor="middle">Blocked radiator</text><line x1="89" y1="87" x2="101" y2="75" class="sv-thin"/><rect x="1" y="78" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="89.905" class="sv-t" font-size="8.3" text-anchor="middle">Fan failure</text><line x1="89" y1="111" x2="101" y2="75" class="sv-thin"/><rect x="1" y="102" width="88" height="18" rx="4" class="sv-box"/><text x="45" y="113.905" class="sv-t" font-size="8.3" text-anchor="middle">High ambient</text><line x1="171" y1="39" x2="159" y2="75" class="sv-thin"/><rect x="171" y="30" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="41.905" class="sv-t" font-size="8.3" text-anchor="middle">Harmonics</text><line x1="171" y1="63" x2="159" y2="75" class="sv-thin"/><rect x="171" y="54" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="65.905" class="sv-t" font-size="8.3" text-anchor="middle">Over-fluxing</text><line x1="171" y1="87" x2="159" y2="75" class="sv-thin"/><rect x="171" y="78" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="89.905" class="sv-t" font-size="8.3" text-anchor="middle">Loose core</text><line x1="171" y1="111" x2="159" y2="75" class="sv-thin"/><rect x="171" y="102" width="88" height="18" rx="4" class="sv-box"/><text x="215" y="113.905" class="sv-t" font-size="8.3" text-anchor="middle">Internal fault</text><circle cx="130" cy="75" r="30" class="sv-af"/><text x="130" y="72.6" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">Overheating</text><text x="130" y="83.4" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">or humming</text></svg></template></div><figcaption>Transformer overheating causes</figcaption></figure><div class="iq-split-main"><p class="iq-label">Possible causes</p><ul><li>Overload</li><li>Poor cooling (blocked radiators, failed fans)</li><li>High ambient temperature</li><li>Harmonics</li><li>Overvoltage / over-fluxing</li><li>Loose core clamping or connections</li><li>Internal fault</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I compare load, temperature, voltage and cooling status with normal conditions. Abnormal humming together with temperature rise needs further investigation rather than assuming it is normal magnetostriction noise.”</p></div>
  </div>
</details>
<details class="iq" id="q50">
  <summary><span class="iq-num">Q50</span><h3 class="iq-title">What are common transformer protection systems?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig50-t" xmlns="http://www.w3.org/2000/svg"><title id="fig50-t">Transformer protection scheme</title><line x1="10" y1="60" x2="250" y2="60" class="sv-l"/><circle cx="130" cy="48.8" r="16" class="sv-dashno"/><circle cx="130" cy="71.2" r="16" class="sv-dashno"/><circle cx="70" cy="60" r="9" class="sv-dashno"/><circle cx="190" cy="60" r="9" class="sv-dashno"/><text x="70" y="42" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">CT1</text><text x="190" y="42" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">CT2</text><rect x="55" y="20" width="150" height="80" rx="8" class="sv-zone"/><text x="130" y="16" class="sv-ta" font-size="8.5" text-anchor="middle" font-weight="700">differential zone</text><line x1="70" y1="69" x2="70" y2="120" class="sv-thin"/><line x1="190" y1="69" x2="190" y2="120" class="sv-thin"/><line x1="70" y1="120" x2="110" y2="120" class="sv-thin"/><line x1="150" y1="120" x2="190" y2="120" class="sv-thin"/><rect x="110" y="110" width="40" height="20" rx="4" class="sv-rf"/><text x="130" y="123.5" class="sv-tr" font-size="10" text-anchor="middle" font-weight="700">87</text><text x="130" y="150" class="sv-m" font-size="8.5" text-anchor="middle">+ 50/51, REF, Buchholz, WTI/OTI,</text><text x="130" y="162" class="sv-m" font-size="8.5" text-anchor="middle">PRD, surge arresters</text></svg></template></div><figcaption>Transformer protection scheme</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Differential protection</li><li>Overcurrent and earth fault</li><li>Restricted earth fault (REF)</li><li>Buchholz</li><li>Oil and winding temperature</li><li>Pressure relief device</li><li>Surge arresters</li><li>Proper earthing</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I treat transformer protection as a complete system. After a trip I identify which protection operated, collect relay records and investigate the actual fault before restoration.”</p></div>
  </div>
</details>
<div class="iq-calcs">
  <p class="iq-calcs-title">Calculators &amp; guides for this module</p>
  <div class="iq-calc-grid">
    <a href="/transformer-size" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Transformer Size Calculator</strong><span class="iq-calc-desc">Select a standard kVA rating for your load.</span></a>
    <a href="/electrical/transformer-efficiency" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Transformer Efficiency Calculator</strong><span class="iq-calc-desc">Efficiency from core and copper losses at any load.</span></a>
    <a href="/electrical/voltage-regulation" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Voltage Regulation Calculator</strong><span class="iq-calc-desc">Estimate voltage regulation.</span></a>
    <a href="/kva-current" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>kVA to Amps Calculator</strong><span class="iq-calc-desc">Line current from kVA and voltage.</span></a>
    <a href="/blog/electrical/transformer-maintenance-guide" class="iq-calc is-guide"><span class="iq-calc-kind">Guide</span><strong>Transformer Maintenance Guide</strong><span class="iq-calc-desc">Oil, IR, cooling and protection checks.</span></a>
  </div>
</div>
</section>
<section id="panels-cables-earthing" class="iq-module" style="contain-intrinsic-size:auto 1126px" aria-labelledby="panels-cables-earthing-h">
  <div class="iq-module-head">
    <span class="iq-module-num">Module 5 · Q51–Q60</span>
    <h2 id="panels-cables-earthing-h">Panels, Cables &amp; Earthing</h2>
    <p>CTs and PTs, MCC/PCC panels, thermography, cable selection, terminations, earthing and safe isolation.</p>
  </div>
<details class="iq" id="q51">
  <summary><span class="iq-num">Q51</span><h3 class="iq-title">What are a CT and a PT/VT?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A current transformer steps a high primary current down to a proportional small current (typically 1 A or 5 A) for meters and relays. A potential/voltage transformer steps high voltage down to a safe measurable level (commonly 110 V or 100 V class, 120 V in North America).</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig51-t" xmlns="http://www.w3.org/2000/svg"><title id="fig51-t">CT in series, PT across the line</title><line x1="10" y1="40" x2="250" y2="40" class="sv-lthick"/><circle cx="80" cy="40" r="12" class="sv-dashno"/><text x="80" y="22" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">CT (series)</text><line x1="74" y1="52" x2="74" y2="80" class="sv-l"/><line x1="86" y1="52" x2="86" y2="80" class="sv-l"/><line x1="74" y1="80" x2="86" y2="80" class="sv-l"/><circle cx="80" cy="92" r="11" class="sv-af"/><text x="80" y="96" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">A</text><text x="110" y="96" class="sv-m" font-size="8.5" text-anchor="start">1 A / 5 A</text><line x1="10" y1="120" x2="250" y2="120" class="sv-lthick"/><line x1="10" y1="160" x2="250" y2="160" class="sv-lthick"/><line x1="180" y1="120" x2="180" y2="128" class="sv-l"/><circle cx="180" cy="134.4" r="8" class="sv-dashno"/><circle cx="180" cy="145.6" r="8" class="sv-dashno"/><line x1="180" y1="152" x2="180" y2="160" class="sv-l"/><line x1="191" y1="140" x2="214" y2="140" class="sv-l"/><circle cx="225" cy="140" r="11" class="sv-af"/><text x="225" y="144" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">V</text><text x="120" y="144" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">PT/VT (across)</text><text x="120" y="156" class="sv-m" font-size="8.5" text-anchor="middle">110 V class</text></svg></template></div><figcaption>CT in series, PT across the line</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>A CT primary is in series with the circuit.</li><li>A PT/VT is connected across (in parallel with) the voltage.</li><li>Metering CTs and protection CTs have different accuracy classes.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“In a plant, CTs and PTs feed meters and protection relays. During maintenance I check ratio, polarity, insulation, burden, connections and secondary circuit condition.”</p></div>
  </div>
</details>
<details class="iq" id="q52">
  <summary><span class="iq-num">Q52</span><h3 class="iq-title">Why must a CT secondary never be left open?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>With primary current flowing, an open CT secondary has no opposing ampere-turns, so the core saturates and a dangerously high voltage appears across the secondary terminals.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/155"><template><svg viewBox="0 0 260 155" role="img" aria-labelledby="fig52-t" xmlns="http://www.w3.org/2000/svg"><title id="fig52-t">Never open a live CT secondary</title><circle cx="60" cy="50" r="14" class="sv-dashno"/><line x1="10" y1="50" x2="110" y2="50" class="sv-lthick"/><line x1="52" y1="64" x2="52" y2="110" class="sv-l"/><line x1="68" y1="64" x2="68" y2="90" class="sv-l"/><line x1="68" y1="100" x2="68" y2="110" class="sv-l"/><line x1="52" y1="110" x2="68" y2="110" class="sv-r"/><polyline points="78.0,82.0 86.0,92.0 80.0,94.0 90.0,106.0" class="sv-r"/><text x="60" y="130" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="700">Open secondary</text><text x="60" y="144" class="sv-tr" font-size="9" text-anchor="middle">very high voltage!</text><circle cx="190" cy="50" r="14" class="sv-dashno"/><line x1="140" y1="50" x2="250" y2="50" class="sv-lthick"/><line x1="182" y1="64" x2="182" y2="110" class="sv-l"/><line x1="198" y1="64" x2="198" y2="110" class="sv-l"/><line x1="182" y1="110" x2="198" y2="110" class="sv-l"/><rect x="176" y="82" width="28" height="10" rx="2" class="sv-gf"/><text x="190" y="130" class="sv-tg" font-size="9.5" text-anchor="middle" font-weight="700">Shorting link closed</text><text x="190" y="144" class="sv-tg" font-size="9" text-anchor="middle">safe to remove meter</text></svg></template></div><figcaption>Never open a live CT secondary</figcaption></figure><div class="iq-split-main"><p class="iq-label">Risks</p><ul><li>Shock hazard</li><li>Insulation breakdown</li><li>CT overheating/damage</li><li>Meter or relay damage</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I never open a CT secondary while primary current is flowing. Before disconnecting a CT-connected meter or relay, I use the approved CT shorting/test-block arrangement and follow the site safety procedure. If a CT secondary is found open on a live circuit, I don't try to handle or bridge it by hand — the circuit is made safe under the approved procedure first.”</p></div>
  </div>
</details>
<details class="iq" id="q53">
  <summary><span class="iq-num">Q53</span><h3 class="iq-title">What are MCC and PCC panels?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>An MCC (motor control centre) controls and protects motors; a PCC (power control centre) distributes power to downstream boards and large loads.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig53-t" xmlns="http://www.w3.org/2000/svg"><title id="fig53-t">MCC panel front elevation</title><rect x="40" y="8" width="180" height="160" rx="4" class="sv-box"/><rect x="40" y="8" width="180" height="22" rx="4" class="sv-of"/><text x="130" y="22.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">Busbar chamber</text><rect x="40" y="30" width="130" height="30" rx="4" class="sv-af"/><text x="105" y="48.15" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">Incomer ACB/MCCB</text><rect x="40" y="60" width="130" height="27" rx="4" class="sv-box"/><text x="105" y="76.65" class="sv-t" font-size="9" text-anchor="middle">Motor feeder F1</text><circle cx="160" cy="73" r="4" class="sv-fg"/><rect x="40" y="87" width="130" height="27" rx="4" class="sv-box"/><text x="105" y="103.65" class="sv-t" font-size="9" text-anchor="middle">Motor feeder F2</text><circle cx="160" cy="100" r="4" class="sv-fg"/><rect x="40" y="114" width="130" height="27" rx="4" class="sv-box"/><text x="105" y="130.65" class="sv-t" font-size="9" text-anchor="middle">Motor feeder F3</text><circle cx="160" cy="127" r="4" class="sv-fg"/><rect x="40" y="141" width="130" height="27" rx="4" class="sv-box"/><text x="105" y="157.65" class="sv-t" font-size="9" text-anchor="middle">Motor feeder F4</text><circle cx="160" cy="154" r="4" class="sv-fg"/><rect x="170" y="30" width="50" height="138" rx="4" class="sv-bg"/><text x="195" y="96.875" class="sv-m" font-size="8.5" text-anchor="middle">cable</text><text x="195" y="107.075" class="sv-m" font-size="8.5" text-anchor="middle">alley</text></svg></template></div><figcaption>MCC panel front elevation</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key components</p><ul><li>Incomer</li><li>Busbars</li><li>MCCB/ACB</li><li>Contactors</li><li>Overload relays</li><li>CTs and meters</li><li>Control circuits</li><li>Earthing</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“In an MCC I focus on motor feeders, contactors, overloads, protection and control circuits. In a PCC I focus on power distribution, incomers, busbars, feeder protection and load management.”</p></div>
  </div>
</details>
<details class="iq" id="q54">
  <summary><span class="iq-num">Q54</span><h3 class="iq-title">How do you perform electrical panel maintenance?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Panel maintenance covers inspection, cleaning, tightening, testing and condition assessment of the electrical components.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/196"><template><svg viewBox="0 0 260 196" role="img" aria-labelledby="fig54-t" xmlns="http://www.w3.org/2000/svg"><title id="fig54-t">Panel maintenance checklist</title><text x="130" y="14" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">Panel PM checklist</text><rect x="40" y="24" width="13" height="13" rx="3" class="sv-gf"/><polyline points="43.0,31.0 46.0,34.0 51.0,27.0" class="sv-gs"/><text x="60" y="34.5" class="sv-t" font-size="9.5" text-anchor="start">LOTO + test for dead</text><rect x="40" y="45" width="13" height="13" rx="3" class="sv-gf"/><polyline points="43.0,52.0 46.0,55.0 51.0,48.0" class="sv-gs"/><text x="60" y="55.5" class="sv-t" font-size="9.5" text-anchor="start">Clean dust / moisture</text><rect x="40" y="66" width="13" height="13" rx="3" class="sv-gf"/><polyline points="43.0,73.0 46.0,76.0 51.0,69.0" class="sv-gs"/><text x="60" y="76.5" class="sv-t" font-size="9.5" text-anchor="start">Check busbars &amp; joints</text><rect x="40" y="87" width="13" height="13" rx="3" class="sv-gf"/><polyline points="43.0,94.0 46.0,97.0 51.0,90.0" class="sv-gs"/><text x="60" y="97.5" class="sv-t" font-size="9.5" text-anchor="start">Torque terminals</text><rect x="40" y="108" width="13" height="13" rx="3" class="sv-gf"/><polyline points="43.0,115.0 46.0,118.0 51.0,111.0" class="sv-gs"/><text x="60" y="118.5" class="sv-t" font-size="9.5" text-anchor="start">Breakers &amp; contactors</text><rect x="40" y="129" width="13" height="13" rx="3" class="sv-gf"/><polyline points="43.0,136.0 46.0,139.0 51.0,132.0" class="sv-gs"/><text x="60" y="139.5" class="sv-t" font-size="9.5" text-anchor="start">Earthing continuity</text><rect x="40" y="150" width="13" height="13" rx="3" class="sv-gf"/><polyline points="43.0,157.0 46.0,160.0 51.0,153.0" class="sv-gs"/><text x="60" y="160.5" class="sv-t" font-size="9.5" text-anchor="start">IR test</text><rect x="40" y="171" width="13" height="13" rx="3" class="sv-gf"/><polyline points="43.0,178.0 46.0,181.0 51.0,174.0" class="sv-gs"/><text x="60" y="181.5" class="sv-t" font-size="9.5" text-anchor="start">Thermography &amp; record</text></svg></template></div><figcaption>Panel maintenance checklist</figcaption></figure><div class="iq-split-main"><p class="iq-label">Checkpoints</p><ul><li>Loose terminals</li><li>Busbar condition</li><li>Dust and moisture</li><li>Hotspots</li><li>Breakers and contactors</li><li>Earthing</li><li>Insulation</li><li>Cable terminations</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I isolate the panel under LOTO and verify the dead condition. Then I inspect busbars, breakers, contactors, terminals, cables, insulation and earthing. I carry out torque checks to the manufacturer's values and thermography where applicable, and record abnormal findings for corrective action.”</p></div>
  </div>
</details>
<details class="iq" id="q55">
  <summary><span class="iq-num">Q55</span><h3 class="iq-title">What is thermography and why is it used?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Thermography is a non-contact condition-monitoring technique that uses infrared imaging to find abnormal temperature patterns.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/160"><template><svg viewBox="0 0 260 160" role="img" aria-labelledby="fig55-t" xmlns="http://www.w3.org/2000/svg"><title id="fig55-t">Thermal image: one hot termination</title><rect x="20" y="10" width="220" height="120" rx="6" class="sv-fd"/><rect x="50" y="30" width="30" height="70" rx="3" class="sv-th1"/><text x="65" y="115" class="sv-scrt" font-size="9" text-anchor="middle" font-weight="700">R  42 °C</text><rect x="120" y="30" width="30" height="70" rx="3" class="sv-th1"/><text x="135" y="115" class="sv-scrt" font-size="9" text-anchor="middle" font-weight="700">Y  44 °C</text><rect x="190" y="30" width="30" height="70" rx="3" class="sv-th3"/><text x="205" y="115" class="sv-scrt" font-size="9" text-anchor="middle" font-weight="700">B  78 °C</text><circle cx="205" cy="50" r="18" class="sv-hot"/><text x="130" y="150" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">ΔT 34 °C vs similar phases → investigate</text></svg></template></div><figcaption>Thermal image: one hot termination</figcaption></figure><div class="iq-split-main"><div class="iq-extra"><p class="iq-label">Maintenance focus</p><p>Loose connections, overloaded feeders, contact resistance, busbar hotspots and phase imbalance. Scans should be done under reasonable load, as a lightly loaded joint can hide a defect.</p></div></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“If one MCC feeder termination is significantly hotter than similar feeders at comparable load, I suspect a loose termination, high contact resistance, overload or imbalance. I verify the load, isolate safely, correct the defect and perform a follow-up scan.”</p></div>
  </div>
</details>
<details class="iq" id="q56">
  <summary><span class="iq-num">Q56</span><h3 class="iq-title">How do you select a power cable?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Cable selection must satisfy current-carrying capacity (after derating), voltage drop, short-circuit withstand and installation conditions.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>I_b ≤ I_n ≤ I_z
I_2 ≤ 1.45 × I_z
Adiabatic short-circuit check: S ≥ √(I² × t) / k</code></div>
    <p class="iq-fnote">I_b = design current, I_n = protective device rating, I_z = derated cable capacity, I_2 = current ensuring effective device operation (IEC 60364 / BS 7671 approach). In the adiabatic check, S = conductor area (mm²), I = prospective fault current (A), t = device disconnection time (s, valid up to about 5 s) and k depends on conductor material, insulation and its initial/final temperatures.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig56-t" xmlns="http://www.w3.org/2000/svg"><title id="fig56-t">Cable and protection coordination</title><line x1="15" y1="70" x2="245.8" y2="70" class="sv-l"/><polygon points="250.0,70.0 244.6,72.6 244.6,67.4" class="sv-fd"/><circle cx="60" cy="70" r="6" class="sv-fa"/><text x="60" y="55" class="sv-ta" font-size="12" text-anchor="middle" font-weight="700">Ib</text><text x="60" y="92" class="sv-m" font-size="8.5" text-anchor="middle">design current</text><circle cx="130" cy="70" r="6" class="sv-fo"/><text x="130" y="55" class="sv-to" font-size="12" text-anchor="middle" font-weight="700">In</text><text x="130" y="92" class="sv-m" font-size="8.5" text-anchor="middle">device rating</text><circle cx="200" cy="70" r="6" class="sv-fg"/><text x="200" y="55" class="sv-tg" font-size="12" text-anchor="middle" font-weight="700">Iz</text><text x="200" y="92" class="sv-m" font-size="8.5" text-anchor="middle">derated cable</text><text x="95" y="58" class="sv-t" font-size="13" text-anchor="middle" font-weight="700">≤</text><text x="165" y="58" class="sv-t" font-size="13" text-anchor="middle" font-weight="700">≤</text><text x="130" y="125" class="sv-m" font-size="9" text-anchor="middle">also check voltage drop and</text><text x="130" y="138" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">short-circuit withstand S ≥ √(I²t) / k</text></svg></template></div><figcaption>Cable and protection coordination</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Design load current</li><li>Copper or aluminium conductor</li><li>Installation method</li><li>Ambient temperature</li><li>Grouping</li><li>Derating factors</li><li>Voltage drop</li><li>Short-circuit withstand</li><li>Insulation type</li><li>Future load</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I calculate design current, then select the cable considering derating, installation method, voltage drop and short-circuit withstand. I also verify that breaker and cable are properly coordinated.”</p></div>
  </div>
</details>
<details class="iq" id="q57">
  <summary><span class="iq-num">Q57</span><h3 class="iq-title">What causes cable overheating?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/165"><template><svg viewBox="0 0 260 165" role="img" aria-labelledby="fig57-t" xmlns="http://www.w3.org/2000/svg"><title id="fig57-t">Hot termination, normal cable</title><circle cx="60" cy="80" r="44" class="sv-box"/><circle cx="60" cy="80" r="38" class="sv-bg"/><circle cx="60" cy="62" r="13" class="sv-af"/><circle cx="60" cy="62" r="8" class="sv-fo"/><circle cx="44.4115" cy="89" r="13" class="sv-af"/><circle cx="44.4115" cy="89" r="8" class="sv-fo"/><circle cx="75.5885" cy="89" r="13" class="sv-af"/><circle cx="75.5885" cy="89" r="8" class="sv-fo"/><text x="60" y="140" class="sv-tg" font-size="9" text-anchor="middle" font-weight="700">cable body 45 °C</text><rect x="130" y="70" width="60" height="20" rx="3" class="sv-fm"/><rect x="190" y="66" width="44" height="28" rx="4" class="sv-hot"/><circle cx="222" cy="80" r="5" class="sv-bg"/><text x="212" y="112" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">lug 85 °C</text><text x="170" y="139.6" class="sv-t" font-size="9" text-anchor="middle">hot lug + normal body</text><text x="170" y="150.4" class="sv-t" font-size="9" text-anchor="middle">= contact resistance</text></svg></template></div><figcaption>Hot termination, normal cable</figcaption></figure><div class="iq-split-main"><p class="iq-label">Causes</p><ul><li>Overload</li><li>Undersized cable</li><li>Loose termination</li><li>Poor crimping</li><li>High ambient temperature</li><li>Cable grouping without derating</li><li>Harmonics (especially neutral current)</li><li>Damaged insulation</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I compare actual current with the derated cable capacity and inspect the termination. If the cable body is normal but the lug is much hotter, I suspect contact resistance or poor crimping. Thermography is useful here.”</p></div>
  </div>
</details>
<details class="iq" id="q58">
  <summary><span class="iq-num">Q58</span><h3 class="iq-title">What is cable termination?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Cable termination is the process of safely connecting a cable to equipment using the correct lugs, glands, crimping and insulation.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/135"><template><svg viewBox="0 0 260 135" role="img" aria-labelledby="fig58-t" xmlns="http://www.w3.org/2000/svg"><title id="fig58-t">Cable termination essentials</title><rect x="10" y="60" width="90" height="22" rx="6" class="sv-fm"/><rect x="100" y="64" width="30" height="14" rx="2" class="sv-fo"/><rect x="130" y="60" width="40" height="22" rx="3" class="sv-af"/><line x1="140" y1="60" x2="140" y2="82" class="sv-a"/><line x1="148" y1="60" x2="148" y2="82" class="sv-a"/><line x1="156" y1="60" x2="156" y2="82" class="sv-a"/><rect x="170" y="62" width="45" height="18" rx="9" class="sv-box"/><circle cx="205" cy="71" r="5" class="sv-bg"/><rect x="215" y="50" width="30" height="42" rx="2" class="sv-fd"/><text x="55" y="34.9" class="sv-m" font-size="8.5" text-anchor="middle">insulation</text><text x="55" y="45.1" class="sv-m" font-size="8.5" text-anchor="middle">+ heat-shrink</text><text x="115" y="104.9" class="sv-m" font-size="8.5" text-anchor="middle">strip</text><text x="115" y="115.1" class="sv-m" font-size="8.5" text-anchor="middle">length</text><text x="150" y="34.9" class="sv-ta" font-size="8.5" text-anchor="middle">crimp</text><text x="150" y="45.1" class="sv-ta" font-size="8.5" text-anchor="middle">(right die)</text><text x="215" y="109.9" class="sv-t" font-size="8.5" text-anchor="middle">torque to</text><text x="215" y="120.1" class="sv-t" font-size="8.5" text-anchor="middle">OEM value</text></svg></template></div><figcaption>Cable termination essentials</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I check correct lug size, conductor stripping, crimp tool and die, gland, heat-shrink or cold-shrink insulation, mechanical support and terminal torque. A poor termination creates high contact resistance and can eventually cause fire or equipment failure.”</p></div>
  </div>
</details>
<details class="iq" id="q59">
  <summary><span class="iq-num">Q59</span><h3 class="iq-title">What is electrical earthing?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Earthing provides a controlled path for fault current so protection operates quickly, and keeps exposed conductive parts at a safer potential.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig59-t" xmlns="http://www.w3.org/2000/svg"><title id="fig59-t">Fault current path through earthing</title><line x1="10" y1="30" x2="120" y2="30" class="sv-r"/><text x="14" y="24" class="sv-tr" font-size="10" text-anchor="start" font-weight="700">L</text><rect x="120" y="20" width="80" height="60" rx="4" class="sv-box"/><text x="160" y="55" class="sv-t" font-size="9" text-anchor="middle">equipment</text><polyline points="120.0,30.0 140.0,42.0" class="sv-r"/><text x="145" y="46" class="sv-tr" font-size="11" text-anchor="middle" font-weight="700">✕</text><line x1="160" y1="80" x2="160" y2="118" class="sv-g"/><rect x="120" y="118" width="80" height="8" rx="2" class="sv-fg"/><text x="210" y="125" class="sv-tg" font-size="8.5" text-anchor="start">earth bar</text><line x1="160" y1="126" x2="160" y2="160" class="sv-lthick"/><line x1="10" y1="140" x2="250" y2="140" class="sv-thin"/><text x="185" y="158" class="sv-m" font-size="8.5" text-anchor="start">electrode</text><line x1="110" y1="110" x2="62.9698" y2="62.9698" class="sv-o"/><polygon points="60.0,60.0 65.7,62.0 62.0,65.7" class="sv-fo"/><text x="48" y="99.8" class="sv-to" font-size="8.5" text-anchor="middle">fault current</text><text x="48" y="110" class="sv-to" font-size="8.5" text-anchor="middle">returns → device</text><text x="48" y="120.2" class="sv-to" font-size="8.5" text-anchor="middle">trips fast</text></svg></template></div><figcaption>Fault current path through earthing</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Equipment (protective) earthing</li><li>System earthing (TN, TT, IT)</li><li>Earth continuity</li><li>Earth electrodes and grid</li><li>Equipotential bonding</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I verify that exposed metallic parts are properly bonded to the earthing system. During maintenance I check earth continuity and measure earth resistance per the applicable site procedure and standard (e.g. fall-of-potential method).”</p></div>
  </div>
</details>
<details class="iq" id="q60">
  <summary><span class="iq-num">Q60</span><h3 class="iq-title">What are the basic electrical safety requirements during maintenance?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/160"><template><svg viewBox="0 0 260 160" role="img" aria-labelledby="fig60-t" xmlns="http://www.w3.org/2000/svg"><title id="fig60-t">Lockout/tagout before work</title><rect x="20" y="50" width="50" height="44" rx="6" class="sv-fr"/><path d="M 30 50 L 30 34 A 15 15 0 0 1 60 34 L 60 50" class="sv-lthick"/><circle cx="45" cy="70" r="5" class="sv-bg"/><text x="45" y="112" class="sv-m" font-size="9" text-anchor="middle">lock</text><rect x="80" y="44" width="44" height="60" rx="4" class="sv-of"/><circle cx="102" cy="52" r="4" class="sv-bg"/><text x="102" y="71" class="sv-tr" font-size="7.5" text-anchor="middle" font-weight="700">DANGER</text><text x="102" y="80" class="sv-tr" font-size="7.5" text-anchor="middle" font-weight="700">DO NOT</text><text x="102" y="89" class="sv-tr" font-size="7.5" text-anchor="middle" font-weight="700">OPERATE</text><text x="102" y="118" class="sv-m" font-size="9" text-anchor="middle">tag</text><rect x="150" y="14" width="100" height="18" rx="4" class="sv-box"/><text x="200" y="26.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">1. Permit</text><rect x="150" y="38" width="100" height="18" rx="4" class="sv-box"/><text x="200" y="50.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">2. Isolate</text><rect x="150" y="62" width="100" height="18" rx="4" class="sv-box"/><text x="200" y="74.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">3. Lock &amp; tag</text><rect x="150" y="86" width="100" height="18" rx="4" class="sv-box"/><text x="200" y="98.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">4. Discharge</text><rect x="150" y="110" width="100" height="18" rx="4" class="sv-rf"/><text x="200" y="122.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">5. Test dead</text><rect x="150" y="134" width="100" height="18" rx="4" class="sv-box"/><text x="200" y="146.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">6. Earth</text></svg></template></div><figcaption>Lockout/tagout before work</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Permit to work (PTW)</li><li>Isolation from all sources</li><li>Lockout/tagout (LOTO)</li><li>Discharge stored energy (capacitors, cables)</li><li>Test for dead with a proven tester</li><li>Apply temporary earths where required</li><li>Appropriate PPE (including arc-flash rated)</li><li>Barricading</li><li>Authorised personnel only</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“My first priority is safety, not troubleshooting speed. I isolate the source, apply LOTO, discharge stored energy, and verify absence of voltage with a tester proven before and after use before starting work. I never bypass a safety interlock to restore production.”</p></div>
  </div>
</details>
<div class="iq-calcs">
  <p class="iq-calcs-title">Calculators &amp; guides for this module</p>
  <div class="iq-calc-grid">
    <a href="/electrical/ct-ratio" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>CT Ratio Calculator</strong><span class="iq-calc-desc">Choose a CT ratio for metering or protection.</span></a>
    <a href="/electrical/pt-ratio" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>PT Ratio Calculator</strong><span class="iq-calc-desc">Voltage transformer ratio calculation.</span></a>
    <a href="/cable-size" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Cable Size Calculator</strong><span class="iq-calc-desc">Size a cable for current and voltage drop.</span></a>
    <a href="/electrical/cable-ampacity" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Cable Ampacity Calculator</strong><span class="iq-calc-desc">Derated current capacity for installation conditions.</span></a>
    <a href="/electrical/busbar-size" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Busbar Size Calculator</strong><span class="iq-calc-desc">Estimate busbar cross-section.</span></a>
    <a href="/electrical/earthing-conductor-size" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Earthing Conductor Size Calculator</strong><span class="iq-calc-desc">Estimate protective earth conductor size.</span></a>
    <a href="/electrical/earth-grid-resistance" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Earth Grid Resistance Calculator</strong><span class="iq-calc-desc">Estimate earth electrode and grid resistance.</span></a>
  </div>
</div>
</section>
<section id="testing-troubleshooting" class="iq-module" style="contain-intrinsic-size:auto 958px" aria-labelledby="testing-troubleshooting-h">
  <div class="iq-module-head">
    <span class="iq-module-num">Module 6 · Q61–Q70</span>
    <h2 id="testing-troubleshooting-h">Electrical Testing &amp; Troubleshooting</h2>
    <p>Test instruments, commissioning tests and structured troubleshooting sequences.</p>
  </div>
<details class="iq" id="q61">
  <summary><span class="iq-num">Q61</span><h3 class="iq-title">What is a multimeter?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A multimeter measures electrical quantities such as AC/DC voltage, resistance and continuity, and many models also measure current, frequency and capacitance.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig61-t" xmlns="http://www.w3.org/2000/svg"><title id="fig61-t">Digital multimeter</title><rect x="80" y="8" width="100" height="150" rx="12" class="sv-of"/><rect x="92" y="20" width="76" height="30" rx="4" class="sv-screen"/><text x="130" y="41" class="sv-scrt" font-size="12" text-anchor="middle" font-weight="700">230.4 V~</text><circle cx="130" cy="90" r="24" class="sv-box"/><line x1="130" y1="90" x2="144" y2="76" class="sv-lthick"/><text x="98.8231" y="76" class="sv-t" font-size="8.5" text-anchor="middle" font-weight="700">V~</text><text x="130" y="58" class="sv-t" font-size="8.5" text-anchor="middle" font-weight="700">V⎓</text><text x="161.177" y="76" class="sv-t" font-size="8.5" text-anchor="middle" font-weight="700">Ω</text><text x="161.177" y="112" class="sv-t" font-size="8.5" text-anchor="middle" font-weight="700">A</text><circle cx="105" cy="138" r="6" class="sv-fr"/><circle cx="155" cy="138" r="6" class="sv-fd"/><path d="M 105 144 C 70 170 40 150 30 120" class="sv-r"/><path d="M 155 144 C 190 170 220 150 230 120" class="sv-l"/><text x="30" y="112" class="sv-tr" font-size="8.5" text-anchor="middle" font-weight="700">CAT III/IV</text></svg></template></div><figcaption>Digital multimeter</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I select the correct function and range before testing. For live measurements I use an instrument with an appropriate CAT rating (e.g. CAT III/IV for distribution work) and proper PPE.”</p></div>
  </div>
</details>
<details class="iq" id="q62">
  <summary><span class="iq-num">Q62</span><h3 class="iq-title">What is a clamp meter?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A clamp meter measures current by sensing the magnetic field around a conductor, without breaking the circuit. True-RMS models are needed for non-sinusoidal currents such as VFD inputs.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig62-t" xmlns="http://www.w3.org/2000/svg"><title id="fig62-t">Clamp only one conductor</title><circle cx="80" cy="70" r="34" class="sv-box"/><circle cx="80" cy="70" r="22" class="sv-bg"/><rect x="64" y="100" width="32" height="60" rx="6" class="sv-of"/><circle cx="80" cy="70" r="5" class="sv-fr"/><text x="80" y="124" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">27.4</text><text x="80" y="138" class="sv-m" font-size="8" text-anchor="middle">A</text><text x="80" y="22" class="sv-tg" font-size="9" text-anchor="middle" font-weight="700">one conductor ✓</text><circle cx="190" cy="70" r="34" class="sv-box"/><circle cx="190" cy="70" r="22" class="sv-bg"/><circle cx="184" cy="66" r="5" class="sv-fr"/><circle cx="196" cy="66" r="5" class="sv-fa"/><circle cx="190" cy="76" r="5" class="sv-fo"/><text x="190" y="124" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">≈ 0 A</text><text x="190" y="22" class="sv-tr" font-size="9" text-anchor="middle" font-weight="700">whole cable ✕</text></svg></template></div><figcaption>Clamp only one conductor</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“It is ideal for measuring motor and feeder current in operation. I compare all three phase currents to identify imbalance without opening the circuit. Clamping only one conductor is essential — clamping around a whole cable reads roughly zero.”</p></div>
  </div>
</details>
<details class="iq" id="q63">
  <summary><span class="iq-num">Q63</span><h3 class="iq-title">What is a megger (insulation resistance tester)?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>An insulation resistance tester applies a DC test voltage (commonly 500 V, 1 kV, 2.5 kV or 5 kV depending on equipment rating) and measures insulation resistance.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig63-t" xmlns="http://www.w3.org/2000/svg"><title id="fig63-t">Insulation resistance tester</title><rect x="20" y="20" width="130" height="110" rx="8" class="sv-af"/><rect x="32" y="32" width="106" height="32" rx="4" class="sv-screen"/><text x="85" y="54" class="sv-scrt" font-size="13" text-anchor="middle" font-weight="700">1.2 GΩ</text><rect x="28" y="76" width="27" height="16" rx="4" class="sv-box"/><text x="41.5" y="86.45" class="sv-t" font-size="7" text-anchor="middle" font-weight="600">500 V</text><rect x="57" y="76" width="27" height="16" rx="4" class="sv-rf"/><text x="70.5" y="86.45" class="sv-t" font-size="7" text-anchor="middle" font-weight="600">1 kV</text><rect x="86" y="76" width="27" height="16" rx="4" class="sv-box"/><text x="99.5" y="86.45" class="sv-t" font-size="7" text-anchor="middle" font-weight="600">2.5 kV</text><rect x="115" y="76" width="27" height="16" rx="4" class="sv-box"/><text x="128.5" y="86.45" class="sv-t" font-size="7" text-anchor="middle" font-weight="600">5 kV</text><text x="85" y="118" class="sv-ta" font-size="8.5" text-anchor="middle" font-weight="700">DC test voltage</text><path d="M 150 60 C 190 50 200 40 230 40" class="sv-r"/><path d="M 150 100 C 190 110 200 120 230 120" class="sv-g"/><text x="235" y="44" class="sv-t" font-size="8.5" text-anchor="end">conductor</text><text x="235" y="136" class="sv-tg" font-size="8.5" text-anchor="end">earth</text><text x="130" y="162" class="sv-m" font-size="8.5" text-anchor="middle">Isolate · disconnect electronics · discharge</text></svg></template></div><figcaption>Insulation resistance tester</figcaption></figure><div class="iq-split-main"><p class="iq-label">Applications</p><ul><li>Motors</li><li>Cables</li><li>Transformers</li><li>Panels and switchgear</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I isolate the equipment, disconnect sensitive electronics such as VFDs and PLC cards, and verify the circuit is safe before testing. I discharge the equipment after the test, record the IR value and compare it with history and the applicable equipment or manufacturer criteria.”</p></div>
  </div>
</details>
<details class="iq" id="q64">
  <summary><span class="iq-num">Q64</span><h3 class="iq-title">Explain continuity, polarity and phase-sequence testing.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>Continuity confirms a complete electrical path, polarity confirms correct connection of line/neutral or DC +/−, and phase-sequence testing confirms the order of the three-phase supply.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/175"><template><svg viewBox="0 0 260 175" role="img" aria-labelledby="fig64-t" xmlns="http://www.w3.org/2000/svg"><title id="fig64-t">Phase-sequence meter</title><rect x="60" y="20" width="140" height="90" rx="8" class="sv-box"/><circle cx="130" cy="60" r="24" class="sv-af"/><path d="M 112 48 A 22 22 0 0 1 150 50" class="sv-g"/><polygon points="150.0,50.0 144.3,48.0 148.0,44.3" class="sv-fg"/><text x="130" y="64" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">R Y B</text><path d="M 95 110 C 95 130 70 140 60 155" class="sv-r"/><text x="60" y="167" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">L1</text><path d="M 130 110 C 130 130 130 140 130 155" class="sv-o"/><text x="130" y="167" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">L2</text><path d="M 165 110 C 165 130 190 140 200 155" class="sv-a"/><text x="200" y="167" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">L3</text><text x="130" y="100" class="sv-tg" font-size="8.5" text-anchor="middle" font-weight="700">clockwise = correct</text></svg></template></div><figcaption>Phase-sequence meter</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Before commissioning I verify continuity and correct wiring, then confirm phase sequence. This is especially important for pumps, fans and compressors, where reverse rotation can cause damage.”</p></div>
  </div>
</details>
<details class="iq" id="q65">
  <summary><span class="iq-num">Q65</span><h3 class="iq-title">What electrical tests are performed before commissioning?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/251"><template><svg viewBox="0 0 260 251" role="img" aria-labelledby="fig65-t" xmlns="http://www.w3.org/2000/svg"><title id="fig65-t">Pre-commissioning test order</title><rect x="35" y="6" width="190" height="19" rx="4" class="sv-af"/><text x="130" y="18.825" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Visual &amp; mechanical</text><line x1="130" y1="26" x2="130" y2="28.5" class="sv-a"/><polygon points="130.0,32.0 127.8,27.5 132.2,27.5" class="sv-fa"/><rect x="35" y="33" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="45.825" class="sv-t" font-size="9.5" text-anchor="middle">Continuity &amp; wiring</text><line x1="130" y1="53" x2="130" y2="55.5" class="sv-a"/><polygon points="130.0,59.0 127.8,54.5 132.2,54.5" class="sv-fa"/><rect x="35" y="60" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="72.825" class="sv-t" font-size="9.5" text-anchor="middle">Insulation resistance</text><line x1="130" y1="80" x2="130" y2="82.5" class="sv-a"/><polygon points="130.0,86.0 127.8,81.5 132.2,81.5" class="sv-fa"/><rect x="35" y="87" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="99.825" class="sv-t" font-size="9.5" text-anchor="middle">Earth continuity</text><line x1="130" y1="107" x2="130" y2="109.5" class="sv-a"/><polygon points="130.0,113.0 127.8,108.5 132.2,108.5" class="sv-fa"/><rect x="35" y="114" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="126.825" class="sv-t" font-size="9.5" text-anchor="middle">Phase sequence</text><line x1="130" y1="134" x2="130" y2="136.5" class="sv-a"/><polygon points="130.0,140.0 127.8,135.5 132.2,135.5" class="sv-fa"/><rect x="35" y="141" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="153.825" class="sv-t" font-size="9.5" text-anchor="middle">Protection injection</text><line x1="130" y1="161" x2="130" y2="163.5" class="sv-a"/><polygon points="130.0,167.0 127.8,162.5 132.2,162.5" class="sv-fa"/><rect x="35" y="168" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="180.825" class="sv-t" font-size="9.5" text-anchor="middle">Control &amp; interlocks</text><line x1="130" y1="188" x2="130" y2="190.5" class="sv-a"/><polygon points="130.0,194.0 127.8,189.5 132.2,189.5" class="sv-fa"/><rect x="35" y="195" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="207.825" class="sv-t" font-size="9.5" text-anchor="middle">Rotation (uncoupled)</text><line x1="130" y1="215" x2="130" y2="217.5" class="sv-a"/><polygon points="130.0,221.0 127.8,216.5 132.2,216.5" class="sv-fa"/><rect x="35" y="222" width="190" height="19" rx="4" class="sv-af"/><text x="130" y="234.825" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Run under load</text></svg></template></div><figcaption>Pre-commissioning test order</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key tests</p><ul><li>Visual and mechanical inspection</li><li>Continuity</li><li>Insulation resistance</li><li>Earth continuity</li><li>Phase sequence</li><li>Protection testing (injection)</li><li>Control circuit testing</li><li>Functional/interlock testing</li><li>Motor rotation (uncoupled where possible)</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I follow a structured pre-commissioning checklist and verify wiring, insulation, earthing, protection, control logic and motor rotation before allowing equipment to run under load.”</p></div>
  </div>
</details>
<details class="iq" id="q66">
  <summary><span class="iq-num">Q66</span><h3 class="iq-title">How do you troubleshoot a motor that suddenly trips?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Sequence</p>
    <div class="iq-seq">Trip indication → Supply → Isolation → Cable → Motor → Load → Protection settings → Test → Controlled restart</div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/224"><template><svg viewBox="0 0 260 224" role="img" aria-labelledby="fig66-t" xmlns="http://www.w3.org/2000/svg"><title id="fig66-t">Motor trip troubleshooting</title><rect x="35" y="6" width="190" height="19" rx="4" class="sv-rf"/><text x="130" y="18.825" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="600">Trip indication</text><line x1="130" y1="26" x2="130" y2="28.5" class="sv-a"/><polygon points="130.0,32.0 127.8,27.5 132.2,27.5" class="sv-fa"/><rect x="35" y="33" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="45.825" class="sv-t" font-size="9.5" text-anchor="middle">Supply &amp; phase balance</text><line x1="130" y1="53" x2="130" y2="55.5" class="sv-a"/><polygon points="130.0,59.0 127.8,54.5 132.2,54.5" class="sv-fa"/><rect x="35" y="60" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="72.825" class="sv-t" font-size="9.5" text-anchor="middle">Isolate (LOTO)</text><line x1="130" y1="80" x2="130" y2="82.5" class="sv-a"/><polygon points="130.0,86.0 127.8,81.5 132.2,81.5" class="sv-fa"/><rect x="35" y="87" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="99.825" class="sv-t" font-size="9.5" text-anchor="middle">Cable IR</text><line x1="130" y1="107" x2="130" y2="109.5" class="sv-a"/><polygon points="130.0,113.0 127.8,108.5 132.2,108.5" class="sv-fa"/><rect x="35" y="114" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="126.825" class="sv-t" font-size="9.5" text-anchor="middle">Motor winding</text><line x1="130" y1="134" x2="130" y2="136.5" class="sv-a"/><polygon points="130.0,140.0 127.8,135.5 132.2,135.5" class="sv-fa"/><rect x="35" y="141" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="153.825" class="sv-t" font-size="9.5" text-anchor="middle">Bearings &amp; load</text><line x1="130" y1="161" x2="130" y2="163.5" class="sv-a"/><polygon points="130.0,167.0 127.8,162.5 132.2,162.5" class="sv-fa"/><rect x="35" y="168" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="180.825" class="sv-t" font-size="9.5" text-anchor="middle">Protection settings</text><line x1="130" y1="188" x2="130" y2="190.5" class="sv-a"/><polygon points="130.0,194.0 127.8,189.5 132.2,189.5" class="sv-fa"/><rect x="35" y="195" width="190" height="19" rx="4" class="sv-af"/><text x="130" y="207.825" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Controlled restart</text></svg></template></div><figcaption>Motor trip troubleshooting</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“First I check the trip indication and whether it was overload, short circuit, earth fault or another protection. Then I check incoming voltage and phase balance, isolate the motor, test cable insulation and winding condition, and inspect bearings and mechanical load. I verify protection settings before a controlled restart.”</p></div>
  </div>
</details>
<details class="iq" id="q67">
  <summary><span class="iq-num">Q67</span><h3 class="iq-title">An MCC motor feeder is repeatedly tripping. How do you troubleshoot it?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/172"><template><svg viewBox="0 0 260 172" role="img" aria-labelledby="fig67-t" xmlns="http://www.w3.org/2000/svg"><title id="fig67-t">Split electrical and mechanical causes</title><rect x="80" y="8" width="100" height="24" rx="4" class="sv-rf"/><text x="130" y="23.325" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="700">Feeder trips</text><line x1="130" y1="32" x2="130" y2="42" class="sv-l"/><line x1="65" y1="42" x2="195" y2="42" class="sv-l"/><line x1="65" y1="42" x2="65" y2="50" class="sv-l"/><line x1="195" y1="42" x2="195" y2="50" class="sv-l"/><rect x="15" y="50" width="100" height="22" rx="4" class="sv-af"/><text x="65" y="64.325" class="sv-ta" font-size="9.5" text-anchor="middle" font-weight="700">Electrical</text><rect x="145" y="50" width="100" height="22" rx="4" class="sv-of"/><text x="195" y="64.325" class="sv-to" font-size="9.5" text-anchor="middle" font-weight="700">Mechanical</text><rect x="20" y="80" width="90" height="18" rx="4" class="sv-box"/><text x="65" y="91.975" class="sv-t" font-size="8.5" text-anchor="middle">Cable IR</text><rect x="20" y="102" width="90" height="18" rx="4" class="sv-box"/><text x="65" y="113.975" class="sv-t" font-size="8.5" text-anchor="middle">Winding / earth</text><rect x="20" y="124" width="90" height="18" rx="4" class="sv-box"/><text x="65" y="135.975" class="sv-t" font-size="8.5" text-anchor="middle">OL setting</text><rect x="20" y="146" width="90" height="18" rx="4" class="sv-box"/><text x="65" y="157.975" class="sv-t" font-size="8.5" text-anchor="middle">Supply unbalance</text><rect x="150" y="80" width="90" height="18" rx="4" class="sv-box"/><text x="195" y="91.975" class="sv-t" font-size="8.5" text-anchor="middle">Jammed load</text><rect x="150" y="102" width="90" height="18" rx="4" class="sv-box"/><text x="195" y="113.975" class="sv-t" font-size="8.5" text-anchor="middle">Bearing</text><rect x="150" y="124" width="90" height="18" rx="4" class="sv-box"/><text x="195" y="135.975" class="sv-t" font-size="8.5" text-anchor="middle">Coupling</text><rect x="150" y="146" width="90" height="18" rx="4" class="sv-box"/><text x="195" y="157.975" class="sv-t" font-size="8.5" text-anchor="middle">Process overload</text></svg></template></div><figcaption>Split electrical and mechanical causes</figcaption></figure><div class="iq-split-main"><p class="iq-label">Possible causes</p><ul><li>Motor overload</li><li>Short circuit</li><li>Earth fault</li><li>Cable insulation failure</li><li>Mechanical jam</li><li>Bearing failure</li><li>Incorrect overload setting</li><li>Winding fault</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I separate electrical and mechanical possibilities. I check the trip indication, measure operating current, inspect the driven equipment, test cable and motor insulation and verify overload settings. I do not keep resetting the feeder without identifying the cause.”</p></div>
  </div>
</details>
<details class="iq" id="q68">
  <summary><span class="iq-num">Q68</span><h3 class="iq-title">Why does a contactor chatter or burn?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig68-t" xmlns="http://www.w3.org/2000/svg"><title id="fig68-t">Unstable coil voltage causes chatter</title><line x1="30" y1="140" x2="244.5" y2="140" class="sv-l"/><polygon points="248.0,140.0 243.5,142.2 243.5,137.8" class="sv-fd"/><line x1="30" y1="140" x2="30" y2="18.5" class="sv-l"/><polygon points="30.0,15.0 32.2,19.5 27.8,19.5" class="sv-fd"/><text x="248" y="152" class="sv-m" font-size="8.5" text-anchor="end">time</text><text x="34" y="17" class="sv-m" font-size="8.5" text-anchor="start">Vcoil</text><line x1="30" y1="60" x2="240" y2="60" class="sv-g sv-dash"/><text x="240" y="55" class="sv-tg" font-size="8.5" text-anchor="end">pull-in</text><line x1="30" y1="100" x2="240" y2="100" class="sv-r sv-dash"/><text x="240" y="112" class="sv-tr" font-size="8.5" text-anchor="end">drop-out</text><polyline points="30.0,40.0 90.0,40.0 100.0,106.0 110.0,70.0 120.0,108.0 130.0,72.0 140.0,104.0 150.0,42.0 240.0,42.0" class="sv-a"/><text x="125" y="30" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">voltage dips → chatter</text></svg></template></div><figcaption>Unstable coil voltage causes chatter</figcaption></figure><div class="iq-split-main"><div class="iq-extra"><p class="iq-label">Chatter causes</p><p>Low or unstable coil voltage, loose control wiring, wrong coil voltage, damaged coil or shading ring, auxiliary contact problems, mechanical obstruction or dirty pole faces.</p></div><div class="iq-extra"><p class="iq-label">Contact burning causes</p><p>Excessive current, frequent switching (inching/jogging), arcing, low contact pressure, or the wrong utilisation category (e.g. an AC-3 rating used for AC-4 duty).</p></div></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“If a contactor chatters, I first measure the coil voltage during operation, because unstable control voltage is a common cause. For burned contacts I check load current, switching frequency, contact condition and whether the contactor is correctly rated for the duty.”</p></div>
  </div>
</details>
<details class="iq" id="q69">
  <summary><span class="iq-num">Q69</span><h3 class="iq-title">How do you troubleshoot an electrical panel?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Sequence</p>
    <div class="iq-seq">Visual → Drawing → Incoming → Control supply → Protection → Components → Wiring → Load</div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/224"><template><svg viewBox="0 0 260 224" role="img" aria-labelledby="fig69-t" xmlns="http://www.w3.org/2000/svg"><title id="fig69-t">Panel troubleshooting order</title><rect x="35" y="6" width="190" height="19" rx="4" class="sv-af"/><text x="130" y="18.825" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Visual inspection</text><line x1="130" y1="26" x2="130" y2="28.5" class="sv-a"/><polygon points="130.0,32.0 127.8,27.5 132.2,27.5" class="sv-fa"/><rect x="35" y="33" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="45.825" class="sv-t" font-size="9.5" text-anchor="middle">Read drawing</text><line x1="130" y1="53" x2="130" y2="55.5" class="sv-a"/><polygon points="130.0,59.0 127.8,54.5 132.2,54.5" class="sv-fa"/><rect x="35" y="60" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="72.825" class="sv-t" font-size="9.5" text-anchor="middle">Incoming supply</text><line x1="130" y1="80" x2="130" y2="82.5" class="sv-a"/><polygon points="130.0,86.0 127.8,81.5 132.2,81.5" class="sv-fa"/><rect x="35" y="87" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="99.825" class="sv-t" font-size="9.5" text-anchor="middle">Control supply</text><line x1="130" y1="107" x2="130" y2="109.5" class="sv-a"/><polygon points="130.0,113.0 127.8,108.5 132.2,108.5" class="sv-fa"/><rect x="35" y="114" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="126.825" class="sv-t" font-size="9.5" text-anchor="middle">Protection devices</text><line x1="130" y1="134" x2="130" y2="136.5" class="sv-a"/><polygon points="130.0,140.0 127.8,135.5 132.2,135.5" class="sv-fa"/><rect x="35" y="141" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="153.825" class="sv-t" font-size="9.5" text-anchor="middle">Contactors / relays</text><line x1="130" y1="161" x2="130" y2="163.5" class="sv-a"/><polygon points="130.0,167.0 127.8,162.5 132.2,162.5" class="sv-fa"/><rect x="35" y="168" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="180.825" class="sv-t" font-size="9.5" text-anchor="middle">Wiring &amp; terminals</text><line x1="130" y1="188" x2="130" y2="190.5" class="sv-a"/><polygon points="130.0,194.0 127.8,189.5 132.2,189.5" class="sv-fa"/><rect x="35" y="195" width="190" height="19" rx="4" class="sv-af"/><text x="130" y="207.825" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Outgoing load</text></svg></template></div><figcaption>Panel troubleshooting order</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I start with the symptom and the electrical drawing. Then I check incoming supply, control voltage, protection devices, contactors/relays, terminals and outgoing feeders in sequence. I use measurements to find the failed point rather than replacing components at random.”</p></div>
  </div>
</details>
<details class="iq" id="q70">
  <summary><span class="iq-num">Q70</span><h3 class="iq-title">Explain your complete breakdown troubleshooting method.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Sequence</p>
    <div class="iq-seq">Safety → Isolation → Understand the symptom → Visual inspection → Measurement → Root cause → Repair → Testing → Controlled restoration → Monitoring → Documentation</div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/305"><template><svg viewBox="0 0 260 305" role="img" aria-labelledby="fig70-t" xmlns="http://www.w3.org/2000/svg"><title id="fig70-t">Complete breakdown troubleshooting method</title><rect x="35" y="6" width="190" height="19" rx="4" class="sv-rf"/><text x="130" y="18.825" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="600">Safety</text><line x1="130" y1="26" x2="130" y2="28.5" class="sv-a"/><polygon points="130.0,32.0 127.8,27.5 132.2,27.5" class="sv-fa"/><rect x="35" y="33" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="45.825" class="sv-t" font-size="9.5" text-anchor="middle">Isolation</text><line x1="130" y1="53" x2="130" y2="55.5" class="sv-a"/><polygon points="130.0,59.0 127.8,54.5 132.2,54.5" class="sv-fa"/><rect x="35" y="60" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="72.825" class="sv-t" font-size="9.5" text-anchor="middle">Understand the symptom</text><line x1="130" y1="80" x2="130" y2="82.5" class="sv-a"/><polygon points="130.0,86.0 127.8,81.5 132.2,81.5" class="sv-fa"/><rect x="35" y="87" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="99.825" class="sv-t" font-size="9.5" text-anchor="middle">Visual inspection</text><line x1="130" y1="107" x2="130" y2="109.5" class="sv-a"/><polygon points="130.0,113.0 127.8,108.5 132.2,108.5" class="sv-fa"/><rect x="35" y="114" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="126.825" class="sv-t" font-size="9.5" text-anchor="middle">Measurement</text><line x1="130" y1="134" x2="130" y2="136.5" class="sv-a"/><polygon points="130.0,140.0 127.8,135.5 132.2,135.5" class="sv-fa"/><rect x="35" y="141" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="153.825" class="sv-t" font-size="9.5" text-anchor="middle">Root cause</text><line x1="130" y1="161" x2="130" y2="163.5" class="sv-a"/><polygon points="130.0,167.0 127.8,162.5 132.2,162.5" class="sv-fa"/><rect x="35" y="168" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="180.825" class="sv-t" font-size="9.5" text-anchor="middle">Repair</text><line x1="130" y1="188" x2="130" y2="190.5" class="sv-a"/><polygon points="130.0,194.0 127.8,189.5 132.2,189.5" class="sv-fa"/><rect x="35" y="195" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="207.825" class="sv-t" font-size="9.5" text-anchor="middle">Testing</text><line x1="130" y1="215" x2="130" y2="217.5" class="sv-a"/><polygon points="130.0,221.0 127.8,216.5 132.2,216.5" class="sv-fa"/><rect x="35" y="222" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="234.825" class="sv-t" font-size="9.5" text-anchor="middle">Controlled restoration</text><line x1="130" y1="242" x2="130" y2="244.5" class="sv-a"/><polygon points="130.0,248.0 127.8,243.5 132.2,243.5" class="sv-fa"/><rect x="35" y="249" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="261.825" class="sv-t" font-size="9.5" text-anchor="middle">Monitoring</text><line x1="130" y1="269" x2="130" y2="271.5" class="sv-a"/><polygon points="130.0,275.0 127.8,270.5 132.2,270.5" class="sv-fa"/><rect x="35" y="276" width="190" height="19" rx="4" class="sv-af"/><text x="130" y="288.825" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Documentation / RCA</text></svg></template></div><figcaption>Complete breakdown troubleshooting method</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“For repeated or critical failures I also perform a root cause analysis, so the same failure doesn't come back.”</p></div>
  </div>
</details>
<div class="iq-calcs">
  <p class="iq-calcs-title">Calculators &amp; guides for this module</p>
  <div class="iq-calc-grid">
    <a href="/maintenance-pro-cal" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Industrial Maintenance Pro</strong><span class="iq-calc-desc">10-in-1 toolkit for everyday maintenance calculations.</span></a>
    <a href="/electrical/voltage-unbalance" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Voltage Unbalance Calculator</strong><span class="iq-calc-desc">Percentage unbalance from three line voltages.</span></a>
    <a href="/electrical/short-circuit-current" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Short-Circuit Current Calculator</strong><span class="iq-calc-desc">Prospective fault current at a point in the system.</span></a>
    <a href="/electrical/contactor-size" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Contactor Size Calculator</strong><span class="iq-calc-desc">Select a contactor rating.</span></a>
  </div>
</div>
</section>
<section id="electronics-instrumentation" class="iq-module" style="contain-intrinsic-size:auto 1042px" aria-labelledby="electronics-instrumentation-h">
  <div class="iq-module-head">
    <span class="iq-module-num">Module 7 · Q71–Q80</span>
    <h2 id="electronics-instrumentation-h">Electronics &amp; Instrumentation</h2>
    <p>Diodes, rectifiers, SMPS, relays, sensors, 4–20 mA loops and signal tracing.</p>
  </div>
<details class="iq" id="q71">
  <summary><span class="iq-num">Q71</span><h3 class="iq-title">What is a diode?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A diode is a semiconductor device that allows current to flow primarily in one direction.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/180"><template><svg viewBox="0 0 260 180" role="img" aria-labelledby="fig71-t" xmlns="http://www.w3.org/2000/svg"><title id="fig71-t">Diode symbol and I–V curve</title><polygon points="30.0,30.0 30.0,60.0 55.0,45.0" class="sv-fa"/><line x1="55" y1="30" x2="55" y2="60" class="sv-lthick"/><line x1="10" y1="45" x2="30" y2="45" class="sv-l"/><line x1="55" y1="45" x2="80" y2="45" class="sv-l"/><text x="20" y="38" class="sv-m" font-size="9" text-anchor="middle">A</text><text x="68" y="38" class="sv-m" font-size="9" text-anchor="middle">K</text><line x1="140" y1="150" x2="246.5" y2="150" class="sv-l"/><polygon points="250.0,150.0 245.5,152.2 245.5,147.8" class="sv-fd"/><line x1="140" y1="150" x2="140" y2="18.5" class="sv-l"/><polygon points="140.0,15.0 142.2,19.5 137.8,19.5" class="sv-fd"/><text x="250" y="162" class="sv-m" font-size="8.5" text-anchor="end">V</text><text x="144" y="17" class="sv-m" font-size="8.5" text-anchor="start">I</text><line x1="100" y1="150" x2="250" y2="150" class="sv-thin"/><polyline points="100.0,153.0 140.0,151.0 185.0,148.0 195.0,130.0 200.0,70.0 203.0,20.0" class="sv-a"/><line x1="190" y1="150" x2="190" y2="162" class="sv-dash"/><text x="190" y="172" class="sv-ta" font-size="8.5" text-anchor="middle" font-weight="700">≈ 0.6–0.7 V</text><text x="110" y="140" class="sv-m" font-size="8.5" text-anchor="middle">reverse</text><text x="210" y="60" class="sv-m" font-size="8.5" text-anchor="start">forward</text></svg></template></div><figcaption>Diode symbol and I–V curve</figcaption></figure><div class="iq-split-main"><p class="iq-label">Applications</p><ul><li>Rectification</li><li>Reverse-polarity protection</li><li>Flyback (freewheeling) protection across relay coils</li><li>Switching</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I use the multimeter's diode-test mode to check forward conduction (roughly 0.5–0.7 V for a silicon diode) and reverse blocking. A shorted or open diode can cause power-supply and control-circuit failures.”</p></div>
  </div>
</details>
<details class="iq" id="q72">
  <summary><span class="iq-num">Q72</span><h3 class="iq-title">What is a rectifier?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A rectifier converts AC into unidirectional (pulsating) DC, which is then smoothed by filtering.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/135"><template><svg viewBox="0 0 260 135" role="img" aria-labelledby="fig72-t" xmlns="http://www.w3.org/2000/svg"><title id="fig72-t">Bridge rectifier output</title><polyline points="4.0,90.0 4.7,88.1 5.3,86.3 6.0,84.4 6.7,82.7 7.3,81.0 8.0,79.4 8.7,78.0 9.3,76.6 10.0,75.4 10.7,74.4 11.3,73.6 12.0,72.9 12.7,72.4 13.3,72.1 14.0,72.0 14.7,72.1 15.3,72.4 16.0,72.9 16.7,73.6 17.3,74.4 18.0,75.4 18.7,76.6 19.3,78.0 20.0,79.4 20.7,81.0 21.3,82.7 22.0,84.4 22.7,86.3 23.3,88.1 24.0,90.0 24.7,91.9 25.3,93.7 26.0,95.6 26.7,97.3 27.3,99.0 28.0,100.6 28.7,102.0 29.3,103.4 30.0,104.6 30.7,105.6 31.3,106.4 32.0,107.1 32.7,107.6 33.3,107.9 34.0,108.0 34.7,107.9 35.3,107.6 36.0,107.1 36.7,106.4 37.3,105.6 38.0,104.6 38.7,103.4 39.3,102.0 40.0,100.6 40.7,99.0 41.3,97.3 42.0,95.6 42.7,93.7 43.3,91.9 44.0,90.0" class="sv-r"/><polygon points="130.0,40.0 170.0,80.0 130.0,120.0 90.0,80.0" class="sv-dpoly"/><circle cx="110" cy="60" r="5" class="sv-fa"/><circle cx="150" cy="100" r="5" class="sv-fa"/><circle cx="110" cy="100" r="5" class="sv-fa"/><circle cx="150" cy="60" r="5" class="sv-fa"/><line x1="44" y1="80" x2="90" y2="80" class="sv-l"/><polyline points="170.0,80.0 190.0,80.0" class="sv-l"/><text x="130" y="32" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">D1–D4 bridge</text><polyline points="195.0,100.0 196.0,97.9 197.0,95.8 198.0,93.8 199.0,91.9 200.0,90.0 201.0,88.2 202.0,86.6 203.0,85.1 204.0,83.8 205.0,82.7 206.0,81.7 207.0,81.0 208.0,80.4 209.0,80.1 210.0,80.0 211.0,80.1 212.0,80.4 213.0,81.0 214.0,81.7 215.0,82.7 216.0,83.8 217.0,85.1 218.0,86.6 219.0,88.2 220.0,90.0 221.0,91.9 222.0,93.8 223.0,95.8 224.0,97.9 225.0,100.0 226.0,97.9 227.0,95.8 228.0,93.8 229.0,91.9 230.0,90.0 231.0,88.2 232.0,86.6 233.0,85.1 234.0,83.8 235.0,82.7 236.0,81.7 237.0,81.0 238.0,80.4 239.0,80.1 240.0,80.0 241.0,80.1 242.0,80.4 243.0,81.0 244.0,81.7 245.0,82.7 246.0,83.8 247.0,85.1 248.0,86.6 249.0,88.2 250.0,90.0 251.0,91.9 252.0,93.8 253.0,95.8 254.0,97.9 255.0,100.0" class="sv-g"/><text x="225" y="115" class="sv-tg" font-size="8.5" text-anchor="middle" font-weight="700">pulsating DC</text><text x="24" y="120" class="sv-tr" font-size="8.5" text-anchor="middle" font-weight="700">AC in</text></svg></template></div><figcaption>Bridge rectifier output</figcaption></figure><div class="iq-split-main"><p class="iq-label">Types</p><ul><li>Half-wave</li><li>Full-wave (centre-tapped)</li><li>Bridge</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Bridge rectifiers are common in industrial power supplies and drives, before DC filtering or switching stages. If a DC supply fails I check the input, rectifier, DC bus capacitor and downstream circuit.”</p></div>
  </div>
</details>
<details class="iq" id="q73">
  <summary><span class="iq-num">Q73</span><h3 class="iq-title">What is an SMPS?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A switched-mode power supply uses high-frequency switching to convert and regulate power efficiently.</p>
    <p class="iq-label">Sequence</p>
    <div class="iq-seq">Input → Rectifier → Switching stage → Transformer/converter → Output → Feedback</div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/170"><template><svg viewBox="0 0 260 170" role="img" aria-labelledby="fig73-t" xmlns="http://www.w3.org/2000/svg"><title id="fig73-t">SMPS stages</title><rect x="35" y="6" width="190" height="19" rx="4" class="sv-af"/><text x="130" y="18.825" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">AC input + fuse</text><line x1="130" y1="26" x2="130" y2="28.5" class="sv-a"/><polygon points="130.0,32.0 127.8,27.5 132.2,27.5" class="sv-fa"/><rect x="35" y="33" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="45.825" class="sv-t" font-size="9.5" text-anchor="middle">Rectifier + DC bus</text><line x1="130" y1="53" x2="130" y2="55.5" class="sv-a"/><polygon points="130.0,59.0 127.8,54.5 132.2,54.5" class="sv-fa"/><rect x="35" y="60" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="72.825" class="sv-t" font-size="9.5" text-anchor="middle">HF switching (MOSFET)</text><line x1="130" y1="80" x2="130" y2="82.5" class="sv-a"/><polygon points="130.0,86.0 127.8,81.5 132.2,81.5" class="sv-fa"/><rect x="35" y="87" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="99.825" class="sv-t" font-size="9.5" text-anchor="middle">Transformer / converter</text><line x1="130" y1="107" x2="130" y2="109.5" class="sv-a"/><polygon points="130.0,113.0 127.8,108.5 132.2,108.5" class="sv-fa"/><rect x="35" y="114" width="190" height="19" rx="4" class="sv-box"/><text x="130" y="126.825" class="sv-t" font-size="9.5" text-anchor="middle">Output rectify + filter</text><line x1="130" y1="134" x2="130" y2="136.5" class="sv-a"/><polygon points="130.0,140.0 127.8,135.5 132.2,135.5" class="sv-fa"/><rect x="35" y="141" width="190" height="19" rx="4" class="sv-af"/><text x="130" y="153.825" class="sv-t" font-size="9.5" text-anchor="middle" font-weight="600">Feedback loop</text></svg></template></div><figcaption>SMPS stages</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“When an SMPS fails I check the input fuse, rectifier, switching device, DC bus, output section and feedback circuit. I also check whether an external short or overload is making the supply shut down or hiccup.”</p></div>
  </div>
</details>
<details class="iq" id="q74">
  <summary><span class="iq-num">Q74</span><h3 class="iq-title">Relay vs SSR — what is the difference?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A conventional relay switches with electromechanical contacts; a solid-state relay switches with semiconductors.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/140"><template><svg viewBox="0 0 260 140" role="img" aria-labelledby="fig74-t" xmlns="http://www.w3.org/2000/svg"><title id="fig74-t">Electromechanical relay vs solid-state relay</title><rect x="8" y="20" width="115" height="110" rx="6" class="sv-box"/><text x="65" y="36" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">Relay</text><rect x="20" y="60" width="30" height="40" rx="3" class="sv-af"/><text x="35" y="115" class="sv-m" font-size="8.5" text-anchor="middle">coil</text><line x1="70" y1="70" x2="70" y2="90" class="sv-l"/><line x1="70" y1="90" x2="100" y2="70" class="sv-lthick"/><line x1="100" y1="90" x2="100" y2="100" class="sv-l"/><text x="85" y="115" class="sv-m" font-size="8.5" text-anchor="middle">contacts</text><rect x="137" y="20" width="115" height="110" rx="6" class="sv-box"/><text x="195" y="36" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">SSR</text><polygon points="150.0,62.0 150.0,82.0 165.0,72.0" class="sv-fo"/><line x1="170" y1="68" x2="179.496" y2="63.2522" class="sv-o"/><polygon points="182.0,62.0 179.6,65.2 178.0,62.1" class="sv-fo"/><line x1="170" y1="76" x2="179.496" y2="71.2522" class="sv-o"/><polygon points="182.0,70.0 179.6,73.2 178.0,70.1" class="sv-fo"/><rect x="190" y="58" width="45" height="30" rx="3" class="sv-af"/><text x="212" y="77" class="sv-ta" font-size="8.5" text-anchor="middle" font-weight="700">triac</text><text x="158" y="115" class="sv-m" font-size="8.5" text-anchor="middle">opto</text><text x="212" y="115" class="sv-tr" font-size="8.5" text-anchor="middle" font-weight="700">heatsink!</text></svg></template></div><figcaption>Electromechanical relay vs solid-state relay</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>Relay: physical contacts, galvanic isolation, contact wear, small leakage.</li><li>SSR: fast, silent, no contact wear, but has leakage current and voltage drop.</li><li>SSRs need heat dissipation (heatsink) and usually fail short-circuited.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I select the device by switching frequency, load type, voltage/current and environment. For high-frequency switching such as heater control an SSR may suit, but I check its thermal design.”</p></div>
  </div>
</details>
<details class="iq" id="q75">
  <summary><span class="iq-num">Q75</span><h3 class="iq-title">What is a proximity sensor?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A proximity sensor detects an object without physical contact.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/150"><template><svg viewBox="0 0 260 150" role="img" aria-labelledby="fig75-t" xmlns="http://www.w3.org/2000/svg"><title id="fig75-t">Proximity sensor and sensing distance</title><rect x="20" y="60" width="90" height="36" rx="4" class="sv-af"/><rect x="110" y="62" width="8" height="32" rx="2" class="sv-fo"/><circle cx="40" cy="78" r="4" class="sv-fg"/><text x="65" y="115" class="sv-m" font-size="8.5" text-anchor="middle">inductive sensor</text><path d="M 118 64 A 14 14 0 0 1 118 92" class="sv-dasha"/><path d="M 118 54 A 24 24 0 0 1 118 102" class="sv-dasha"/><path d="M 118 44 A 34 34 0 0 1 118 112" class="sv-dasha"/><rect x="165" y="50" width="40" height="56" rx="3" class="sv-fm"/><text x="185" y="45" class="sv-t" font-size="8.5" text-anchor="middle">metal target</text><line x1="118" y1="125" x2="165" y2="125" class="sv-a"/><text x="142" y="138" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">Sn</text></svg></template></div><figcaption>Proximity sensor and sensing distance</figcaption></figure><div class="iq-split-main"><p class="iq-label">Types</p><ul><li>Inductive (metal targets)</li><li>Capacitive (most materials, including liquids)</li><li>Photoelectric</li><li>Ultrasonic</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“In plant automation, proximity sensors are used for position, counting and speed detection. If a sensor 'fails', I check supply voltage, sensing distance and target, LED indication, wiring and the PLC input before replacing it.”</p></div>
  </div>
</details>
<details class="iq" id="q76">
  <summary><span class="iq-num">Q76</span><h3 class="iq-title">Explain PNP and NPN sensors.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A PNP sensor sources positive voltage to the load/PLC input when active; an NPN sensor sinks current to 0 V when active.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/165"><template><svg viewBox="0 0 260 165" role="img" aria-labelledby="fig76-t" xmlns="http://www.w3.org/2000/svg"><title id="fig76-t">PNP sources, NPN sinks</title><rect x="6" y="8" width="120" height="150" rx="6" class="sv-box"/><text x="66" y="24" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">PNP</text><text x="18" y="44" class="sv-tr" font-size="8.5" text-anchor="start" font-weight="700">+24 V</text><text x="18" y="148" class="sv-ta" font-size="8.5" text-anchor="start" font-weight="700">0 V</text><rect x="18" y="70" width="40" height="34" rx="4" class="sv-af"/><text x="38" y="89.975" class="sv-t" font-size="8.5" text-anchor="middle">sensor</text><rect x="76" y="70" width="40" height="34" rx="4" class="sv-of"/><text x="96" y="84.875" class="sv-t" font-size="8.5" text-anchor="middle">PLC</text><text x="96" y="95.075" class="sv-t" font-size="8.5" text-anchor="middle">input</text><line x1="58" y1="87" x2="72.5" y2="87" class="sv-r"/><polygon points="76.0,87.0 71.5,89.2 71.5,84.8" class="sv-fr"/><text x="66" y="122" class="sv-tr" font-size="8.5" text-anchor="middle" font-weight="700">sources +V</text><rect x="134" y="8" width="120" height="150" rx="6" class="sv-box"/><text x="194" y="24" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">NPN</text><text x="146" y="44" class="sv-tr" font-size="8.5" text-anchor="start" font-weight="700">+24 V</text><text x="146" y="148" class="sv-ta" font-size="8.5" text-anchor="start" font-weight="700">0 V</text><rect x="146" y="70" width="40" height="34" rx="4" class="sv-af"/><text x="166" y="89.975" class="sv-t" font-size="8.5" text-anchor="middle">sensor</text><rect x="204" y="70" width="40" height="34" rx="4" class="sv-of"/><text x="224" y="84.875" class="sv-t" font-size="8.5" text-anchor="middle">PLC</text><text x="224" y="95.075" class="sv-t" font-size="8.5" text-anchor="middle">input</text><line x1="204" y1="87" x2="189.5" y2="87" class="sv-a"/><polygon points="186.0,87.0 190.5,84.8 190.5,89.2" class="sv-fa"/><text x="194" y="122" class="sv-ta" font-size="8.5" text-anchor="middle" font-weight="700">sinks to 0 V</text></svg></template></div><figcaption>PNP sources, NPN sinks</figcaption></figure><div class="iq-split-main"><p class="iq-label">Key points</p><ul><li>PNP sensors pair with PLC sinking inputs (common to 0 V).</li><li>NPN sensors pair with PLC sourcing inputs (common to +24 V).</li><li>Naming conventions for 'sink' and 'source' inputs vary by manufacturer — follow the input wiring diagram.</li></ul></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“Before replacing a sensor I verify whether the PLC input is configured for PNP or NPN. A mismatch means a perfectly healthy sensor never produces a PLC input signal.”</p></div>
  </div>
</details>
<details class="iq" id="q77">
  <summary><span class="iq-num">Q77</span><h3 class="iq-title">What is a 4–20 mA signal?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>4–20 mA is a standard analog current signal for transmitting process variables in industry.</p>
    <p class="iq-label">Formula</p>
    <div class="iq-formula"><code>PV = LRV + (mA − 4) / 16 × (URV − LRV)</code></div>
    <p class="iq-fnote">Example, 0–100 bar: 4 mA = 0 bar, 12 mA = 50 bar, 20 mA = 100 bar.</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/178"><template><svg viewBox="0 0 260 178" role="img" aria-labelledby="fig77-t" xmlns="http://www.w3.org/2000/svg"><title id="fig77-t">4–20 mA scaling, 0–100 bar example</title><line x1="35" y1="145" x2="241.5" y2="145" class="sv-l"/><polygon points="245.0,145.0 240.5,147.2 240.5,142.8" class="sv-fd"/><line x1="35" y1="145" x2="35" y2="18.5" class="sv-l"/><polygon points="35.0,15.0 37.2,19.5 32.8,19.5" class="sv-fd"/><text x="245" y="157" class="sv-m" font-size="8.5" text-anchor="end">mA</text><text x="39" y="17" class="sv-m" font-size="8.5" text-anchor="start">bar</text><polyline points="71.0,145.0 215.0,30.0" class="sv-a"/><circle cx="71" cy="145" r="4" class="sv-fr"/><line x1="71" y1="145" x2="71" y2="145" class="sv-dash"/><text x="71" y="158" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">4</text><text x="65" y="141" class="sv-tr" font-size="8.5" text-anchor="end" font-weight="700">0 bar</text><circle cx="143" cy="87.5" r="4" class="sv-fr"/><line x1="143" y1="145" x2="143" y2="87.5" class="sv-dash"/><text x="143" y="158" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">12</text><text x="137" y="83.5" class="sv-tr" font-size="8.5" text-anchor="end" font-weight="700">50 bar</text><circle cx="215" cy="30" r="4" class="sv-fr"/><line x1="215" y1="145" x2="215" y2="30" class="sv-dash"/><text x="215" y="158" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">20</text><text x="209" y="26" class="sv-tr" font-size="8.5" text-anchor="end" font-weight="700">100 bar</text><text x="60" y="170" class="sv-m" font-size="8.5" text-anchor="start">0 mA = broken loop (live zero)</text></svg></template></div><figcaption>4–20 mA scaling, 0–100 bar example</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“4–20 mA is robust against voltage drop and electrical noise and gives a 'live zero' — a reading near 0 mA indicates a broken loop rather than a zero process value. During troubleshooting I measure the actual loop current and compare it with the PLC/HMI value.”</p></div>
  </div>
</details>
<details class="iq" id="q78">
  <summary><span class="iq-num">Q78</span><h3 class="iq-title">What is an industrial transmitter?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Definition</p>
    <p>A transmitter converts a physical process variable such as pressure, temperature, flow or level into a standardised signal (e.g. 4–20 mA, often with HART or a fieldbus).</p>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/155"><template><svg viewBox="0 0 260 155" role="img" aria-labelledby="fig78-t" xmlns="http://www.w3.org/2000/svg"><title id="fig78-t">2-wire transmitter loop</title><rect x="10" y="110" width="110" height="20" rx="3" class="sv-fm"/><text x="65" y="145" class="sv-m" font-size="8.5" text-anchor="middle">process pipe</text><line x1="65" y1="110" x2="65" y2="90" class="sv-l"/><circle cx="65" cy="70" r="20" class="sv-af"/><text x="65" y="74" class="sv-ta" font-size="10" text-anchor="middle" font-weight="700">PT</text><rect x="170" y="20" width="80" height="30" rx="4" class="sv-rf"/><text x="210" y="38.325" class="sv-tr" font-size="9.5" text-anchor="middle" font-weight="700">24 V DC</text><rect x="170" y="80" width="80" height="30" rx="4" class="sv-of"/><text x="210" y="98.325" class="sv-to" font-size="9.5" text-anchor="middle" font-weight="700">PLC AI</text><path d="M 85 62 C 120 50 140 35 170 35" class="sv-r"/><path d="M 85 78 C 120 90 140 95 170 95" class="sv-a"/><line x1="210" y1="50" x2="210" y2="80" class="sv-a"/><text x="125" y="110" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">4–20 mA loop</text></svg></template></div><figcaption>2-wire transmitter loop</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“For a transmitter fault I check the process condition, 24 V loop supply, wiring, loop current, calibration and PLC scaling. I don't immediately assume the transmitter itself is faulty.”</p></div>
  </div>
</details>
<details class="iq" id="q79">
  <summary><span class="iq-num">Q79</span><h3 class="iq-title">How do you troubleshoot a solenoid valve or sensor?</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/115"><template><svg viewBox="0 0 260 115" role="img" aria-labelledby="fig79-t" xmlns="http://www.w3.org/2000/svg"><title id="fig79-t">Solenoid output signal path</title><rect x="6" y="50" width="54" height="32" rx="4" class="sv-of"/><text x="33" y="69.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">PLC DO</text><line x1="60" y1="66" x2="66.5" y2="66" class="sv-a"/><polygon points="70.0,66.0 65.5,68.2 65.5,63.8" class="sv-fa"/><rect x="70" y="50" width="54" height="32" rx="4" class="sv-box"/><text x="97" y="69.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">Relay</text><line x1="124" y1="66" x2="130.5" y2="66" class="sv-a"/><polygon points="134.0,66.0 129.5,68.2 129.5,63.8" class="sv-fa"/><rect x="134" y="50" width="54" height="32" rx="4" class="sv-af"/><text x="161" y="69.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">Coil 24 V</text><line x1="188" y1="66" x2="194.5" y2="66" class="sv-a"/><polygon points="198.0,66.0 193.5,68.2 193.5,63.8" class="sv-fa"/><rect x="198" y="50" width="54" height="32" rx="4" class="sv-gf"/><text x="225" y="69.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="700">Valve</text><text x="33" y="100" class="sv-m" font-size="8.5" text-anchor="middle">output LED</text><text x="97" y="100" class="sv-m" font-size="8.5" text-anchor="middle">contact</text><text x="161" y="100" class="sv-m" font-size="8.5" text-anchor="middle">V + Ω</text><text x="225" y="100" class="sv-m" font-size="8.5" text-anchor="middle">air, spool</text><text x="130" y="34" class="sv-ta" font-size="9" text-anchor="middle" font-weight="700">check each point in order</text></svg></template></div><figcaption>Solenoid output signal path</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I follow the signal path from supply to field device to PLC I/O and then to the actuator. For a solenoid I check coil voltage, coil resistance, PLC output, interposing relay/DO module and mechanical valve operation (including air supply). For a sensor I check supply, output signal and PLC input.”</p></div>
  </div>
</details>
<details class="iq" id="q80">
  <summary><span class="iq-num">Q80</span><h3 class="iq-title">Explain instrumentation fault tracing.</h3><span class="plus" aria-hidden="true">+</span></summary>
  <div class="iq-body">
    <p class="iq-label">Sequence</p>
    <div class="iq-seq">Sensor → Cable → Junction box → PLC/controller input → Logic → Output → Actuator</div>
    <div class="iq-split"><figure class="iq-fig"><div class="iq-fig-svg" style="aspect-ratio:260/140"><template><svg viewBox="0 0 260 140" role="img" aria-labelledby="fig80-t" xmlns="http://www.w3.org/2000/svg"><title id="fig80-t">Instrument signal tracing path</title><rect x="6" y="20" width="54" height="28" rx="4" class="sv-af"/><text x="33" y="37.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">Sensor</text><line x1="60" y1="34" x2="65.5" y2="34" class="sv-a"/><polygon points="69.0,34.0 64.5,36.2 64.5,31.8" class="sv-fa"/><rect x="69" y="20" width="54" height="28" rx="4" class="sv-box"/><text x="96" y="37.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">Cable</text><line x1="123" y1="34" x2="128.5" y2="34" class="sv-a"/><polygon points="132.0,34.0 127.5,36.2 127.5,31.8" class="sv-fa"/><rect x="132" y="20" width="54" height="28" rx="4" class="sv-box"/><text x="159" y="37.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">JB</text><line x1="186" y1="34" x2="191.5" y2="34" class="sv-a"/><polygon points="195.0,34.0 190.5,36.2 190.5,31.8" class="sv-fa"/><rect x="195" y="20" width="54" height="28" rx="4" class="sv-box"/><text x="222" y="37.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">PLC in</text><rect x="6" y="80" width="54" height="28" rx="4" class="sv-box"/><text x="33" y="97.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">Logic</text><line x1="60" y1="94" x2="65.5" y2="94" class="sv-a"/><polygon points="69.0,94.0 64.5,96.2 64.5,91.8" class="sv-fa"/><rect x="69" y="80" width="54" height="28" rx="4" class="sv-box"/><text x="96" y="97.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">Output</text><line x1="123" y1="94" x2="128.5" y2="94" class="sv-a"/><polygon points="132.0,94.0 127.5,96.2 127.5,91.8" class="sv-fa"/><rect x="132" y="80" width="54" height="28" rx="4" class="sv-af"/><text x="159" y="97.15" class="sv-t" font-size="9" text-anchor="middle" font-weight="600">Actuator</text><path d="M 222 48 L 222 58 L 33 58 L 33 80" class="sv-a"/><polygon points="33.0,80.0 30.4,74.6 35.6,74.6" class="sv-fa"/><text x="130" y="130" class="sv-m" font-size="8.5" text-anchor="middle">measure at every stage — mA at JB and PLC</text></svg></template></div><figcaption>Instrument signal tracing path</figcaption></figure><div class="iq-split-main"></div></div>
    <div class="iq-answer"><p class="iq-label">Model interview answer</p><p>“I trace the signal step by step instead of replacing instruments at random. If the HMI shows an incorrect pressure, I first verify the actual process and transmitter output, then measure the 4–20 mA signal at the JB and PLC input, and finally check PLC scaling.”</p></div>
  </div>
</details>
<div class="iq-calcs">
  <p class="iq-calcs-title">Calculators &amp; guides for this module</p>
  <div class="iq-calc-grid">
    <a href="/electrical/rtd-resistance-temperature" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>RTD Resistance–Temperature Calculator</strong><span class="iq-calc-desc">Convert RTD resistance and temperature.</span></a>
    <a href="/electrical/thermocouple-voltage" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Thermocouple Voltage Calculator</strong><span class="iq-calc-desc">Thermocouple voltage–temperature conversion.</span></a>
    <a href="/electrical/duty-cycle-pwm-calculator" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Duty Cycle / PWM Calculator</strong><span class="iq-calc-desc">Duty cycle, pulse width and average voltage.</span></a>
    <a href="/electrical/555-timer-calculator" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>555 Timer Calculator</strong><span class="iq-calc-desc">Timing and frequency for 555 timer circuits.</span></a>
    <a href="/unit-converter-pro" class="iq-calc"><span class="iq-calc-kind">Calculator</span><strong>Unit Converter Pro</strong><span class="iq-calc-desc">9-in-1 engineering unit converter.</span></a>
  </div>
</div>
</section>
    </div>

    <p class="text-xs text-gray-400 mb-4">These answers summarise common industrial practice for interview preparation. Test voltages, acceptance limits, protection settings and statutory requirements vary by equipment, manufacturer and country — always follow the OEM documentation, applicable standards and your site's safety procedures.</p>

  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>

  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why should a CT secondary never be left open while the primary is carrying current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">With primary current flowing, an open secondary removes the opposing ampere-turns, so the core saturates and a dangerously high voltage can appear across the secondary terminals. This creates a shock hazard and can damage the CT insulation and connected meters or relays. CT secondaries are shorted using an approved test block or shorting link before any meter or relay is disconnected.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why are transformers rated in kVA and not kW?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Transformer losses depend on voltage (core loss) and current (copper loss), not on the power factor of the connected load, and the manufacturer cannot know the load power factor in advance. Rating in kVA therefore describes the thermal capacity of the transformer regardless of whether the load is resistive or inductive.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What insulation resistance value is acceptable for a motor winding?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">There is no single universal number. IEEE 43 recommends minimum one-minute values corrected to 40 °C, for example about 100 MΩ for most form-wound AC windings built after about 1970 and about 5 MΩ for random-wound machines and form-wound coils rated below 1 kV. The manufacturer's criteria, the test voltage and the trend against earlier readings matter as much as the absolute value.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do you convert a 4–20 mA signal into engineering units?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Use PV = LRV + (mA − 4) ÷ 16 × (URV − LRV), where LRV and URV are the lower and upper range values of the transmitter. For a 0–100 bar transmitter, 12 mA corresponds to 50 bar. A reading close to 0 mA usually means a broken loop rather than a zero process value, which is why the live zero at 4 mA is useful.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between an MCC and a PCC panel?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An MCC (motor control centre) contains motor feeders with contactors, overload relays and control circuits for starting and protecting motors. A PCC (power control centre) distributes power to downstream boards and large loads through incomers, busbars and feeder breakers. Maintenance on an MCC focuses on starters and control wiring, while PCC maintenance focuses on breakers, busbars and load distribution.</p>
    </details>
  </div>
</section>

<!-- ===================== MORE QUESTIONS (OTHER PARTS) ===================== -->
<section id="more-questions" class="max-w-3xl mx-auto px-4 pb-14">
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-2">More Electrical Interview Questions</h2>
  <p class="text-sm text-gray-600 mb-6">This is Part II of a three-part, 120-question series. Every question below opens directly on its own page.</p>
  <div class="iq-more-part">
    <h3><a href="/blog/electrical/electrical-interview-question-i">Part I: Fundamentals, Motors &amp; Protection</a></h3>
    <p class="iq-more-sub">Questions 1–40</p>
    <p class="iq-more-mod">Electrical Fundamentals</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-i#q1"><span class="iq-num">Q1</span><span>What are voltage, current, resistance and Ohm's law?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q2"><span class="iq-num">Q2</span><span>What is the difference between AC and DC?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q3"><span class="iq-num">Q3</span><span>Explain kW, kVAR, kVA and power factor.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q4"><span class="iq-num">Q4</span><span>What is power factor and why does a low power factor matter?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q5"><span class="iq-num">Q5</span><span>Single-phase vs three-phase supply — what is the difference?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q6"><span class="iq-num">Q6</span><span>Explain star and delta connections.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q7"><span class="iq-num">Q7</span><span>What are frequency and phase sequence?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q8"><span class="iq-num">Q8</span><span>How do you calculate electrical load current?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q9"><span class="iq-num">Q9</span><span>What is voltage drop?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q10"><span class="iq-num">Q10</span><span>Explain kW, kWh, maximum demand and load factor.</span></a></li>
    </ul>
    <p class="iq-more-mod">Motors &amp; Motor Maintenance</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-i#q11"><span class="iq-num">Q11</span><span>Explain the working principle of a three-phase induction motor.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q12"><span class="iq-num">Q12</span><span>What are synchronous speed and slip?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q13"><span class="iq-num">Q13</span><span>What information is on a motor nameplate?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q14"><span class="iq-num">Q14</span><span>What is motor full-load current (FLC/FLA)?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q15"><span class="iq-num">Q15</span><span>How do you select a motor?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q16"><span class="iq-num">Q16</span><span>Why does a motor overheat?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q17"><span class="iq-num">Q17</span><span>What causes motor vibration and noise?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q18"><span class="iq-num">Q18</span><span>Explain motor bearings and common bearing failures.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q19"><span class="iq-num">Q19</span><span>What motor winding tests do you perform?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q20"><span class="iq-num">Q20</span><span>What are single phasing and voltage imbalance?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q21"><span class="iq-num">Q21</span><span>Why is motor starting current high?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q22"><span class="iq-num">Q22</span><span>What is DOL starting?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q23"><span class="iq-num">Q23</span><span>Explain star-delta starting.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q24"><span class="iq-num">Q24</span><span>What is an autotransformer starter?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q25"><span class="iq-num">Q25</span><span>What is a soft starter?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q26"><span class="iq-num">Q26</span><span>What is a VFD?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q27"><span class="iq-num">Q27</span><span>Which VFD parameters must be entered?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q28"><span class="iq-num">Q28</span><span>Explain common VFD faults.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q29"><span class="iq-num">Q29</span><span>Explain motor braking methods.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q30"><span class="iq-num">Q30</span><span>How do you reverse a three-phase motor?</span></a></li>
    </ul>
    <p class="iq-more-mod">Protection &amp; Switchgear</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-i#q31"><span class="iq-num">Q31</span><span>Explain MCB, MCCB, ACB, VCB and fuse.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q32"><span class="iq-num">Q32</span><span>MCB vs MCCB — what is the difference?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q33"><span class="iq-num">Q33</span><span>What is an ACB?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q34"><span class="iq-num">Q34</span><span>What is a VCB?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q35"><span class="iq-num">Q35</span><span>What is an HRC fuse?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q36"><span class="iq-num">Q36</span><span>Overload vs short circuit vs earth fault</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q37"><span class="iq-num">Q37</span><span>RCCB, RCBO and ELCB — what is the difference?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q38"><span class="iq-num">Q38</span><span>What is a motor overload relay?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q39"><span class="iq-num">Q39</span><span>Why does a circuit breaker trip repeatedly?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-i#q40"><span class="iq-num">Q40</span><span>What is selectivity (protection coordination)?</span></a></li>
    </ul>
    <a class="iq-more-cta" href="/blog/electrical/electrical-interview-question-i">Open Part I →</a>
  </div>
  <div class="iq-more-part">
    <h3><a href="/blog/electrical/electrical-interview-question-iii">Part III: PLC, Reliability, UPS, HV, DG, Boiler &amp; ACB</a></h3>
    <p class="iq-more-sub">Questions 81–120</p>
    <p class="iq-more-mod">PLC &amp; Industrial Automation</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q81"><span class="iq-num">Q81</span><span>What is a PLC?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q82"><span class="iq-num">Q82</span><span>How do you troubleshoot PLC digital I/O?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q83"><span class="iq-num">Q83</span><span>How do you troubleshoot PLC analog I/O?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q84"><span class="iq-num">Q84</span><span>How do you troubleshoot PLC logic?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q85"><span class="iq-num">Q85</span><span>What causes PLC communication failure?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q86"><span class="iq-num">Q86</span><span>What is HMI–PLC communication?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q87"><span class="iq-num">Q87</span><span>What is PLC I/O mapping?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q88"><span class="iq-num">Q88</span><span>An automatic machine sequence stops. How do you troubleshoot it?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q89"><span class="iq-num">Q89</span><span>What should be included in a PLC backup?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q90"><span class="iq-num">Q90</span><span>Explain complete automation troubleshooting.</span></a></li>
    </ul>
    <p class="iq-more-mod">Maintenance Management &amp; Reliability</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q91"><span class="iq-num">Q91</span><span>What are preventive, predictive and breakdown maintenance?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q92"><span class="iq-num">Q92</span><span>How do you prepare an electrical PM schedule?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q93"><span class="iq-num">Q93</span><span>What is predictive maintenance?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q94"><span class="iq-num">Q94</span><span>What is RCA?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q95"><span class="iq-num">Q95</span><span>How do you plan a maintenance job?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q96"><span class="iq-num">Q96</span><span>How do you manage electrical spare parts?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q97"><span class="iq-num">Q97</span><span>Explain MTBF and MTTR.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q98"><span class="iq-num">Q98</span><span>How can you improve electrical equipment reliability?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q99"><span class="iq-num">Q99</span><span>How do you manage a major plant electrical breakdown?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q100"><span class="iq-num">Q100</span><span>What is your approach as a senior electrical maintenance engineer to improve plant reliability?</span></a></li>
    </ul>
    <p class="iq-more-mod">UPS Systems</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q101"><span class="iq-num">Q101</span><span>What is a UPS? Explain its working principle and major components.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q102"><span class="iq-num">Q102</span><span>Explain online, offline and line-interactive UPS. How does a UPS differ from an inverter?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q103"><span class="iq-num">Q103</span><span>How do you calculate UPS battery backup time? What affects it?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q104"><span class="iq-num">Q104</span><span>What are UPS bypass systems? Explain static and maintenance bypass.</span></a></li>
    </ul>
    <p class="iq-more-mod">High-Voltage Systems (11 kV / 33 kV / 66 kV)</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q105"><span class="iq-num">Q105</span><span>Why are 11 kV, 33 kV and 66 kV used in distribution? Why '11' kV and not 10 kV?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q106"><span class="iq-num">Q106</span><span>Calculate current at 11 kV, 33 kV and 66 kV for the same power.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q107"><span class="iq-num">Q107</span><span>Explain an 11 kV system, its equipment and protection arrangement.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q108"><span class="iq-num">Q108</span><span>How do you test and commission an 11 kV cable or transformer before energisation?</span></a></li>
    </ul>
    <p class="iq-more-mod">DG Sets (Diesel Generators)</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q109"><span class="iq-num">Q109</span><span>Explain the working principle of a DG set.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q110"><span class="iq-num">Q110</span><span>What are an AVR and a governor? How do they differ?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q111"><span class="iq-num">Q111</span><span>What is DG synchronisation? What must match before paralleling?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q112"><span class="iq-num">Q112</span><span>What are DG load sharing and reverse power protection?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q113"><span class="iq-num">Q113</span><span>A DG has low voltage, unstable frequency, high temperature or low oil pressure. How will you troubleshoot it?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q114"><span class="iq-num">Q114</span><span>What DG protections are important? How do you troubleshoot a DG starting failure?</span></a></li>
    </ul>
    <p class="iq-more-mod">Boiler — Electrical &amp; Control</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q115"><span class="iq-num">Q115</span><span>Explain the working principle of an industrial boiler and its major electrical equipment.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q116"><span class="iq-num">Q116</span><span>Explain ID fan, FD fan, PA fan and feed-water pump. What electrical problems occur?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q117"><span class="iq-num">Q117</span><span>What are boiler interlocks and trips? Why must they never be bypassed?</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q118"><span class="iq-num">Q118</span><span>What is three-element drum-level control?</span></a></li>
    </ul>
    <p class="iq-more-mod">ACB Protection &amp; Testing</p>
    <ul class="iq-more-list">
      <li><a href="/blog/electrical/electrical-interview-question-iii#q119"><span class="iq-num">Q119</span><span>Explain ACB construction and LSIG protection.</span></a></li>
      <li><a href="/blog/electrical/electrical-interview-question-iii#q120"><span class="iq-num">Q120</span><span>What are ACB Icu, Ics, Icw, trip unit, spring charging, interlocking, and primary/secondary injection tests?</span></a></li>
    </ul>
    <a class="iq-more-cta" href="/blog/electrical/electrical-interview-question-iii">Open Part III →</a>
  </div>
  <div class="iq-pager"><a href="/blog/electrical/electrical-interview-question-i" rel="prev">← Part I</a><a href="/blog/electrical/electrical-interview-question-iii" rel="next">Part III →</a></div>
</section>
<!-- ===================== POPULAR MAINTENANCE GUIDES (blog pages only, side-scroll) ===================== -->
<section class="max-w-6xl mx-auto px-4 pb-4">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-4">Popular Maintenance Guides</h2>
  <div class="popular-guide-scroll">
    <a href="/blog/electrical/dg-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Industrial DG Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/transformer-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Transformer Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/electric-motor-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Electric Motor Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/vfd-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>VFD Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/ht-lt-panel-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>HT/LT Panel Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/energy-efficient-industrial-lighting" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Energy-Efficient Industrial Lighting</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/commercial-building-electrical-audit" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Commercial Building Electrical Audit</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/electrical-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Electrical Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/electrical/plc-maintenance-guide" class="popular-guide-card" style="--cat-hex:#0ea5e9">
      <span class="popular-guide-tag">Electrical</span>
      <h3>Industrial PLC Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS ===================== -->
<section id="related" class="max-w-6xl mx-auto px-4 pb-16">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-5">Related Calculators</h2>
  <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-5">
    <a href="/transformer-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Transformer Size Calculator</h3>
      <p class="text-sm text-gray-500">Select a standard transformer kVA rating for your load.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/cable-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Cable Size Calculator</h3>
      <p class="text-sm text-gray-500">Size a power cable for load current and voltage drop.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/ct-ratio" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">CT Ratio Calculator</h3>
      <p class="text-sm text-gray-500">Choose a CT ratio for metering or protection.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/electrical/earthing-conductor-size" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Earthing Conductor Size Calculator</h3>
      <p class="text-sm text-gray-500">Estimate protective earth conductor size.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/maintenance-pro-cal" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Industrial Maintenance Pro</h3>
      <p class="text-sm text-gray-500">10-in-1 toolkit for everyday maintenance calculations.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/blog/electrical/transformer-maintenance-guide" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Transformer Maintenance Guide</h3>
      <p class="text-sm text-gray-500">Oil, IR, cooling and protection checks.</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Read guide →</span>
    </a>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER ===================== -->
<!-- "Explore More Categories" is no longer hardcoded here — it's
     injected automatically by _middleware.js (buildExploreMoreHTML)
     right before this footer div, same mechanism as Related
     Calculators. Do NOT re-add a per-page explore-more section, or
     it will render twice. -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>

<script>
(() => {
  const items = Array.from(document.querySelectorAll('details.iq'));
  const modules = Array.from(document.querySelectorAll('.iq-module'));
  const search = document.getElementById('iqSearch');
  const count = document.getElementById('iqCount');
  const empty = document.getElementById('iqEmpty');
  const total = items.length;
  const norm = v => v.toLowerCase().replace(/[\u2010-\u2015\u2212]/g, '-').replace(/\s+/g, ' ');
  const text = items.map(d => norm(d.textContent));
  let wasOpen = null;

  function setCount(n){ if (count) count.textContent = n === total ? total + ' questions' : 'Showing ' + n + ' of ' + total; }

  function filter(){
    const q = norm((search.value || '').trim());
    if (q && wasOpen === null) wasOpen = items.map(d => d.open);
    const hits = items.map((d, i) => !q || text[i].indexOf(q) !== -1);
    const shown = hits.filter(Boolean).length;
    const autoOpen = q && shown <= 6;
    items.forEach((d, i) => {
      d.classList.toggle('iq-hidden', !hits[i]);
      if (q) d.open = autoOpen && hits[i];
    });
    if (!q && wasOpen !== null){ items.forEach((d, i) => { d.open = wasOpen[i]; }); wasOpen = null; }
    modules.forEach(m => {
      const any = m.querySelector('details.iq:not(.iq-hidden)');
      m.classList.toggle('iq-hidden', !any);
    });
    if (empty) empty.style.display = shown ? 'none' : 'block';
    setCount(shown);
  }

  if (search){
    let t;
    search.addEventListener('input', () => { clearTimeout(t); t = setTimeout(filter, 120); });
    search.addEventListener('keydown', e => { if (e.key === 'Escape'){ search.value = ''; filter(); } });
  }
  const expand = document.getElementById('iqExpand');
  const collapse = document.getElementById('iqCollapse');
  if (expand) expand.addEventListener('click', () => items.forEach(d => { if (!d.classList.contains('iq-hidden')) d.open = true; }));
  if (collapse) collapse.addEventListener('click', () => items.forEach(d => { d.open = false; }));

  function openFromHash(){
    const id = decodeURIComponent((location.hash || '').slice(1));
    if (!/^q\d{1,3}$/.test(id)) return;
    const d = document.getElementById(id);
    if (d && d.matches('details.iq')){
      if (search && search.value){ search.value = ''; filter(); }
      d.open = true;
      d.scrollIntoView({ block: 'start' });
    }
  }
  function injectFig(d){
    d.querySelectorAll('.iq-fig-svg').forEach(box => {
      const tpl = box.querySelector('template');
      if (!tpl) return;
      box.replaceChildren(tpl.content.cloneNode(true));
      box.style.aspectRatio = '';
    });
  }
  items.forEach(d => {
    d.addEventListener('toggle', () => { if (d.open) injectFig(d); });
    if (d.open) injectFig(d);
  });
  window.addEventListener('hashchange', openFromHash);
  openFromHash();
  setCount(total);
})();
</script>
</body>
</html>
