<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') || (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>
<title>Cooling Tower Maintenance Guide | ElectroMechCalc</title>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786" crossorigin="anonymous"></script>
<meta name="description" content="Complete cooling tower maintenance guide: working principle, fill media, drift eliminator, fan and gearbox, water treatment, Legionella prevention, scale control, daily to annual checklists and troubleshooting.">
<meta name="keywords" content="cooling tower maintenance guide, cooling tower water treatment, legionella prevention cooling tower, cooling tower fill media, cooling tower scale control, cooling tower preventive maintenance checklist, cooling tower troubleshooting">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/blog/mechanical/cooling-tower-maintenance-guide">
<link rel="icon" href="/favicon.png" type="image/png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Cooling Tower Maintenance Guide | ElectroMechCalc">
<meta property="og:description" content="Working principle, fill media, water treatment, Legionella prevention, scale control, daily-to-annual checklists and troubleshooting for cooling towers.">
<meta property="og:url" content="https://www.electromechcalc.com/blog/mechanical/cooling-tower-maintenance-guide">
<meta property="og:image" content="https://www.electromechcalc.com/blog/mechanical/cooling-tower-maintenance-guide-banner.webp">
<meta property="og:locale" content="en_IN">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cooling Tower Maintenance Guide | ElectroMechCalc">
<meta name="twitter:description" content="Working principle, fill media, water treatment, Legionella prevention, scale control, daily-to-annual checklists and troubleshooting for cooling towers.">
<meta name="twitter:image" content="https://www.electromechcalc.com/blog/mechanical/cooling-tower-maintenance-guide-banner.webp">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Cooling Tower Maintenance Guide — Fill Media, Water Treatment & Legionella Prevention",
  "url": "https://www.electromechcalc.com/blog/mechanical/cooling-tower-maintenance-guide",
  "image": "https://www.electromechcalc.com/blog/mechanical/cooling-tower-maintenance-guide-banner.webp",
  "description": "Complete cooling tower maintenance guide: working principle, fill media, drift eliminator, fan and gearbox, water treatment, Legionella prevention, scale control, daily to annual checklists and troubleshooting.",
  "author": { "@type": "Person", "name": "Umasankar Maity" },
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" },
  "mainEntityOfPage": "https://www.electromechcalc.com/blog/mechanical/cooling-tower-maintenance-guide"
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.electromechcalc.com/blog" },
    { "@type": "ListItem", "position": 3, "name": "Cooling Tower Maintenance Guide", "item": "https://www.electromechcalc.com/blog/mechanical/cooling-tower-maintenance-guide" }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    { "@type": "Question", "name": "What is Legionella and why is it a concern in cooling towers?", "acceptedAnswer": { "@type": "Answer", "text": "Legionella is a naturally occurring waterborne bacteria that can cause Legionnaires' disease, a serious and sometimes fatal form of pneumonia, when inhaled in aerosolized water droplets. Cooling towers create ideal conditions for Legionella growth (warm water, stagnant areas, organic nutrients from biofilm) and, because they actively generate fine water aerosol as part of normal operation, are one of the highest-risk building systems for Legionella transmission if not properly maintained and treated." } },
    { "@type": "Question", "name": "How is Legionella risk controlled in a cooling tower?", "acceptedAnswer": { "@type": "Answer", "text": "Control measures include maintaining an effective biocide treatment program, keeping the system free of stagnant/dead-leg areas where water sits without flow, periodic mechanical cleaning to remove biofilm and sediment (particularly the tower basin and fill media), maintaining a functioning drift eliminator to minimize aerosol carryover, periodic Legionella testing per applicable local regulation, and a documented water safety/risk management plan reviewed regularly, since no single measure alone is considered sufficient." } },
    { "@type": "Question", "name": "What is the function of fill media in a cooling tower?", "acceptedAnswer": { "@type": "Answer", "text": "Fill media increases the surface area and contact time between falling water and rising air inside the tower, maximizing evaporative heat transfer for a given tower footprint; splash fill uses physical splash bars to break water into droplets, while film fill uses closely spaced sheets that spread water into a thin film, generally achieving higher efficiency but being more susceptible to fouling/clogging if water quality is not well controlled." } },
    { "@type": "Question", "name": "What causes scale formation in a cooling tower?", "acceptedAnswer": { "@type": "Answer", "text": "Cooling towers concentrate dissolved minerals through evaporation in a similar way to boiler blowdown concentration, since evaporating water leaves dissolved solids behind; without adequate blowdown/bleed-off to control this concentration (measured as cycles of concentration), calcium carbonate and other minerals precipitate out as scale on fill media, heat exchanger surfaces and piping, reducing heat transfer efficiency and water flow." } },
    { "@type": "Question", "name": "What is a drift eliminator and why does it matter?", "acceptedAnswer": { "@type": "Answer", "text": "A drift eliminator is a set of specially shaped baffles positioned at the tower's air discharge that captures and removes fine water droplets carried by the airflow (drift) before they can escape the tower, both conserving water (drift represents lost make-up water demand) and, critically, reducing the aerosol pathway through which waterborne pathogens like Legionella could otherwise be dispersed into the surrounding air." } },
    { "@type": "Question", "name": "How often should cooling tower water be tested and treated?", "acceptedAnswer": { "@type": "Answer", "text": "Routine parameters (conductivity/cycles of concentration, pH, biocide residual) are commonly tested daily to weekly on an operating tower, since cooling tower water chemistry can drift relatively quickly under continuous evaporation and make-up water addition; Legionella-specific testing frequency follows applicable local regulation and risk assessment findings, commonly quarterly as a baseline with more frequent testing if any risk factor or previous positive result is identified." } },
    { "@type": "Question", "name": "What maintenance does the cooling tower fan and gearbox require?", "acceptedAnswer": { "@type": "Answer", "text": "The fan (typically axial, sometimes with a reduction gearbox and drive shaft between motor and fan for larger induced-draft towers) needs periodic vibration monitoring, bearing lubrication, belt or coupling inspection, and blade condition/balance checking, following broadly the same principles as general rotating equipment maintenance covered in this site's Electric Motor and Centrifugal Pump guides, with the added consideration that fan blades operate in a wet, sometimes corrosive environment that accelerates certain wear and corrosion modes compared to a dry indoor motor installation." } },
    { "@type": "Question", "name": "What is cycles of concentration in cooling tower water treatment?", "acceptedAnswer": { "@type": "Answer", "text": "Cycles of concentration (COC) is the ratio of dissolved solids concentration in the circulating cooling tower water compared to the make-up water feeding it, controlled by adjusting the blowdown/bleed-off rate; a higher COC reduces water and chemical treatment consumption per unit of cooling delivered, but running COC too high risks scale formation once dissolved solids exceed the water's solubility limit for the specific minerals present, making COC control a genuine efficiency-versus-risk balance that water treatment programs actively manage rather than simply maximizing." } },
    { "@type": "Question", "name": "What are the common problems found in cooling towers?", "acceptedAnswer": { "@type": "Answer", "text": "Common problems include scale formation from inadequate blowdown control, biological fouling (algae, biofilm) from inadequate biocide treatment, fill media clogging or degradation reducing heat transfer efficiency, fan/motor vibration or bearing issues, drift eliminator damage allowing excessive water loss and aerosol escape, and basin sediment accumulation that can both reduce effective water volume and provide a breeding ground for biological growth if not periodically cleaned." } },
    { "@type": "Question", "name": "Why does a cooling tower lose approach temperature performance over time?", "acceptedAnswer": { "@type": "Answer", "text": "Approach temperature (the difference between the cooled water leaving the tower and the ambient wet-bulb temperature) rises above design when fill media becomes scaled, fouled or damaged (reducing effective air-water contact), when air distribution is obstructed (blocked louvers, debris), when the fan/motor is not delivering rated airflow, or when water distribution nozzles are clogged or worn, causing uneven water spread across the fill." } },
    { "@type": "Question", "name": "How often should the cooling tower basin be cleaned?", "acceptedAnswer": { "@type": "Answer", "text": "Basin cleaning (removing accumulated sediment, debris and biological growth) is commonly scheduled quarterly to half-yearly depending on the tower's environment (dust, nearby vegetation, airborne contaminants) and water treatment program effectiveness, with an annual full shutdown clean as the typical minimum baseline even for well-maintained towers, since sediment accumulation both reduces effective basin volume and can shelter biological growth from otherwise effective biocide treatment." } },
    { "@type": "Question", "name": "How is cycles of concentration (COC) calculated and monitored day to day?", "acceptedAnswer": { "@type": "Answer", "text": "COC is commonly approximated as make-up water flow divided by blowdown flow, or equivalently as the ratio of a conservative tracer's concentration (such as chloride or conductivity) in the circulating water versus the make-up water. Since directly measuring dissolved solids in real time is impractical, most systems use circulating water conductivity as a continuous proxy, with an automated blowdown valve opening once a conductivity setpoint corresponding to the target COC is exceeded, and a periodic manual TDS or chloride check verifies the conductivity controller's setpoint still corresponds to the intended COC." } }
  ]
}
</script>

<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}
  .blueprint-grid{background-image:linear-gradient(#1f2f47 1px, transparent 1px),linear-gradient(90deg, #1f2f47 1px, transparent 1px);background-size:42px 42px;}
  .calc-card{transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;}
  .calc-card:hover{transform:translateY(-3px);box-shadow:0 14px 28px rgba(11,18,32,0.10);border-color:#0ea5e9;}
  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}
  @media (prefers-reduced-motion: reduce){*{transition:none !important;}}
  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }
  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  .author-box{ border:2px solid #000000; }
  body.dark-theme .author-box{ border-color:#ffffff; background:#0B1220; color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* ---- Popular Maintenance Guides (box-card side-scroll, no images) ---- */
  .popular-guide-scroll{
    display:flex; gap:1rem; overflow-x:auto; padding:.25rem .25rem 1rem;
    scroll-snap-type:x mandatory; -webkit-overflow-scrolling:touch;
  }
  .popular-guide-scroll::-webkit-scrollbar{ height:6px; }
  .popular-guide-scroll::-webkit-scrollbar-thumb{ background:#cbd5e1; border-radius:9999px; }
  .popular-guide-card{
    scroll-snap-align:start; flex:0 0 220px;
    display:flex; flex-direction:column; gap:.5rem;
    background:#ffffff; border:1px solid #e5e7eb; border-top:3px solid var(--cat-hex,#0ea5e9);
    border-radius:14px; padding:1rem 1.1rem; text-decoration:none;
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .popular-guide-card:hover{
    transform:translateY(-3px); box-shadow:0 10px 22px rgba(11,18,32,0.08);
  }
  .popular-guide-tag{
    font-family:'JetBrains Mono',monospace; font-size:10px; text-transform:uppercase;
    letter-spacing:.05em; color:var(--cat-hex,#0ea5e9);
  }
  .popular-guide-card h3{
    font-family:'Space Grotesk',system-ui,sans-serif; font-weight:700; font-size:.95rem;
    color:#0B1220; line-height:1.35; margin:0;
  }
  .popular-guide-cta{
    font-size:.75rem; font-weight:600; color:var(--cat-hex,#0ea5e9); margin-top:auto;
  }
  body.dark-theme .popular-guide-card{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .popular-guide-card h3{ color:#e2e8f0; }
  
  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') || (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>
<div id="site-header"></div>
<div id="breadcrumb"></div>

<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col items-center text-center gap-4">
      <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full">
        <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
        Blog · Mechanical · Cooling &amp; Water Systems
      </span>
      <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight max-w-3xl">
        Cooling Tower Maintenance Guide
      </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

      <p class="text-gray-400 text-sm max-w-2xl">
        Working principle, fill media, water treatment, Legionella prevention, scale control, daily-to-annual checklists and troubleshooting.
      </p>
    
    </div>
  </div>
</section>

<nav class="max-w-3xl mx-auto px-4 my-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#introduction" class="hover:underline">1. Introduction</a></li>
      <li><a href="#working" class="hover:underline">2. Working principle</a></li>
      <li><a href="#components" class="hover:underline">3. Components</a></li>
      <li><a href="#treatment" class="hover:underline">4. Water treatment &amp; scale control</a></li>
      <li><a href="#water-balance" class="hover:underline">5. Thermal performance &amp; water balance</a></li>
      <li><a href="#legionella" class="hover:underline">6. Legionella prevention</a></li>
      <li><a href="#daily" class="hover:underline">7. Daily inspection</a></li>
      <li><a href="#monthly" class="hover:underline">8. Monthly maintenance</a></li>
      <li><a href="#annual" class="hover:underline">9. Annual maintenance</a></li>
      <li><a href="#troubleshooting" class="hover:underline">10. Troubleshooting</a></li>
      <li><a href="#safety" class="hover:underline">11. Safety precautions</a></li>
      <li><a href="#schedule-table" class="hover:underline">12. Maintenance schedule table</a></li>
      <li><a href="#cross-discipline" class="hover:underline">13. Electrical maintenance for the fan motor &amp; controls</a></li>
      <li><a href="#faqs" class="hover:underline">14. FAQs</a></li>
      <li><a href="#related" class="hover:underline">15. Related calculators</a></li>
    </ul>
  </div>
</nav>

<section class="bg-white border-y border-gray-100 py-14">
  <div class="max-w-3xl mx-auto px-4">

    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-10 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Standards referenced: ASHRAE 188 (Legionella risk management); CTI (Cooling Technology Institute) guidelines</p>
    </div>

    <div id="introduction" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">1. Introduction</h2>
      <p>Cooling towers reject waste heat from HVAC chiller plants and industrial process cooling systems to the atmosphere, using evaporative cooling to achieve lower temperatures than a dry heat exchanger could reach for the same footprint. Their open, evaporative design is precisely what makes them efficient &mdash; and precisely what makes water treatment and biological control such a central, non-negotiable part of their maintenance program.</p>
      <p><strong>Why cooling tower maintenance carries unique weight:</strong> unlike most mechanical equipment where the worst-case failure is a production or comfort-cooling interruption, an inadequately maintained cooling tower carries a genuine public health risk from Legionella bacteria, since the tower actively generates fine water aerosol as part of normal operation. This elevates water treatment and biological control from an efficiency consideration to a safety-critical maintenance requirement.</p>
      <p><strong>The other side of the coin &mdash; efficiency:</strong> beyond the health dimension, cooling tower performance directly affects the efficiency of everything downstream of it (chiller COP, process cooling effectiveness), since a tower delivering water above its design approach temperature forces the connected equipment to work harder for the same result, making the maintenance program described here relevant to both safety and energy cost simultaneously.</p>
      <p><strong>What this guide covers:</strong> cooling tower working principle, major components, the water treatment and scale control program, a dedicated Legionella prevention section given its safety importance, a daily-to-annual checklist, and troubleshooting guidance for common performance and reliability problems.</p>
    </div>

    <div id="working" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">2. Working Principle</h2>
      <p>A cooling tower rejects heat primarily through evaporative cooling: warm water from the process or chiller condenser is distributed over fill media inside the tower while air is drawn or forced through, and a small fraction of the water evaporates, absorbing a large amount of latent heat from the remaining water in the process (since evaporation removes far more heat per unit mass than simple sensible cooling alone). This is why a cooling tower can cool water to a temperature approaching the ambient wet-bulb temperature (a function of both air temperature and humidity), rather than being limited by dry-bulb ambient temperature the way an air-cooled heat exchanger would be.</p>
      <p><strong>Induced-draft vs forced-draft towers:</strong> induced-draft towers pull air through the tower using a fan mounted at the air discharge (top), generally achieving better air distribution and being the more common configuration for larger towers; forced-draft towers push air in using a fan at the air intake, simpler in some respects but more prone to air recirculation issues.</p>
      <p><strong>Counter-flow vs cross-flow:</strong> in counter-flow towers, air moves upward directly opposite the falling water, generally achieving better thermal performance per unit volume; in cross-flow towers, air moves horizontally across the falling water, often allowing easier fill media access for cleaning and inspection.</p>
    </div>

    <div id="components" class="mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">3. Components</h2>
      <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
        <p><strong>Fill media:</strong> increases surface area and contact time between falling water and rising air to maximize evaporative heat transfer; splash fill uses physical bars to break water into droplets, while film fill spreads water into a thin film over closely spaced sheets, achieving higher efficiency but with greater fouling sensitivity if water quality is not well controlled.</p>
        <p><strong>Drift eliminator:</strong> specially shaped baffles at the air discharge that capture fine water droplets (drift) carried by the airflow before they escape the tower, conserving water and, critically, reducing the aerosol pathway relevant to Legionella dispersal.</p>
        <p><strong>Fan:</strong> typically axial, moving the large air volume needed for evaporative cooling; on larger induced-draft towers, often connected to the motor through a reduction gearbox and drive shaft rather than direct drive.</p>
        <p><strong>Gearbox (where fitted):</strong> reduces motor speed to the fan's optimal (typically much lower) rotational speed; gearbox oil condition and level are a distinct maintenance item from the motor and fan bearings themselves.</p>
      </div>
    </div>

    <div id="treatment" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">4. Water Treatment &amp; Scale Control</h2>
      <p><strong>Cycles of concentration:</strong> as water evaporates continuously from the tower, dissolved minerals in the make-up water stay behind and concentrate in the circulating water, described by cycles of concentration (COC) &mdash; the ratio of dissolved solids in circulating water versus make-up water, commonly approximated as COC = make-up water flow &divide; blowdown flow, or equivalently as the ratio of a conservative tracer's (e.g. chloride or conductivity) concentration in circulating water versus make-up water. Blowdown/bleed-off (deliberately discharging some circulating water and replacing it with fresh make-up) controls COC; running COC too high risks scale formation once dissolved solids exceed the water's solubility limit for the specific minerals present, while excessive blowdown wastes water and treatment chemicals unnecessarily &mdash; correct COC control is a genuine efficiency-versus-risk balance.</p>
      <p><strong>Scale control:</strong> beyond blowdown/COC management, scale inhibitor chemicals are commonly dosed to keep dissolved minerals from precipitating even at the target COC, and pH control (often slightly acidic to neutral, depending on the specific treatment program) further manages scale-forming tendency.</p>
      <p><strong>Corrosion control:</strong> corrosion inhibitor chemicals protect metal surfaces (piping, heat exchanger tubes, tower structural components) from the oxygenated, sometimes chemically aggressive circulating water; corrosion and scale control are typically managed as a combined program since some treatment approaches affect both simultaneously.</p>
      <p><strong>Biological control (algae, biofilm):</strong> a biocide treatment program (oxidizing biocides such as chlorine/bromine-based products, and/or non-oxidizing biocides used in rotation to prevent resistance) controls algae and biofilm growth, both of which reduce heat transfer efficiency directly and, more importantly, provide the nutrient and shelter conditions that support Legionella growth.</p>
      <p><strong>Conductivity control:</strong> since directly measuring dissolved solids or COC in real time is impractical, most systems use circulating water conductivity as a fast, continuous proxy, with an automated conductivity-controlled blowdown valve opening once a setpoint (corresponding to the target COC) is exceeded; periodic verification that the conductivity controller's setpoint actually corresponds to the intended COC (via a manual TDS or chloride check) catches controller drift that would otherwise silently push COC away from its intended target.</p>
    </div>

    <div id="water-balance" class="mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">5. Thermal Performance &amp; Water Balance</h2>
      <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
        <p><strong>Approach temperature:</strong> the difference between the cooled water temperature leaving the tower and the ambient wet-bulb temperature; approach is the key thermal performance indicator specific to a given tower design and condition, since a tower can never cool water below the wet-bulb temperature (the theoretical limit), and a rising approach over time at similar wet-bulb conditions indicates declining tower performance from fouling, fill degradation, or airflow restriction.</p>
        <p><strong>Range temperature:</strong> the difference between the hot water entering the tower and the cooled water leaving it, driven by the actual heat load being rejected and the circulating water flow rate; range is a process/load characteristic rather than a tower performance characteristic on its own, but is needed alongside approach and flow rate to fully characterize tower duty.</p>
        <p><strong>Evaporation loss:</strong> the water lost to the atmosphere as vapour while providing the tower's cooling effect, roughly estimated as approximately 1% of circulating flow per 5.5&deg;C (10&deg;F) of range temperature as a common industry rule of thumb, though actual evaporation depends on ambient conditions and tower design; evaporation loss is unavoidable (it is the mechanism the tower relies on) and must be replaced by make-up water.</p>
        <p><strong>Drift loss:</strong> fine liquid water droplets carried out of the tower by the airflow despite the drift eliminator, typically limited by modern drift eliminator designs to well under 0.01% of circulating flow, though older or damaged eliminators can allow significantly more; unlike evaporation, drift carries the water's full dissolved solids and any biological content with it, making drift loss control relevant to both water conservation and Legionella risk simultaneously.</p>
        <p><strong>Make-up water calculation:</strong> total make-up water requirement equals evaporation loss plus drift loss plus blowdown, since all three represent water leaving the system that must be replaced to maintain basin level; a make-up water flow noticeably higher than this calculated total, for a given cooling duty and COC target, points to an otherwise undetected leak somewhere in the system.</p>
        <p><strong>L/G ratio (liquid-to-gas ratio):</strong> the ratio of water mass flow to air mass flow through the tower, a key design and diagnostic parameter; a tower operating with an L/G ratio significantly different from its design value (from reduced airflow due to fan or fouling issues, or from water flow changes) will show reduced thermal performance even if every individual component appears to be functioning, since L/G ratio governs how effectively the design's heat and mass transfer characteristics are actually realized.</p>
      </div>
    </div>

    <div id="legionella" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">6. Legionella Prevention</h2>
      <p><strong>Why cooling towers are high-risk:</strong> Legionella bacteria grow naturally in warm water systems, and cooling towers combine several conditions that favour their growth &mdash; typical operating temperatures in the range Legionella favours, organic nutrients from biofilm and algae, and, critically, the tower's normal operation actively generates fine water aerosol that can carry the bacteria into the surrounding air if present in the circulating water.</p>
      <p><strong>Control measures:</strong> maintaining an effective, consistently applied biocide treatment program is the primary defense; eliminating stagnant or low-flow "dead leg" areas in the piping and basin where water sits without adequate circulation or biocide contact; periodic mechanical cleaning of the basin and fill media to remove sediment and biofilm that can shelter bacteria from biocide exposure; maintaining a functioning drift eliminator to minimize aerosol carryover in the first place; and periodic Legionella testing per applicable local regulation, since water chemistry parameters alone (even when in range) do not guarantee the absence of Legionella.</p>
      <p><strong>Water safety/risk management plan:</strong> many jurisdictions require or strongly recommend a documented, regularly reviewed water safety plan (following frameworks such as ASHRAE 188) covering the specific system's risk factors, control measures, monitoring schedule, and response procedure for any positive test result or system upset (extended shutdown, temperature excursion) that could increase risk.</p>
      <p><strong>Response to a positive Legionella result:</strong> a confirmed positive result typically triggers an immediate response per the documented risk management plan &mdash; often including intensified biocide dosing (hyperchlorination or equivalent shock treatment), mechanical cleaning, and re-testing to confirm control before returning to normal operation, rather than treating it as a routine finding to be addressed at the next scheduled maintenance.</p>
      <p><strong>Microbiological monitoring:</strong> beyond Legionella-specific testing, routine microbiological monitoring (general aerobic bacteria counts, commonly via dip-slide or laboratory culture) provides an earlier, more frequent indicator of biocide program effectiveness than Legionella testing alone, since a rising general bacteria count often precedes conditions favourable to Legionella growth specifically; many water safety plans set an action-level threshold on general bacteria counts precisely to trigger intervention before a Legionella-specific problem develops.</p>
    </div>

    <div id="daily" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-10">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">7. Daily Inspection</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Water level in basin and make-up water operation</li>
        <li>Conductivity/cycles of concentration reading</li>
        <li>Biocide residual and pH check</li>
        <li>Visual check for leaks, abnormal noise or vibration</li>
        <li>Fan and motor visual/audible check</li>
        <li>Approach and range temperature check against expected performance</li>
      </ul>
    </div>

    <div id="monthly" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-10">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">8. Monthly Maintenance</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li>Fan/motor vibration check and bearing lubrication per schedule</li>
        <li>Gearbox oil level and condition check (where fitted)</li>
        <li>Fill media visual inspection for fouling/scale</li>
        <li>Drift eliminator condition check</li>
        <li>Basin sediment visual check</li>
        <li>Legionella testing per applicable local regulation/risk plan</li>
      </ul>
    </div>

    <div id="annual" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">9. Annual Maintenance</h2>
      <p>Annual maintenance typically involves a full shutdown clean of the basin (removing accumulated sediment and biological growth), detailed fill media inspection and cleaning or replacement of damaged sections, gearbox oil change (where fitted), fan blade condition and balance check, drift eliminator inspection and replacement if damaged, water distribution nozzle inspection and cleaning, structural/corrosion inspection of the tower casing and internal components, and a full review of the water treatment program's effectiveness against the year's test data.</p>
      <p>For towers in colder climates, annual maintenance also typically includes winterization procedures (drain-down or freeze protection measures) before the season the tower will be idle, and a corresponding start-up procedure (including a biocide shock treatment) before returning to service the following season, since an extended idle period is itself a recognized risk factor for biological growth on restart.</p>
    </div>

    <div id="troubleshooting" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">10. Troubleshooting</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li><strong>Poor approach temperature (higher than design):</strong> scaled/fouled fill media, blocked air intake louvers, insufficient fan airflow, or clogged water distribution nozzles &mdash; check fill condition and airflow before assuming a treatment chemistry problem.</li>
        <li><strong>Excessive water consumption:</strong> excessive blowdown rate, drift eliminator damage allowing carryover, or an undetected leak &mdash; verify blowdown setpoint and drift eliminator condition.</li>
        <li><strong>Visible scale on fill media or basin:</strong> cycles of concentration running too high for the water's mineral content, or inadequate scale inhibitor dosing &mdash; review water treatment program against actual test results.</li>
        <li><strong>Algae or biofilm growth visible:</strong> inadequate or inconsistent biocide dosing, or a dead-leg area not receiving adequate treatment contact &mdash; review biocide program and check for stagnant flow areas.</li>
        <li><strong>Excessive fan/motor vibration:</strong> blade imbalance (fouling, damage), bearing wear, or gearbox issues (where fitted) &mdash; vibration analysis distinguishes the root cause similarly to general rotating equipment.</li>
        <li><strong>Positive Legionella test result:</strong> treat as an immediate action item per the documented water safety plan, not a routine finding &mdash; typically intensified biocide treatment, mechanical cleaning, and confirmatory re-testing.</li>
      </ul>
    </div>

    <div id="safety" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">11. Safety Precautions</h2>
      <ul class="list-disc pl-5 space-y-1.5">
        <li><strong>Aerosol exposure precautions:</strong> use appropriate respiratory protection when working directly on or near an operating tower or during basin cleaning, given the Legionella aerosol risk, per the site's water safety plan and applicable regulation.</li>
        <li><strong>Chemical handling:</strong> follow the specific biocide and treatment chemical's safety data sheet for PPE and handling precautions; never mix incompatible treatment chemicals.</li>
        <li><strong>Lockout/Tagout (LOTO):</strong> isolate and tag the fan motor's electrical supply before any fan, gearbox, or drive shaft maintenance work.</li>
        <li><strong>Confined space entry:</strong> basin entry for cleaning may qualify as confined space work depending on configuration &mdash; follow the site's confined space procedure including atmosphere testing where applicable.</li>
        <li><strong>Fall protection:</strong> tower access for fan/gearbox maintenance is often at height &mdash; use appropriate fall protection per the site's working-at-height procedure.</li>
      </ul>
    </div>

    <div id="schedule-table" class="mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-4">12. Maintenance Schedule Table</h2>
      <div class="not-prose overflow-x-auto">
        <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
          <thead class="bg-gray-50 text-gray-600">
            <tr><th class="text-left px-4 py-2 font-semibold">Frequency</th><th class="text-left px-4 py-2 font-semibold">Key Activity</th></tr>
          </thead>
          <tbody class="divide-y divide-gray-100">
            <tr><td class="px-4 py-2">Daily</td><td class="px-4 py-2">Conductivity, biocide/pH, level, approach temperature check</td></tr>
            <tr><td class="px-4 py-2">Monthly</td><td class="px-4 py-2">Vibration check, fill/drift eliminator inspection, Legionella test</td></tr>
            <tr><td class="px-4 py-2">Annual</td><td class="px-4 py-2">Full basin clean, fill/gearbox/drift eliminator service, structural inspection</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <p class="text-xs text-gray-400 mb-14">This guide summarises common industry practice for cooling tower maintenance. Always follow your specific tower OEM's manual and applicable local Legionella risk management regulation, which take precedence over general intervals given here, and engage qualified water treatment and mechanical personnel for all chemical and internal work.</p>

    <div id="cross-discipline" class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4 mb-14">
      <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark !mb-4">13. Electrical Maintenance for the Fan Motor &amp; Controls</h2>
      <p>The tower fan motor operates in a genuinely wet, sometimes chemically-treated environment, making its electrical maintenance somewhat more demanding than a comparable dry indoor motor &mdash; insulation resistance (IR/PI) testing is especially valuable here given the elevated moisture exposure, and terminal box seals should be checked more frequently than the general schedule in this site's Electric Motor Maintenance Guide would suggest. Many towers use a VFD to modulate fan speed for capacity control and energy saving, adding the drive-specific cooling-fan and capacitor care from this site's VFD Maintenance Guide, with the added note that a VFD cabinet located near an operating tower needs particular attention to moisture ingress protection.</p>
      <p>Level control (make-up water solenoid, level switches) and biocide/chemical dosing pump control are also electrical/instrumentation functions that should be periodically tested for correct operation, since a failed level control or dosing system undermines the water treatment program covered earlier just as effectively as a chemistry error would.</p>
    </div>

  </div>
</section>

<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>
  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is Legionella and why is it a concern in cooling towers?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Legionella is a naturally occurring waterborne bacteria that can cause Legionnaires' disease, a serious and sometimes fatal form of pneumonia, when inhaled in aerosolized water droplets. Cooling towers create ideal conditions for Legionella growth (warm water, stagnant areas, organic nutrients from biofilm) and, because they actively generate fine water aerosol as part of normal operation, are one of the highest-risk building systems for Legionella transmission if not properly maintained and treated.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">How is Legionella risk controlled in a cooling tower?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Control measures include maintaining an effective biocide treatment program, keeping the system free of stagnant/dead-leg areas where water sits without flow, periodic mechanical cleaning to remove biofilm and sediment (particularly the tower basin and fill media), maintaining a functioning drift eliminator to minimize aerosol carryover, periodic Legionella testing per applicable local regulation, and a documented water safety/risk management plan reviewed regularly, since no single measure alone is considered sufficient.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is the function of fill media in a cooling tower?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Fill media increases the surface area and contact time between falling water and rising air inside the tower, maximizing evaporative heat transfer for a given tower footprint; splash fill uses physical splash bars to break water into droplets, while film fill uses closely spaced sheets that spread water into a thin film, generally achieving higher efficiency but being more susceptible to fouling/clogging if water quality is not well controlled.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What causes scale formation in a cooling tower?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Cooling towers concentrate dissolved minerals through evaporation in a similar way to boiler blowdown concentration, since evaporating water leaves dissolved solids behind; without adequate blowdown/bleed-off to control this concentration (measured as cycles of concentration), calcium carbonate and other minerals precipitate out as scale on fill media, heat exchanger surfaces and piping, reducing heat transfer efficiency and water flow.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is a drift eliminator and why does it matter?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A drift eliminator is a set of specially shaped baffles positioned at the tower's air discharge that captures and removes fine water droplets carried by the airflow (drift) before they can escape the tower, both conserving water (drift represents lost make-up water demand) and, critically, reducing the aerosol pathway through which waterborne pathogens like Legionella could otherwise be dispersed into the surrounding air.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">How often should cooling tower water be tested and treated?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Routine parameters (conductivity/cycles of concentration, pH, biocide residual) are commonly tested daily to weekly on an operating tower, since cooling tower water chemistry can drift relatively quickly under continuous evaporation and make-up water addition; Legionella-specific testing frequency follows applicable local regulation and risk assessment findings, commonly quarterly as a baseline with more frequent testing if any risk factor or previous positive result is identified.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What maintenance does the cooling tower fan and gearbox require?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The fan (typically axial, sometimes with a reduction gearbox and drive shaft between motor and fan for larger induced-draft towers) needs periodic vibration monitoring, bearing lubrication, belt or coupling inspection, and blade condition/balance checking, following broadly the same principles as general rotating equipment maintenance covered in this site's Electric Motor and Centrifugal Pump guides, with the added consideration that fan blades operate in a wet, sometimes corrosive environment that accelerates certain wear and corrosion modes compared to a dry indoor motor installation.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is cycles of concentration in cooling tower water treatment?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Cycles of concentration (COC) is the ratio of dissolved solids concentration in the circulating cooling tower water compared to the make-up water feeding it, controlled by adjusting the blowdown/bleed-off rate; a higher COC reduces water and chemical treatment consumption per unit of cooling delivered, but running COC too high risks scale formation once dissolved solids exceed the water's solubility limit for the specific minerals present, making COC control a genuine efficiency-versus-risk balance that water treatment programs actively manage rather than simply maximizing.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What are the common problems found in cooling towers?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Common problems include scale formation from inadequate blowdown control, biological fouling (algae, biofilm) from inadequate biocide treatment, fill media clogging or degradation reducing heat transfer efficiency, fan/motor vibration or bearing issues, drift eliminator damage allowing excessive water loss and aerosol escape, and basin sediment accumulation that can both reduce effective water volume and provide a breeding ground for biological growth if not periodically cleaned.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">Why does a cooling tower lose approach temperature performance over time?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Approach temperature (the difference between the cooled water leaving the tower and the ambient wet-bulb temperature) rises above design when fill media becomes scaled, fouled or damaged (reducing effective air-water contact), when air distribution is obstructed (blocked louvers, debris), when the fan/motor is not delivering rated airflow, or when water distribution nozzles are clogged or worn, causing uneven water spread across the fill.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">How often should the cooling tower basin be cleaned?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Basin cleaning (removing accumulated sediment, debris and biological growth) is commonly scheduled quarterly to half-yearly depending on the tower's environment (dust, nearby vegetation, airborne contaminants) and water treatment program effectiveness, with an annual full shutdown clean as the typical minimum baseline even for well-maintained towers, since sediment accumulation both reduces effective basin volume and can shelter biological growth from otherwise effective biocide treatment.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">How is cycles of concentration (COC) calculated and monitored day to day?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">COC is commonly approximated as make-up water flow divided by blowdown flow, or equivalently as the ratio of a conservative tracer's concentration (such as chloride or conductivity) in the circulating water versus the make-up water. Since directly measuring dissolved solids in real time is impractical, most systems use circulating water conductivity as a continuous proxy, with an automated blowdown valve opening once a conductivity setpoint corresponding to the target COC is exceeded, and a periodic manual TDS or chloride check verifies the conductivity controller's setpoint still corresponds to the intended COC.</p>
    </details>
  </div>
</section>

<!-- ===================== POPULAR MAINTENANCE GUIDES (blog pages only, side-scroll) ===================== -->
<section class="max-w-6xl mx-auto px-4 pb-4">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-4">Popular Maintenance Guides</h2>
  <div class="popular-guide-scroll">
    <a href="/blog/mechanical/air-compressor-maintenance-guide" class="popular-guide-card" style="--cat-hex:#f59e0b">
      <span class="popular-guide-tag">Mechanical</span>
      <h3>Air Compressor Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/mechanical/centrifugal-pump-maintenance-guide" class="popular-guide-card" style="--cat-hex:#f59e0b">
      <span class="popular-guide-tag">Mechanical</span>
      <h3>Centrifugal Pump Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/mechanical/boiler-maintenance-guide" class="popular-guide-card" style="--cat-hex:#f59e0b">
      <span class="popular-guide-tag">Mechanical</span>
      <h3>Boiler Maintenance Guide</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
    <a href="/blog/mechanical/bearing-lubrication-best-practices" class="popular-guide-card" style="--cat-hex:#f59e0b">
      <span class="popular-guide-tag">Mechanical</span>
      <h3>Bearing Lubrication Best Practices</h3>
      <span class="popular-guide-cta">Read guide &rarr;</span>
    </a>
  </div>
</section>

<section id="related" class="max-w-6xl mx-auto px-4 pb-16">
  <h2 class="font-display font-semibold text-brandDark text-xl mb-5">Related Calculators</h2>
  <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-3 gap-5">
    <a href="/cooling-tower" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Cooling Tower Efficiency Calculator</h3>
      <p class="text-sm text-gray-500">Free Cooling Tower Efficiency Calculator. Instantly calculate range, approach, and cooling tower...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/mechanical/daily-water-consumption-calculator" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Daily Water Consumption Calculator</h3>
      <p class="text-sm text-gray-500">Free Daily Water Consumption Calculator — find average daily water demand, demand including losses (UFW),...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
    <a href="/mechanical/heat-exchanger-duty" class="calc-card border border-gray-200 rounded-2xl bg-white p-6 flex flex-col items-start gap-2.5">
      <h3 class="font-display font-semibold text-brandDark">Heat Exchanger Duty Calculator</h3>
      <p class="text-sm text-gray-500">Free heat exchanger duty calculator. Find heat duty (kW) from mass flow rate, specific heat and...</p>
      <span class="text-sky-600 text-sm font-medium mt-auto">Open calculator →</span>
    </a>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER ===================== -->
<!-- "Explore More Categories" is no longer hardcoded here — it's
     injected automatically by _middleware.js (buildExploreMoreHTML)
     right before this footer div, same mechanism as Related
     Calculators. Do NOT re-add a per-page explore-more section, or
     it will render twice. -->
<div id="site-footer"></div>
<script src="/assets/site-nav.js"></script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
