<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on the html element
     the instant CSS starts applying. A matching inline script sits right
     after the body tag opens to cover body.dark-theme / body.light-theme
     selectors too. site-nav.js still re-applies both classes on
     DOMContentLoaded as a no-op safety net and handles the toggle
     button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>
<title>Cooling Tower Efficiency Calculator | ElectroMechCalc</title>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>
<meta name="description" content="Free Cooling Tower Efficiency Calculator. Instantly calculate range, approach, and cooling tower efficiency from hot water, cold water, and wet bulb temperatures, with formula and worked example.">
<meta name="keywords" content="cooling tower efficiency calculator, cooling tower range and approach, cooling tower performance calculator, wet bulb temperature calculator, cooling tower approach formula, HVAC cooling tower calculator">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/cooling-tower">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Cooling Tower Efficiency Calculator — Range & Approach">
<meta property="og:description" content="Calculate cooling tower range, approach, and efficiency from hot water, cold water, and wet bulb temperatures.">
<meta property="og:url" content="https://www.electromechcalc.com/cooling-tower">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="en_GB">
<meta property="og:locale:alternate" content="en_AU">
<meta property="og:locale:alternate" content="en_CA">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cooling Tower Efficiency Calculator — Range & Approach">
<meta name="twitter:description" content="Free tool to calculate cooling tower range, approach, and efficiency from hot water, cold water, and wet bulb temperatures.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- Structured data: SoftwareApplication -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Cooling Tower Efficiency Calculator",
  "url": "https://www.electromechcalc.com/cooling-tower",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free online calculator to determine cooling tower range, approach, and efficiency from hot water, cold water, and wet bulb temperatures.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<!-- Structured data: BreadcrumbList -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Mechanical Calculators", "item": "https://www.electromechcalc.com/mechanical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Cooling Tower Efficiency Calculator", "item": "https://www.electromechcalc.com/cooling-tower" }
  ]
}
</script>

<!-- Structured data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Why is efficiency measured against wet bulb temperature, not dry bulb?",
      "acceptedAnswer": { "@type": "Answer", "text": "Because a cooling tower cools water primarily through evaporation, and the wet bulb temperature is the lowest temperature air can reach through evaporative cooling alone. It represents the true physical limit the tower is working toward, unlike dry bulb temperature which ignores humidity." }
    },
    {
      "@type": "Question",
      "name": "What's a good approach value for a well-performing tower?",
      "acceptedAnswer": { "@type": "Answer", "text": "A lower approach is generally better, but there is no single \"good\" value for every tower — approach varies with tower type, design condition, climate, load, tower size, and manufacturer. The correct benchmark is the tower's own design approach at its specified design wet-bulb condition; a rising approach over time relative to that benchmark, without any change in weather, usually points to fouled fill media, reduced airflow, or a fan or pump issue." }
    },
    {
      "@type": "Question",
      "name": "Does a bigger range always mean a more efficient tower?",
      "acceptedAnswer": { "@type": "Answer", "text": "Not necessarily. Range tells you how much heat the tower is rejecting, which depends on the process load, not just tower performance. Approach is the better indicator of how close the tower is running to its theoretical best for the current weather, which is why efficiency combines both terms together." }
    },
    {
      "@type": "Question",
      "name": "Why do my calculated efficiency values change between summer and winter?",
      "acceptedAnswer": { "@type": "Answer", "text": "Because wet bulb temperature itself changes with ambient humidity and dry bulb temperature. The same tower running the same load can show a different efficiency percentage on a humid summer day versus a dry winter day, simply because the theoretical limit it's being measured against has shifted." }
    },
    {
      "@type": "Question",
      "name": "Are these results accurate enough for professional use?",
      "acceptedAnswer": { "@type": "Answer", "text": "This calculator uses the standard range/approach/efficiency formulas taught in HVAC and mechanical engineering coursework. For commissioning reports, warranty claims, or performance guarantees, always cross-check readings against calibrated instruments and, where required, have results reviewed by a qualified engineer per CTI ATC-105." }
    },
    {
      "@type": "Question",
      "name": "How often should fill media be inspected or cleaned?",
      "acceptedAnswer": { "@type": "Answer", "text": "A general guideline is a visual inspection every 3–6 months and a full clean annually, though towers in hard-water, dusty, or algae-prone environments may need more frequent attention. Rising approach readings over consecutive checks are the clearest sign it's time to inspect the fill sooner." }
    },
    {
      "@type": "Question",
      "name": "Can I use this calculator for a chiller condenser water system?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes — the range/approach/efficiency method applies to any open evaporative cooling tower, whether it's serving a chiller condenser loop, an industrial process, or a power plant condenser. Just make sure the wet bulb reading is taken close to the tower's air intake, not from a distant weather station." }
    },
    {
      "@type": "Question",
      "name": "What causes a sudden drop in efficiency rather than a gradual one?",
      "acceptedAnswer": { "@type": "Answer", "text": "A sudden drop usually points to a discrete failure rather than gradual fouling — a tripped or slipping fan belt, a clogged distribution nozzle, a stuck damper, or a pump running below its rated flow. Gradual declines over weeks or months are more typically fouling, scaling, or algae growth." }
    },
    {
      "@type": "Question",
      "name": "Is an induced-draft or forced-draft tower better for avoiding recirculation?",
      "acceptedAnswer": { "@type": "Answer", "text": "Induced-draft towers generally handle recirculation better, since the fan discharges warm, humid air upward at high velocity, carrying it away from the intake. Forced-draft towers discharge at lower level and velocity, making them more susceptible to the exhaust plume drifting back into the intake, especially in tight layouts or gusty wind conditions." }
    },
    {
      "@type": "Question",
      "name": "What is drift loss, and does it affect the efficiency calculation?",
      "acceptedAnswer": { "@type": "Answer", "text": "Drift loss is fine water droplets carried out of the tower by the airflow without evaporating, minimized by drift eliminators in the tower's air discharge path. It doesn't factor into the range/approach/efficiency formula directly, but it does matter for water balance and, at excessive levels, can indicate a mechanical issue with the eliminators worth investigating alongside approach trends." }
    },
    {
      "@type": "Question",
      "name": "How does a tower's ton rating relate to the range and approach I measure?",
      "acceptedAnswer": { "@type": "Answer", "text": "A tower's nameplate ton rating is tied to a specific design range, design approach, and design wet bulb temperature it was selected against. Measuring a different range or approach than the nameplate figures isn't necessarily a fault by itself — actual heat load and ambient wet bulb rarely match the design point exactly — but a persistent gap between measured and design approach at similar wet bulb conditions is the signal worth investigating." }
    }
  ]
}
</script>
<link rel="stylesheet" href="/assets/site.min.css?v=1">

<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{
    display:none;
  }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{
    display:block;
  }
  .nav-dropdown-panel{
    padding-top:10px;
    margin-top:-10px;
  }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .result-tile{
    background:linear-gradient(160deg,#0B1220,#15233a);
  }
  .tower-badge{
    background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9);
  }

  /* search bar */
  .search-wrap{ position:relative; }
  .search-input{
    background:rgba(255,255,255,0.06);
    border:1px solid #1f2f47;
    color:#e2e8f0;
    border-radius:8px;
    padding:8px 12px 8px 34px;
    font-size:13px;
    width:190px;
    outline:none;
    transition:.15s ease;
  }
  .search-input::placeholder{ color:#64748b; }
  .search-input:focus{
    width:230px;
    border-color:#0ea5e9;
    background:rgba(255,255,255,0.1);
  }
  .search-icon{
    position:absolute;
    left:10px;
    top:50%;
    transform:translateY(-50%);
    color:#64748b;
    pointer-events:none;
  }
  .search-results{
    position:absolute;
    top:calc(100% + 8px);
    right:0;
    width:280px;
    background:#fff;
    border:1px solid #e5e7eb;
    border-radius:10px;
    box-shadow:0 14px 30px rgba(11,18,32,0.25);
    overflow:hidden;
    display:none;
    z-index:60;
  }
  .search-wrap.has-results .search-results{ display:block; }
  .search-results a{
    display:block;
    padding:10px 14px;
    font-size:13px;
    color:#0B1220;
    border-bottom:1px solid #f1f5f9;
  }
  .search-results a:last-child{ border-bottom:none; }
  .search-results a:hover{ background:#f0f9ff; }
  .search-empty{
    padding:12px 14px;
    font-size:12.5px;
    color:#94a3b8;
  }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }

  /* Dark-theme pass: static bg-white/bg-gray-50 containers with
     text-brandDark headings (var(--text), meant for dark backgrounds) —
     same root cause fixed on other pages in this suite. */
  body.dark-theme #how-it-works,
  body.dark-theme #ct-mistakes{
    background:#0B1220;
    border-color:#1f2f47;
  }
  body.dark-theme .toc-box,
  body.dark-theme #formulaUsedBox,
  body.dark-theme #relatedCalculatorsBox{
    background:#111c2e;
    border-color:#1f2f47;
  }
  body.dark-theme #relatedCalculatorsBox a.calc-card:not(.bg-amber-50){
    background:#0B1220;
    border-color:#1f2f47;
  }
  /* Keep the highlighted "Electrical Pro Max" card's amber accent in
     dark mode instead of flattening it to the same navy as the rest. */
  body.dark-theme #relatedCalculatorsBox a.bg-amber-50{
    background:#2a1c05;
    border-color:#78350f;
  }
  body.dark-theme #explore-more a.calc-card{
    background:#111c2e;
    border-color:#1f2f47;
  }
  body.dark-theme #shareFeedbackBar > div{
    background:#111c2e;
    border-color:#1f2f47;
  }
  body.dark-theme .calc-input-panel{
    background:#111c2e;
    border-color:#1f2f47;
  }
  body.dark-theme .calc-input-panel label{
    color:#cbd5e1;
  }
  body.dark-theme .calc-input-panel p{
    color:#94a3b8;
  }
  body.dark-theme .input-field{
    background:#0B1220;
    border-color:#1f2f47;
    color:#e2e8f0;
  }
  body.dark-theme .input-field:focus{
    background:#111c2e;
    border-color:#0ea5e9;
  }
  body.dark-theme .formula-chip{
    background:#082f49;
    color:#7dd3fc;
  }
  body.dark-theme #validationBox{
    background:#450a0a;
    border-color:#7f1d1d;
    color:#fca5a5;
  }
  body.dark-theme table thead{
    background:#111c2e;
    color:#cbd5e1;
  }
  body.dark-theme table tbody{
    color:#cbd5e1;
  }
  body.dark-theme table,
  body.dark-theme table td,
  body.dark-theme table th{
    border-color:#1f2f47;
  }
  /* Unit toggle: only the inactive button carries bg-white (the active
     one carries bg-brandBlue), so scoping to .bg-white leaves the
     active button's highlight untouched. */
  body.dark-theme #unitToggle button.bg-white{
    background:#111c2e;
    color:#cbd5e1;
    border-color:#1f2f47;
  }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json. No per-page edits needed. -->
<div id="breadcrumb"></div>

<!-- ===================== PAGE HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Mechanical &middot; Free &middot; Instant results
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Cooling Tower Efficiency Calculator
        </h1>
        <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>
        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Free cooling tower efficiency calculator — enter hot water, cold water, and wet bulb temperature to instantly get range, approach, and efficiency %.
        </p>
      </div>

      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== CALCULATOR ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">

      <div class="flex items-start justify-between gap-3 mb-1">
        <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark">Cooling Tower Readings</h2>
      </div>
        <div id="unitToggle" class="inline-flex rounded-lg border border-gray-200 overflow-hidden shrink-0" role="group" aria-label="Temperature units">
          <button type="button" id="unitBtnC" onclick="setUnit('C')" aria-pressed="true" class="px-3 py-1.5 text-xs font-semibold bg-brandBlue text-white">°C</button>
          <button type="button" id="unitBtnF" onclick="setUnit('F')" aria-pressed="false" class="px-3 py-1.5 text-xs font-semibold bg-white text-gray-600">°F</button>
        </div>
      </div>
      <p class="text-xs text-gray-500 mb-6">Enter the hot water inlet, cold water outlet, and ambient wet bulb temperatures.</p>

      <div class="mb-5">
        <label id="lblHot" class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="hotWater">Hot Water Inlet Temp (°C)</label>
        <input id="hotWater" type="number" value="38" step="0.1" placeholder="Water temp entering tower" class="input-field mt-2">
      </div>

      <div class="mb-5">
        <label id="lblCold" class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="coldWater">Cold Water Outlet Temp (°C)</label>
        <input id="coldWater" type="number" value="30" step="0.1" placeholder="Water temp leaving tower" class="input-field mt-2">
      </div>

      <div class="mb-5">
        <div class="flex items-center gap-1.5">
          <label id="lblWetBulb" class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="wetBulb">Wet Bulb Temp (°C)</label>
          <span class="info-icon" tabindex="0" role="button" aria-label="More info">
            i
            <span class="info-tooltip">Use the wet-bulb temperature at the tower's air intake, not a distant weather-station reading.</span>
          </span>
        </div>
        <input id="wetBulb" type="number" value="27" step="0.1" placeholder="Ambient wet bulb temperature" class="input-field mt-2">
      </div>

      <div id="validationBox" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button type="button" onclick="calculate()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">Range = Hot − Cold</span>
        <span class="formula-chip">Approach = Cold − Wet Bulb</span>
        <span class="formula-chip">Efficiency = Range ÷ (Range + Approach) × 100</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4">

      <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full tower-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Cooling Tower Efficiency / Effectiveness</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">— %</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter temperatures and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Range</span>
            <span id="rRange" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Approach</span>
            <span id="rApproach" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div id="formulaUsedBox" class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Formula Used</span>
        <div id="formulaBox" class="text-sm text-gray-600 leading-relaxed font-mono whitespace-pre-line">Enter values and hit calculate to see the worked formula.</div>
      </div>


    </div>
  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Cooling%20Tower%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/blog/mechanical/cooling-tower-maintenance-guide" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Cooling Tower Maintenance Guide <span class="text-sky-500">→</span>
          </a>
          <a href="/mechanical/daily-water-consumption-calculator" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Daily Water Consumption Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/mechanical/heat-exchanger-duty" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Heat Exchanger Duty Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical-pro-max" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-amber-100 bg-amber-50 text-sm font-semibold text-amber-700">
            ⭐ Electrical Pro Max <span class="text-amber-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="toc-box border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding tower efficiency</a></li>
      <li><a href="#ct-factors" class="hover:underline">3. What drives approach &amp; efficiency</a></li>
      <li><a href="#ct-mistakes" class="hover:underline">4. Common mistakes &amp; maintenance</a></li>
      <li><a href="#faqs" class="hover:underline">5. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; References: CTI ATC-105 test code and ASHRAE cooling tower performance guidelines.</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Understanding Cooling Tower Thermal Effectiveness</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p><strong>Cooling tower efficiency formula:</strong> Efficiency % = (Range ÷ (Range + Approach)) × 100, where Range = hot water − cold water temperature, and Approach = cold water − wet bulb temperature. <strong>A quick clarification up front:</strong> "efficiency" here means thermal effectiveness based on range and approach — how close the tower gets to its theoretical thermal limit — not electrical or energy efficiency (kW per ton), which additionally depends on fan and pump power. A cooling tower works by rejecting heat from a process, typically a chiller condenser, an industrial process, or a power plant condenser, into the atmosphere by evaporating a portion of the circulating water. The performance of a cooling tower is judged not by how cold it makes the water in absolute terms, but by how close it gets the outgoing cold water temperature to the theoretical evaporative cooling limit used for tower performance evaluation, which is the ambient wet bulb temperature — the actual outlet temperature approaches but cannot normally reach it. This is why cooling tower efficiency is always expressed relative to wet bulb temperature rather than dry bulb (ordinary air) temperature — the wet bulb reading already accounts for the cooling effect of evaporation, which is exactly the mechanism a cooling tower relies on. Getting this one input right is the single biggest factor in getting a trustworthy efficiency number: a wet bulb reading taken from a distant airport weather station instead of near the tower's actual air intake can easily be off by several degrees, especially on a site with nearby heat sources, paving, or other equipment discharging warm air.</p>

      <p>It's worth being precise about what "efficiency" means here, because the term gets used loosely in the field. This calculator's efficiency is a <em>thermal effectiveness</em> figure — how close the tower gets to the theoretical best outcome for the current weather — not an energy-efficiency figure like kW per ton, which would additionally depend on fan and pump power consumption. A tower can have excellent thermal effectiveness (a small approach) while still being an energy hog if its fans are oversized or poorly controlled, so this calculator answers "is the tower doing its thermal job well" rather than "is the tower saving me money on power," which is a related but separate question.</p>

      <p>Two terms describe how a cooling tower is performing. The <strong>range</strong> is simply the temperature drop the tower achieves: the difference between the hot water entering the tower and the cold water leaving it. For a given circulating-water flow, a larger range represents greater heat removal from the water — heat rejected also depends on the water flow rate, so range alone doesn't tell you total heat rejection unless flow is held constant. The <strong>approach</strong> is the difference between the cold water leaving the tower and the wet bulb temperature of the surrounding air, and this is the figure that really tells you how close the tower is running to its theoretical limit. A smaller approach means better thermal effectiveness, since it means the outgoing water temperature is very close to the lowest temperature physically achievable given the current weather conditions; a larger approach signals fouled fill media, poor air distribution, undersized fans, or a tower that is simply oversized or undersized for the current heat load.</p>

      <p>Cooling tower efficiency combines the range and the approach into a single percentage: it expresses the actual temperature drop achieved as a fraction of the maximum theoretically possible temperature drop, which would occur if the cold water left the tower at exactly the wet bulb temperature.</p>

      <h3>The formula</h3>
      <p><strong>Efficiency (%) = Range ÷ (Range + Approach) × 100</strong>, where Range = Hot water in − Cold water out, and Approach = Cold water out − Wet bulb temperature. This calculation is used constantly by facility and HVAC engineers to benchmark how a tower is performing against its design specification, to decide when fill media needs cleaning or replacement, and to verify that a tower is correctly sized for the building's actual cooling load, especially during commissioning or after a maintenance shutdown.</p>

      <p><strong>Worked example:</strong> Suppose a cooling tower receives hot water at 38°C and returns it cooled to 30°C, while the ambient wet bulb temperature on that day is 27°C. First, the range: Range = 38 − 30 = 8°C. Next, the approach: Approach = 30 − 27 = 3°C. Applying the efficiency formula: Efficiency = 8 ÷ (8 + 3) × 100 = 8 ÷ 11 × 100 ≈ 72.7%. This tells the engineer the tower is currently operating at roughly 73% of its theoretical maximum cooling potential for the prevailing weather conditions.</p>

      <h3>A second worked example — a poorly performing tower</h3>
      <p>Now compare a tower that receives water at 40°C and returns it at 34°C, with the same 27°C wet bulb: Range = 40 − 34 = 6°C, Approach = 34 − 27 = 7°C, Efficiency = 6 ÷ (6+7) × 100 ≈ 46.2%. Despite a similar-looking temperature drop, this tower is running at barely half of its theoretical potential — a clear sign of a maintenance or sizing problem worth investigating rather than a healthy operating point.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">Reference: CTI ATC-105 test code (<a href="https://www.cti.org" class="text-sky-600 underline" target="_blank" rel="noopener">Cooling Technology Institute</a>) and ASHRAE cooling tower performance guidelines (<a href="https://www.ashrae.org" class="text-sky-600 underline" target="_blank" rel="noopener">ASHRAE</a>). This calculator is for educational and preliminary diagnostic use; commissioning-grade measurements should use calibrated instruments per CTI/ASHRAE test procedures. Note that this calculator estimates thermal effectiveness only and does not account for fan/pump energy consumption, water treatment chemistry, or structural condition of the tower.</p>
  </div>
</section>

<!-- ===================== WHAT DRIVES APPROACH & EFFICIENCY ===================== -->
<section id="ct-factors" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Design Factors</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">What Drives Approach and Efficiency</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>A cooling tower's approach isn't a fixed property of the tower — it depends on a handful of design and operating variables working together, and understanding each one helps diagnose why a tower's efficiency has drifted from its commissioning value.</p>
  </div>
  <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Factor</th>
          <th class="text-left px-4 py-2 font-semibold">Effect on Approach</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Fill media surface area / condition</td><td class="px-4 py-2">More/cleaner surface area lowers approach; scaled or fouled fill raises it</td></tr>
        <tr><td class="px-4 py-2">Air-to-water flow ratio (L/G)</td><td class="px-4 py-2">Higher airflow relative to water flow lowers approach</td></tr>
        <tr><td class="px-4 py-2">Water distribution uniformity</td><td class="px-4 py-2">Uneven spray/nozzle clogging raises approach</td></tr>
        <tr><td class="px-4 py-2">Fan performance / belt condition</td><td class="px-4 py-2">Worn belts or fan blade fouling reduce airflow, raising approach</td></tr>
        <tr><td class="px-4 py-2">Tower sizing vs. actual heat load</td><td class="px-4 py-2">Undersized tower for the load struggles to hit design approach</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Most cooling towers are designed for a specific approach at a specific design wet bulb temperature. Typical design approach values may fall around 4–6°C in some HVAC applications, but the applicable design value is manufacturer- and project-specific. A well-maintained tower running near its own design approach at the current wet bulb is doing its job; a tower whose approach has crept up well past its design figure, with no change in load or weather, is telling you something in the airflow or water-distribution path needs attention.</p>

    <h3>Tower types and how they affect achievable approach</h3>
    <p><strong>Counterflow towers</strong> move air vertically upward against the downward flow of water; for a given duty and design constraints, this arrangement can provide strong thermal contact and may achieve a lower approach for a given footprint than a comparable crossflow design, but it requires more fan power. <strong>Crossflow towers</strong> move air horizontally across the falling water and are generally easier to maintain (fill and nozzles are more accessible), typically at a somewhat higher approach for the same size. <strong>Induced-draft towers</strong> pull air through with a fan mounted at the top, discharging warm moist air upward away from the tower — the dominant design in HVAC and industrial applications today. <strong>Forced-draft towers</strong> push air in from the bottom with a fan at the base, which is mechanically simpler but more prone to recirculation of the warm, humid discharge air back into the intake, silently raising the effective entering wet bulb and hurting real-world performance even though the tower's rated approach hasn't changed.</p>

    <h3>Cycles of concentration and its indirect effect on efficiency</h3>
    <p>Cycles of concentration (COC) — how many times the dissolved solids in the make-up water are concentrated before blowdown — isn't part of the range/approach/efficiency formula directly, but it drives everything that eventually shows up as a rising approach: low COC wastes water and chemicals, while COC pushed too high without proper water treatment accelerates scale formation on fill media, which is one of the most common root causes of gradually rising approach over a cooling season.</p>

    <h3>Water balance: evaporation, blowdown, drift, and makeup</h3>
    <p>A cooling tower's water balance has four components, and understanding how they relate to each other explains why COC and blowdown matter so much for long-term approach performance. <strong>Evaporation loss</strong> is the water that actually leaves as vapor to reject the heat — as a rough field rule of thumb (an approximate estimate, not a design calculation), roughly 1% of circulating water flow evaporates for every 5.5°C (10°F) of range, though the actual figure depends on the heat load and psychrometric conditions at the site. <strong>Drift loss</strong> is fine water droplets carried out of the tower by the airflow without evaporating, minimized by drift eliminators built into the tower's air discharge path; well-designed modern towers typically hold drift to a small fraction of a percent of circulating flow. <strong>Blowdown</strong> is water deliberately discharged from the system to control dissolved solids concentration, and <strong>makeup water</strong> is the fresh water added to replace everything lost to evaporation, drift, and blowdown combined.</p>
    <p>These four terms connect directly back to fill condition and approach: a system operated at too high a COC to save on blowdown water can push dissolved solids concentration past the saturation point for calcium carbonate and other scale-forming compounds, and that scale deposits preferentially on the fill media — exactly where it does the most damage to approach, since it's the fill's wetted surface area that drives evaporative heat transfer. Conversely, running COC too low wastes both water and the chemicals dosed into it, without a corresponding operational benefit. Getting the blowdown rate right, matched to make-up water quality and the treatment program in place, is a water-chemistry decision with a direct mechanical consequence on the number this calculator reports.</p>

    <h3>Maintenance checklist to keep approach near design</h3>
    <ul>
      <li><strong>Weekly:</strong> Visual check of spray pattern, basin water level, and audible fan/motor noise.</li>
      <li><strong>Monthly:</strong> Log range, approach, and wet bulb together to build a trend; check belt tension on belt-driven fans.</li>
      <li><strong>Quarterly:</strong> Inspect fill media for scale, algae, or debris; check water treatment dosing and blowdown rate against target COC.</li>
      <li><strong>Annually:</strong> Full fill clean or replacement if fouled beyond cleaning, fan/gearbox service, and nozzle inspection for clogging or wear.</li>
    </ul>
    <p style="font-size:13px;color:#6b7280;">These are general maintenance intervals; always follow the tower manufacturer's maintenance manual and the site's water-treatment program, and inspect more frequently in hard-water, dusty, or algae-prone environments.</p>

    <h3>Sizing basics: matching tower capacity to heat load</h3>
    <p>Cooling towers are rated in "tons" of refrigeration equivalent. A commonly used nominal cooling-tower rating convention associates one cooling-tower ton with rejecting about 15,000 BTU/hr, based on a 3 GPM flow and 10°F range (roughly a 5.5°C range) at a standard 78°F (25.6°C) design wet bulb — this is a design/rating convention rather than a universal physical definition, and actual tonnage rating context varies by manufacturer and test standard. A tower undersized for its actual heat load will never hit its design approach regardless of how well it's maintained — the calculator and the maintenance checklist above only help once the tower is correctly sized for the job.</p>
    <div class="not-prose overflow-x-auto my-4">
      <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
        <thead class="bg-gray-50 text-gray-600">
          <tr>
            <th class="text-left px-4 py-2 font-semibold">Application</th>
            <th class="text-left px-4 py-2 font-semibold">Typical Design Approach</th>
            <th class="text-left px-4 py-2 font-semibold">Typical Design Range</th>
          </tr>
        </thead>
        <tbody class="divide-y divide-gray-100">
          <tr><td class="px-4 py-2">Comfort HVAC chiller plant</td><td class="px-4 py-2">4–6°C</td><td class="px-4 py-2">5–6°C</td></tr>
          <tr><td class="px-4 py-2">Industrial process cooling</td><td class="px-4 py-2">3–5°C</td><td class="px-4 py-2">8–12°C</td></tr>
          <tr><td class="px-4 py-2">Power plant condenser</td><td class="px-4 py-2">3–4°C</td><td class="px-4 py-2">8–10°C</td></tr>
        </tbody>
      </table>
    </div>
    <p style="font-size:13px;color:#6b7280;">Illustrative ranges only; actual design values vary by manufacturer, climate, process duty, water flow, and design wet-bulb condition.</p>
    <p>Notice that a tighter approach (a "harder" duty) generally requires a physically larger tower — more fill volume and/or more airflow — for the same heat load, which is why process and power-plant towers, which demand a tighter approach, tend to be proportionally larger than comfort-cooling towers rejecting a similar amount of heat with a more relaxed approach target.</p>
    <p>This trade-off also explains why a tower selected purely on a nameplate ton rating, without checking the design wet bulb and design approach it was rated at, can under-perform even when correctly installed: a tower rated for a 4°C approach at a 26°C design wet bulb won't automatically deliver the same approach at a site with a 29°C design wet bulb, since the entire capacity curve shifts with the design condition it was engineered against. Confirming the design wet bulb used for the original selection — not just the nameplate tonnage — is a step worth checking whenever a tower's real-world approach doesn't match expectations despite apparently good mechanical condition.</p>

    <h3>Recirculation and wind effects</h3>
    <p>Even a correctly sized, well-maintained tower can show poor real-world approach if warm, humid discharge air re-enters the air intake — a problem called recirculation. This is common with forced-draft towers placed too close to walls or adjacent equipment, or with multiple towers arranged so one tower's exhaust plume drifts into a neighboring tower's intake under certain wind directions. Recirculation effectively raises the "seen" wet bulb temperature above the true ambient wet bulb, which the tower has no way to overcome — no amount of fill cleaning fixes a layout problem, which is why tower placement and minimum clearances from walls and other towers matter as much as mechanical condition when troubleshooting a chronically high approach.</p>
    <p>A practical diagnostic for suspected recirculation is comparing a wet bulb reading taken right at the tower's air intake against one taken from an unaffected location upwind of the site during the same time window; a persistent gap between the two, especially one that shifts with wind direction, points toward a layout or clearance issue rather than a mechanical fault inside the tower itself. This distinction matters for troubleshooting priority — no amount of fill cleaning, fan maintenance, or water treatment adjustment fixes a recirculation problem, so ruling it in or out early avoids spending maintenance budget in the wrong place.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="ct-mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Assessing Tower Performance</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p><strong>1. Comparing efficiency across different days without normalizing for wet bulb.</strong> A tower can show 85% efficiency on a dry day and 70% on a humid day while performing identically in absolute terms — always compare approach values at similar wet bulb conditions, or track approach directly rather than the percentage.</p>
      <p><strong>2. Using dry bulb temperature by mistake.</strong> Plugging in the ambient (dry bulb) air temperature instead of wet bulb temperature will produce a misleadingly optimistic efficiency figure, since dry bulb is almost always higher than wet bulb in anything but saturated air.</p>
      <p><strong>3. Ignoring fill media condition during routine checks.</strong> Scale buildup, algae growth, or debris in the fill is the single most common cause of rising approach over time, and it's often missed because the tower still "looks fine" from the outside while airflow and water distribution quietly degrade.</p>
      <p><strong>4. Not tracking approach trend over time.</strong> A single reading tells you where you are today; a monthly or quarterly log of range, approach, and wet bulb tells you whether the tower is degrading, and lets you schedule fill cleaning or fan maintenance before efficiency drops enough to affect the process it serves.</p>
      <p><strong>5. Overlooking water treatment and cycles of concentration.</strong> Poor water treatment accelerates scaling on fill media and heat-transfer surfaces, directly raising approach over months even without any mechanical fault — this is a chemistry problem as much as a mechanical one.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>

  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why is efficiency measured against wet bulb temperature, not dry bulb?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Because a cooling tower cools water primarily through evaporation, and the wet bulb temperature is the lowest temperature air can reach through evaporative cooling alone. It represents the true physical limit the tower is working toward, unlike dry bulb temperature which ignores humidity.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What's a good approach value for a well-performing tower?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A lower approach is generally better, but there is no single "good" value for every tower — approach varies with tower type, design condition, climate, load, tower size, and manufacturer. The correct benchmark is the tower's own design approach at its specified design wet-bulb condition; a rising approach over time relative to that benchmark, without any change in weather, usually points to fouled fill media, reduced airflow, or a fan or pump issue.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does a bigger range always mean a more efficient tower?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Not necessarily. Range tells you how much heat the tower is rejecting, which depends on the process load, not just tower performance. Approach is the better indicator of how close the tower is running to its theoretical best for the current weather, which is why efficiency combines both terms together.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why do my calculated efficiency values change between summer and winter?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Because wet bulb temperature itself changes with ambient humidity and dry bulb temperature. The same tower running the same load can show a different efficiency percentage on a humid summer day versus a dry winter day, simply because the theoretical limit it's being measured against has shifted.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Are these results accurate enough for professional use?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">This calculator uses the standard range/approach/efficiency formulas taught in HVAC and mechanical engineering coursework. For commissioning reports, warranty claims, or performance guarantees, always cross-check readings against calibrated instruments and, where required, have results reviewed by a qualified engineer per CTI ATC-105.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How often should fill media be inspected or cleaned?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A general guideline is a visual inspection every 3–6 months and a full clean annually, though towers in hard-water, dusty, or algae-prone environments may need more frequent attention. Rising approach readings over consecutive checks are the clearest sign it's time to inspect the fill sooner.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I use this calculator for a chiller condenser water system?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes — the range/approach/efficiency method applies to any open evaporative cooling tower, whether it's serving a chiller condenser loop, an industrial process, or a power plant condenser. Just make sure the wet bulb reading is taken close to the tower's air intake, not from a distant weather station.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What causes a sudden drop in efficiency rather than a gradual one?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A sudden drop usually points to a discrete failure rather than gradual fouling — a tripped or slipping fan belt, a clogged distribution nozzle, a stuck damper, or a pump running below its rated flow. Gradual declines over weeks or months are more typically fouling, scaling, or algae growth.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Is an induced-draft or forced-draft tower better for avoiding recirculation?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Induced-draft towers generally handle recirculation better, since the fan discharges warm, humid air upward at high velocity, carrying it away from the intake. Forced-draft towers discharge at lower level and velocity, making them more susceptible to the exhaust plume drifting back into the intake, especially in tight layouts or gusty wind conditions.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is drift loss, and does it affect the efficiency calculation?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Drift loss is fine water droplets carried out of the tower by the airflow without evaporating, minimized by drift eliminators in the tower's air discharge path. It doesn't factor into the range/approach/efficiency formula directly, but it does matter for water balance and, at excessive levels, can indicate a mechanical issue with the eliminators worth investigating alongside approach trends.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does a tower's ton rating relate to the range and approach I measure?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A tower's nameplate ton rating is tied to a specific design range, design approach, and design wet bulb temperature it was selected against. Measuring a different range or approach than the nameplate figures isn't necessarily a fault by itself — actual heat load and ambient wet bulb rarely match the design point exactly — but a persistent gap between measured and design approach at similar wet bulb conditions is the signal worth investigating.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<!-- "Explore More" is no longer hardcoded here — it's now injected
     automatically by _middleware.js (buildExploreMoreHTML) right
     before this footer div, same mechanism as Related Calculators.
     Do NOT re-add a per-page explore-more section, or it will
     render twice. -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<script>
  // ===== Share / Feedback / Like-Dislike bar =====
  function setFeedback(val){
    document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
    document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
  }

  // ===== Cooling Tower Efficiency Calculator Logic =====
  let currentUnit = 'C';
  const CtoF = c => c * 9 / 5 + 32;
  const FtoC = f => (f - 32) * 5 / 9;

  function setUnit(unit){
    if (unit === currentUnit) return;
    ['hotWater','coldWater','wetBulb'].forEach(id => {
      const el = document.getElementById(id);
      const v = parseFloat(el.value);
      if (!isNaN(v)){
        const converted = unit === 'F' ? CtoF(v) : FtoC(v);
        el.value = Number(converted.toFixed(2));
      }
    });
    currentUnit = unit;
    try { localStorage.setItem('emc-ct-unit', unit); } catch(e){}

    document.getElementById('lblHot').textContent = `Hot Water Inlet Temp (°${unit})`;
    document.getElementById('lblCold').textContent = `Cold Water Outlet Temp (°${unit})`;
    document.getElementById('lblWetBulb').textContent = `Wet Bulb Temp (°${unit})`;

    const activeCls   = 'px-3 py-1.5 text-xs font-semibold bg-brandBlue text-white';
    const inactiveCls = 'px-3 py-1.5 text-xs font-semibold bg-white text-gray-600';
    document.getElementById('unitBtnC').className = unit === 'C' ? activeCls : inactiveCls;
    document.getElementById('unitBtnF').className = unit === 'F' ? activeCls : inactiveCls;
    document.getElementById('unitBtnC').setAttribute('aria-pressed', unit === 'C' ? 'true' : 'false');
    document.getElementById('unitBtnF').setAttribute('aria-pressed', unit === 'F' ? 'true' : 'false');

    calculate();
  }

  // Restore a previously saved unit preference (if any) before the first calc
  (function restoreUnitPreference(){
    var saved = null;
    try { saved = localStorage.getItem('emc-ct-unit'); } catch(e){}
    if (saved === 'F') { setUnit('F'); }
  })();

  function calculate(){
    const u = currentUnit;
    const hotWater = parseFloat(document.getElementById('hotWater').value);
    const coldWater = parseFloat(document.getElementById('coldWater').value);
    const wetBulb = parseFloat(document.getElementById('wetBulb').value);

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if (isNaN(hotWater) || isNaN(coldWater) || isNaN(wetBulb)){
      errors.push('Enter all three temperature values.');
    } else {
      if (hotWater <= coldWater){ errors.push('Hot water inlet temp must be greater than cold water outlet temp.'); }
      if (coldWater <= wetBulb){ errors.push('Cold water outlet temp must be greater than wet bulb temp.'); }
      // Physical plausibility check (water stays liquid in an open tower;
      // wet bulb bounded generously to cover extreme climates). Bounds are
      // in the currently displayed unit, using the °F equivalents of the
      // °C bounds so the check works regardless of the active unit toggle.
      const waterMin = u === 'F' ? 32 : 0, waterMax = u === 'F' ? 212 : 100;
      const wetBulbMin = u === 'F' ? -22 : -30, wetBulbMax = u === 'F' ? 122 : 50;
      if (hotWater < waterMin || hotWater > waterMax){ errors.push(`Hot water temp looks out of range for an open cooling tower (expected roughly ${waterMin}–${waterMax}°${u}).`); }
      if (coldWater < waterMin || coldWater > waterMax){ errors.push(`Cold water temp looks out of range for an open cooling tower (expected roughly ${waterMin}–${waterMax}°${u}).`); }
      if (wetBulb < wetBulbMin || wetBulb > wetBulbMax){ errors.push(`Wet bulb temp looks out of a plausible ambient range (expected roughly ${wetBulbMin}–${wetBulbMax}°${u}).`); }
    }

    if (errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '• ' + e).join('<br>');
      document.getElementById('rResult').textContent = '— %';
      document.getElementById('rRange').textContent = '—';
      document.getElementById('rApproach').textContent = '—';
      document.getElementById('formulaBox').textContent = 'Fix the input errors above to see a valid result.';
      return;
    } else {
      validationBox.classList.add('hidden');
      validationBox.innerHTML = '';
    }

    // Note: Range/Approach are temperature *differences*, and °F is a
    // linear rescaling of °C (×9/5), so that scale factor cancels out
    // in the Range ÷ (Range + Approach) ratio — the efficiency % comes
    // out identical regardless of which unit the readings are in. No
    // internal Celsius conversion is needed for the math itself, only
    // for the displayed unit label.
    const range = hotWater - coldWater;
    const approach = coldWater - wetBulb;
    const efficiency = (range / (range + approach)) * 100;

    document.getElementById('rResult').textContent = efficiency.toFixed(2) + ' %';
    document.getElementById('resultSub').textContent = `Based on ${hotWater}°${u} → ${coldWater}°${u}, wet bulb ${wetBulb}°${u}`;
    document.getElementById('rRange').textContent = range.toFixed(2) + ' °' + u;
    document.getElementById('rApproach').textContent = approach.toFixed(2) + ' °' + u;

    const formulaText =
`Range = Hot Water Temp − Cold Water Temp
Range = ${hotWater} − ${coldWater}
Range = ${range.toFixed(2)} °${u}

Approach = Cold Water Temp − Wet Bulb Temp
Approach = ${coldWater} − ${wetBulb}
Approach = ${approach.toFixed(2)} °${u}

Efficiency (%) = Range ÷ (Range + Approach) × 100
Efficiency (%) = ${range.toFixed(2)} ÷ (${range.toFixed(2)} + ${approach.toFixed(2)}) × 100
Efficiency (%) = ${efficiency.toFixed(2)} %`;

    document.getElementById('formulaBox').textContent = formulaText;
  }

  // Auto-recalculate as the user types, in addition to the Calculate button
  ['hotWater','coldWater','wetBulb'].forEach(id => {
    document.getElementById(id).addEventListener('input', calculate);
  });

  // run once on load with default values
  calculate();
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    // Temporarily hide anything marked data-copy-exclude (e.g. Related
    // Calculators) so it isn't pulled into the copied text, then
    // restore it — synchronous, so there's no visible flicker.
    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });

    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>
<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
