<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Busbar Size Calculator (Current Density Method) | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Busbar Size Calculator using the current density method. Enter load current, material, and installation type to get the minimum required busbar cross-sectional area instantly, with formula and standard size reference.">
<meta name="keywords" content="busbar size calculator, busbar current rating calculator, current density busbar sizing, copper busbar sizing, aluminum busbar sizing, switchgear busbar calculator">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/busbar-size">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Busbar Size Calculator">
<meta property="og:description" content="Free Busbar Size Calculator — enter load current, material, and installation type to get the minimum required busbar cross-sectional area instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/busbar-size">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Busbar Size Calculator">
<meta name="twitter:description" content="Free Busbar Size Calculator — enter load current, material, and installation type to get the minimum required busbar cross-sectional area instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Busbar Size Calculator",
  "url": "https://www.electromechcalc.com/electrical/busbar-size",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Busbar Size Calculator using the current density method. Enter load current, material, and installation type to get the minimum required busbar cross-sectional area instantly, with formula and standard size reference.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" },
  "author": { "@type": "Person", "name": "Umasankar Maity", "url": "https://www.electromechcalc.com/about" },
  "dateModified": "2026-08-25"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Busbar Size Calculator", "item": "https://www.electromechcalc.com/electrical/busbar-size" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for busbar sizing using the current density method?",
      "acceptedAnswer": { "@type": "Answer", "text": "Required Cross-Sectional Area (mm²) = Load Current (A) ÷ Current Density (A/mm²). Current density is a design assumption (typically 1.2-1.6 A/mm² for copper, lower for aluminum) representing how much current per unit of cross-sectional area the busbar can safely carry continuously without exceeding its allowable temperature rise." }
    },
    {
      "@type": "Question",
      "name": "Why does installation type (enclosed vs open) change the allowable current density?",
      "acceptedAnswer": { "@type": "Answer", "text": "An enclosed busbar (inside a switchgear panel or cabinet) has less airflow to dissipate heat compared to an open, well-ventilated busbar in free air — for the same temperature rise limit, an enclosed busbar therefore needs a lower current density (larger cross-section for the same current) than an equivalent open-air installation." }
    },
    {
      "@type": "Question",
      "name": "Why can copper often use a higher preliminary current-density assumption than aluminum?",
      "acceptedAnswer": { "@type": "Answer", "text": "Copper's lower electrical resistivity produces lower I²R losses for a given current and cross-sectional area. This can allow a copper busbar to achieve a higher current-carrying capability than an equivalently sized aluminum bar under comparable thermal conditions, although the actual allowable rating depends on the complete busbar geometry and installation — which is generally why copper busbars can be noticeably smaller than aluminum busbars carrying the identical current." }
    },
    {
      "@type": "Question",
      "name": "What busbar shape does this calculator assume?",
      "acceptedAnswer": { "@type": "Answer", "text": "This calculator computes the required total cross-sectional area only — it doesn't specify a particular width-to-thickness ratio. Flat rectangular busbars (the most common shape in low-voltage switchgear) are typically selected with the width considerably greater than the thickness, both for better heat dissipation from the wider surfaces and for practical bending and support reasons, but the specific width/thickness split for a given total area depends on the panel's physical layout and manufacturer's standard bar stock." }
    },
    {
      "@type": "Question",
      "name": "Should I add a safety margin on top of the calculated busbar size?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes — similar to other current-carrying component sizing, most designers add margin beyond the minimum calculated size to accommodate load growth, measurement/calculation uncertainty, and to keep operating temperature comfortably below the busbar's rated maximum rather than right at the limit. A common approach is sizing the busbar for the anticipated maximum demand (with its own growth margin already included) rather than just today's connected load." }
    },
    {
      "@type": "Question",
      "name": "How does busbar sizing relate to short-circuit withstand, not just continuous current?",
      "acceptedAnswer": { "@type": "Answer", "text": "Continuous current sizing (this calculator) and short-circuit thermal/mechanical withstand are two separate checks — a busbar sized adequately for continuous load current also needs to be checked (typically via a related adiabatic-style calculation, or against manufacturer test data) for its ability to survive the thermal and mechanical stresses of a short-circuit fault without deforming or failing, which sometimes requires a larger size or additional bracing than continuous current sizing alone would suggest." }
    },
    {
      "@type": "Question",
      "name": "Do multiple busbars in parallel share current equally?",
      "acceptedAnswer": { "@type": "Answer", "text": "Not necessarily equally by default — parallel busbars can experience unequal current sharing due to slightly different impedances (especially if physical spacing or connection geometry differs between the parallel bars), which is why parallel busbar arrangements for very high current applications need careful attention to symmetric geometry and connection design, not just adding up individual bar ampacities and assuming perfectly even sharing." }
    },
    {
      "@type": "Question",
      "name": "Why do outdoor or high-ambient-temperature installations need busbar derating?",
      "acceptedAnswer": { "@type": "Answer", "text": "Like cables, a busbar's safe current-carrying capacity is calculated against a reference ambient temperature — a hotter actual ambient reduces the available temperature margin before the busbar reaches its maximum safe operating temperature, requiring either a lower operating current or a larger cross-section to compensate, following the same ambient-temperature-correction principle used in cable ampacity derating." }
    },
    {
      "@type": "Question",
      "name": "Is aluminum ever preferred over copper for busbars despite needing a larger size?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes, particularly for very high current, large cross-section applications, where aluminum's significantly lower cost and lighter weight per unit of current-carrying capacity can outweigh the disadvantage of needing a physically larger bar — aluminum busbars are common in large industrial and utility installations for exactly this cost and weight trade-off, even though copper remains more common in smaller, space-constrained panels." }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-not-calculated-box{
    background:rgba(245,158,11,0.07); border-color:#78350f;
  }
  body.dark-theme #cs-not-calculated-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Switchgear & Panels
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Busbar Size <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Free busbar size calculator — enter your load current to instantly get the minimum busbar cross-sectional area (mm²) for copper or aluminum.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Busbar Size Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter load current, material, and installation type.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="loadCurrent">Load Current (A)</label>
          <input id="loadCurrent" type="number" value="800" step="10" min="1" placeholder="e.g. 800" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="material">Material</label>
          <select id="material" class="input-field mt-2">
            <option value="copper" selected>Copper</option>
            <option value="aluminum">Aluminum</option>
          </select>
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="installType">Installation Type</label>
          <select id="installType" class="input-field mt-2">
            <option value="enclosed" selected>Enclosed (switchgear/panel)</option>
            <option value="open">Open, well-ventilated</option>
          </select>
        </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateBusbarSize()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">Area = I ÷ Current Density</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Preliminary Required Cross-Section</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>
        <p class="text-[11px] text-gray-500 mt-2">Estimated minimum area from the selected current-density assumption — no separate safety margin is applied automatically; the suggested standard size below may add its own margin.</p>
        <p class="text-[11px] font-semibold text-amber-700 bg-amber-100 inline-block px-2 py-0.5 rounded mt-2">Preliminary rule-of-thumb only — not a certified ampacity</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Illustrative Design Density Assumption</span>
            <span id="rDensity" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Preliminary Bar Selection</span>
            <span id="rSuggestion" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
        <p id="rMarginNote" class="text-[11px] text-gray-500 mt-2"></p>
        <a href="#verify" class="text-xs text-sky-400 hover:text-sky-300 underline mt-3 inline-block">Verify this selected bar below &darr;</a>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== [PER-PAGE] VERIFY SELECTED BUSBAR ===================== -->
<section id="verify" class="max-w-6xl mx-auto px-4 pb-14">
  <div class="bg-white rounded-2xl shadow-sm border border-gray-100 p-6 md:p-8">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Verification</span>
    <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Verify a Selected Busbar</h2>
    <p class="text-xs text-gray-500 mb-6">Already have a specific bar size in mind (e.g. from stock, or the suggestion above)? Enter its actual dimensions here to check its current density and short-circuit withstand against your load and fault conditions. This does not replace a full thermal-rise verification — see the disclaimer below.</p>

    <div class="grid lg:grid-cols-2 gap-8">
      <div>
        <div class="grid sm:grid-cols-2 gap-4 mb-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vWidth">Bar Width (mm)</label>
            <input id="vWidth" type="number" value="80" step="1" min="1" max="2000" placeholder="e.g. 80" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vThickness">Bar Thickness (mm)</label>
            <input id="vThickness" type="number" value="10" step="0.5" min="0.5" max="200" placeholder="e.g. 10" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vBars">Number of Parallel Bars</label>
            <input id="vBars" type="number" value="1" step="1" min="1" max="20" placeholder="e.g. 1" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vCurrent">Load Current (A)</label>
            <input id="vCurrent" type="number" value="800" step="10" min="1" max="1000000" placeholder="e.g. 800" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vMaterial">Material</label>
            <select id="vMaterial" class="input-field mt-2">
              <option value="copper" selected>Copper</option>
              <option value="aluminum">Aluminum</option>
            </select>
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vInstallType">Installation Type</label>
            <select id="vInstallType" class="input-field mt-2">
              <option value="enclosed" selected>Enclosed (switchgear/panel)</option>
              <option value="open">Open, well-ventilated</option>
            </select>
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vAmbientTemp">Ambient Temperature (°C)</label>
            <select id="vAmbientTemp" class="input-field mt-2" aria-describedby="ambientHelp">
              <option value="25">25°C</option>
              <option value="30">30°C</option>
              <option value="35">35°C</option>
              <option value="40" selected>40°C (reference)</option>
              <option value="45">45°C</option>
              <option value="50">50°C</option>
            </select>
            <p id="ambientHelp" class="text-[10px] text-gray-400 mt-1">Applies a Simplified Reference Temperature Adjustment to the density limit (assumes 85°C max conductor temperature, 40°C reference ambient) — not a busbar ampacity derating factor, and not manufacturer-tested or standard-certified thermal-rise data.</p>
          </div>
        </div>
        <div class="mb-4">
          <span class="formula-chip">Simplified Reference Temperature Adjustment = Base Density × &radic;[(85 &minus; T<sub>ambient</sub>) &divide; (85 &minus; 40)]</span>
        </div>
        <div class="flex justify-end">
            <span class="info-icon" tabindex="0" role="button" aria-label="More info">
              i
              <span class="info-tooltip">This ambient-temperature correction changes the current-density limit used in the check below (cooler ambient raises it, warmer ambient lowers it) — it is a simplified reference formula, not manufacturer-tested or standard-certified thermal-rise data. Verify against manufacturer or assembly thermal-rise data for your actual design.</span>
            </span>
          </div>

        <p class="text-xs font-semibold text-gray-600 uppercase tracking-wide mb-2 mt-5">Adiabatic Thermal Estimate (optional)</p>
        <div class="grid sm:grid-cols-2 gap-4 mb-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vFaultCurrent">Fault Current (kA)</label>
            <input id="vFaultCurrent" type="number" value="0" step="0.5" min="0" max="500" placeholder="e.g. 25, or 0 to skip" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vFaultDuration">Fault Duration (s)</label>
            <input id="vFaultDuration" type="number" value="1" step="0.1" min="0.01" max="10" placeholder="e.g. 1" class="input-field mt-2">
          </div>
        </div>
        <div class="mb-3">
          <span class="formula-chip">I<sub>withstand</sub> = k &times; Area &divide; &radic;t &nbsp;(k = 143 Cu / 94 Al, illustrative)</span>
        </div>
        <div class="flex justify-end">
            <span class="info-icon" tabindex="0" role="button" aria-label="More info">
              i
              <span class="info-tooltip">Fault current defaults to 0 (skipped) — this is a reference adiabatic-equation estimate, not a certified assembly short-circuit rating. Enter your actual fault current only if you want to see this estimate; confirm the k-factor and full verification against the applicable standard before relying on it.</span>
            </span>
          </div>

        <div id="vValidationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

        <button onclick="verifyBusbar()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
          Verify
        </button>
      </div>

      <div id="verifyResultPanel" aria-live="polite">
        <div class="bg-gray-50 rounded-xl border border-gray-100 p-5 h-full flex flex-col">
          <p class="text-xs font-semibold text-gray-600 uppercase tracking-wide mb-3">Verification Result</p>
          <div id="verifyResultBox" class="space-y-3 text-sm text-gray-600">
            <p class="text-xs text-gray-400">Enter a bar size above and click Verify.</p>
          </div>
        </div>
      </div>
    </div>

    <p class="text-xs text-gray-400 mt-6">This verification covers only a preliminary current-density check (against the same rule-of-thumb assumptions as the sizing calculator above, with a simplified reference correction for the selected ambient temperature) and an adiabatic thermal estimate (S = I&radic;t &divide; k) — it is <strong>not</strong> a full thermal-rise verification or a certified assembly short-circuit rating. It does not account for enclosure ventilation, emissivity, forced/natural convection, joint heating, electrodynamic (mechanical) short-circuit forces, or busbar supports/bracing — and the ambient-temperature correction itself assumes a fixed 85&deg;C maximum conductor temperature, which may not match your actual design limit. The k constant used (a commonly cited reference value per material) should be confirmed against the applicable standard's table for your actual initial and final conductor temperature limits — do not treat it as a generic certified busbar constant. For detailed enclosure temperature-rise calculations, applicable assembly standards and methods such as IEC TR 60890 should be consulted where relevant. Use manufacturer-tested ampacity and short-circuit data, or a qualified electrical engineer's full verification, before finalizing any switchgear or panel design.</p>
  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Busbar%20Size%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/cable-ampacity" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Cable Ampacity Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/cable-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Cable Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/mcb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MCB Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/mccb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MCCB Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/short-circuit-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Short Circuit Current Calculator <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#verify" class="hover:underline">2. Verify a selected busbar</a></li>
      <li><a href="#how-it-works" class="hover:underline">3. Understanding busbar current density sizing</a></li>
      <li><a href="#second" class="hover:underline">4. Standard busbar sizes reference</a></li>
      <li><a href="#mistakes" class="hover:underline">5. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">6. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Method: Preliminary current-density sizing — verify final selection against applicable IEC/IS 61439 requirements and manufacturer-tested ampacity data</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Busbar Size Is Calculated from Current Density</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>This calculator is useful for preliminary busbar sizing in low-voltage switchboards, switchgear assemblies, distribution panels, control panels, and industrial panelboards. Terminology for this varies by region and industry — busbar sizing, busbar ampacity, busbar current rating, and busbar cross-sectional area are closely related terms that often describe the same underlying design task of matching a busbar's size to the current it needs to carry.</p>

      <p><strong>Busbar sizing formula:</strong> Cross-section (mm²) = Current (A) ÷ Current Density (A/mm²) — for preliminary estimation, this calculator uses selectable rule-of-thumb current-density assumptions (roughly 1.2–1.6 A/mm² for copper, lower for aluminum, depending on installation), so for a 1000 A copper busbar, the preliminary calculated area would be roughly 625–833 mm² before geometry, temperature-rise, enclosure, spacing and short-circuit verification. These values are not universal ampacity ratings and must not replace manufacturer-tested busbar data or assembly thermal verification. A busbar is a rigid conductor &mdash; typically a flat copper or aluminum bar &mdash; used inside switchgear and panels to distribute current between incoming supply, protective devices, and outgoing feeders. Unlike a cable, preliminary busbar sizing often starts from cross-sectional area and geometry, but final current-carrying capability depends on the complete installation and assembly design (not conductor stranding or insulation, as with a cable) &mdash; the current density method gives a quick, standard way to translate a required current rating into a minimum cross-sectional area as a starting point.</p>

      <p><strong>Formula used:</strong> Required Area (mm&sup2;) = Load Current (A) &divide; Current Density (A/mm&sup2;). Current density is a preliminary design assumption representing an allowable continuous current per unit cross-sectional area under assumed thermal conditions, chosen based on material, installation condition, and the busbar's allowable temperature rise.</p>

      <p><strong>Worked example:</strong> a panel needs to carry 800 A on a copper busbar, installed inside an enclosed switchgear cabinet (current density assumption 1.2 A/mm&sup2; for this condition). Required Area = 800 &divide; 1.2 &asymp; 666.7 mm&sup2;. From the standard size reference below, the smallest single bar that covers this is 80mm &times; 10mm (800 mm&sup2;) — matching what this calculator itself suggests for the same inputs.</p>

      <p><strong>Why current density varies with installation condition:</strong> the same busbar carries the same current regardless of where it's installed, but how effectively it can shed the resulting resistive heat to its surroundings depends heavily on airflow &mdash; an open busbar in free, well-ventilated air dissipates heat much more effectively than an identical busbar sealed inside an enclosed cabinet with limited airflow, which is why open installations can safely use a higher current density (smaller bar for the same current) than enclosed ones for the same allowable temperature rise.</p>

      <p><strong>Multiple bars and parallel busbars:</strong> for very high currents, rather than using one extremely large single bar (which becomes impractical to bend, support, and connect, and also dissipates heat less efficiently per unit area due to reduced surface-to-volume ratio), designers commonly use two or more standard-size bars in parallel, spaced apart for better heat dissipation and more even current distribution. This calculator gives total required cross-sectional area &mdash; splitting that area across multiple parallel bars, with attention to symmetric spacing and connection geometry for even current sharing, is a common practical next step for high-current applications.</p>

      <p><strong>Why heat dissipation, not just conduction, governs busbar sizing:</strong> the underlying physics driving safe current density is a heat balance &mdash; the busbar generates heat proportional to current squared multiplied by its resistance (I&sup2;R losses), and this heat must be dissipated to the surroundings fast enough to keep the busbar's steady-state temperature within its safe limit. A larger cross-sectional area both reduces resistance (less heat generated for the same current) and, for a given shape, often increases surface area available for heat dissipation &mdash; both effects work together to allow higher current for a larger bar, which is the physical basis for the simple linear current-density relationship this calculator uses.</p>

      <p><strong>Skin effect and proximity effect at higher frequencies and very large bars:</strong> at standard 50/60 Hz power frequencies, skin effect (current tending to concentrate near a conductor's surface rather than distributing evenly through its cross-section) is a relatively minor factor for typical busbar sizes, but becomes more significant for very large, thick bars or higher-frequency applications. Proximity effect (current distribution in one conductor being influenced by the magnetic field of a nearby parallel conductor) similarly becomes more relevant for closely-spaced parallel busbars carrying large currents. For most general low-voltage panel busbar sizing at standard power frequency, these effects are secondary to the basic current density calculation, but they're part of why detailed manufacturer ampacity tables for large or paralleled busbars sometimes show somewhat lower effective ampacity than a naive proportional scaling from a single smaller bar's rating would suggest.</p>

      <p><strong>Busbar orientation &mdash; flat (vertical) vs edge-on:</strong> a flat rectangular busbar mounted with its wide face vertical (the common orientation) dissipates heat somewhat more effectively via natural convection than the same bar mounted edge-on, since the vertical wide faces promote better convective airflow along the bar's surface &mdash; this is a secondary consideration compared to the primary current-density-based sizing, but is part of why manufacturer-published busbar ampacity tables often specify orientation alongside size and material.</p>

      <p><strong>Summary:</strong> use Required Area = Load Current &divide; Current Density, selecting a density appropriate to material (copper vs aluminum) and installation condition (enclosed vs open), round up to the nearest practical standard bar size or split across parallel bars for large requirements, add margin for anticipated load growth, and separately verify short-circuit withstand before finalizing a panel or switchgear design.</p>

      <p><strong>Connecting busbar sizing to the rest of a panel design:</strong> busbar size doesn't exist in isolation &mdash; it needs to be coordinated with the incoming main breaker rating (the busbar should comfortably handle the main breaker's rated current, with margin), the physical space available within the panel enclosure, and the connection/termination hardware compatible with the chosen bar dimensions. Panel manufacturers often work from standard, pre-engineered busbar configurations rated for specific current ranges precisely to simplify this coordination across many different design variables at once, rather than custom-sizing every busbar from first principles for every project.</p>

      <p><strong>When to consult a manufacturer's ampacity table instead of this calculator:</strong> this current-density method gives a fast, reasonable first estimate suitable for early-stage design and budgetary sizing. For a final, submitted engineering design &mdash; especially for larger current ratings, unusual configurations (multiple closely-spaced parallel bars, non-standard orientations), or where a specific temperature rise limit must be certified &mdash; use the busbar or panel manufacturer's tested and published ampacity tables, which account for the specific geometry, spacing, and thermal testing data behind their actual products, rather than relying on a general rule-of-thumb current density alone.</p>

      <p>For most preliminary panel layouts, budgetary quotes, and early-stage electrical design, however, this current-density approach provides a useful preliminary rule-of-thumb estimate for early-stage sizing &mdash; fast enough to iterate through several load scenarios quickly, while still grounded in the same physical principles (heat generation vs dissipation) that underpin the more detailed manufacturer test data used for final certification.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">800 A, copper, enclosed (density 1.2 A/mm&sup2;): Required Area = 800 &divide; 1.2 &asymp; <strong>666.7 mm&sup2;</strong> &mdash; matches a single 80&times;10mm bar (800 mm&sup2;).</p>
    </div>

    <div id="cs-not-calculated-box" class="mt-6 bg-amber-50/60 border border-amber-100 rounded-2xl p-6">
      <p class="text-sm font-semibold text-brandDark mb-2">What This Calculator Does Not Calculate</p>
      <p class="text-sm text-gray-600 leading-relaxed">This tool estimates cross-sectional area from a current-density assumption only. It does not calculate: short-circuit thermal/mechanical withstand, temperature-rise verification, voltage drop, electrodynamic forces, enclosure thermal performance, joint/contact heating, or insulation/clearance requirements. These all need separate verification — through calculation, manufacturer/test data, or a qualified electrical engineer's review — before finalizing a busbar for an actual installation.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">The current density values used here (A/mm²) are commonly used general design rule-of-thumb figures for panel and switchgear busbar sizing — actual safe current density depends on busbar shape, orientation (flat vertical vs horizontal), spacing between phases, enclosure ventilation, ambient temperature, permitted temperature rise, and the applicable edition of IS/IEC 61439 or IEC 61439, together with the applicable product and assembly requirements. For final switchgear or panel design, use the busbar manufacturer's published ampacity tables (typically tested and certified for specific bar sizes and configurations) or a detailed thermal calculation, and have the design reviewed by a qualified electrical engineer. Coordinate the final busbar's verified rated current with the assembly's incoming device, load, diversity, temperature-rise limits and applicable design requirements — and its short-circuit withstand — through the applicable short-circuit withstand verification method, calculation where permitted, and/or manufacturer/test data, before finalizing any switchgear design.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Flat Busbar Size Reference (Width × Thickness)</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th scope="col" class="text-left px-4 py-2 font-semibold">Size (Width × Thickness, mm)</th>
          <th scope="col" class="text-left px-4 py-2 font-semibold">Cross-Section (mm&sup2;)</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">25 × 6</td><td class="px-4 py-2">150</td></tr>
        <tr><td class="px-4 py-2">40 × 6</td><td class="px-4 py-2">240</td></tr>
        <tr><td class="px-4 py-2">50 × 6</td><td class="px-4 py-2">300</td></tr>
        <tr><td class="px-4 py-2">50 × 10</td><td class="px-4 py-2">500</td></tr>
        <tr><td class="px-4 py-2">60 × 10</td><td class="px-4 py-2">600</td></tr>
        <tr><td class="px-4 py-2">80 × 10</td><td class="px-4 py-2">800</td></tr>
        <tr><td class="px-4 py-2">100 × 10</td><td class="px-4 py-2">1000</td></tr>
        <tr><td class="px-4 py-2">120 × 10</td><td class="px-4 py-2">1200</td></tr>
      </tbody>
    </table>
  </div>
  <p class="text-xs text-gray-400 -mt-2 mb-4">This table lists physical cross-sectional area only, not a guaranteed current rating — the sizes above are a preliminary sizing reference. Verify final busbar selection against applicable IEC/IS 61439 requirements and manufacturer-tested ampacity data before finalizing a design.</p>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>These are commonly stocked flat bar sizes in many markets, but exact standard sizes vary by supplier and region &mdash; always confirm availability with your specific busbar or raw material supplier before finalizing a panel design around a particular size.</p>
      <p>As a rough proportion guideline, many standard flat busbar sizes maintain a width-to-thickness ratio somewhere between roughly 5:1 and 10:1 &mdash; wide enough for good heat dissipation and mechanical stability, not so wide that the bar becomes unwieldy to handle, bend, or support within a panel's physical constraints. This ratio is a general design convention rather than a strict rule, and actual bar proportions ultimately depend on what's available from stock and what fits the specific panel layout.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Sizing a Busbar</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using an open-air current density for an enclosed installation, or vice versa.</strong> These have meaningfully different safe current densities due to different heat dissipation conditions &mdash; using the wrong assumption for your actual installation type gives an undersized (if using open-air density for an enclosed panel) or unnecessarily oversized (opposite case) busbar.</p>
      <p><strong>2. Confusing copper and aluminum current density values.</strong> Copper generally has lower resistivity than aluminum, so for comparable geometry and thermal conditions it can carry more current per unit cross-sectional area — using copper's assumption for an aluminum busbar design understates the required cross-section.</p>
      <p><strong>3. Sizing only for today's connected load without margin for growth.</strong> Busbars are often difficult and expensive to upsize after a panel is built and commissioned &mdash; sizing tightly to current known load, without reasonable margin for anticipated future load growth, can force a costly panel rebuild or bottleneck expansion later.</p>
      <p><strong>4. Checking only continuous current rating without a separate short-circuit withstand check.</strong> A busbar adequately sized for continuous current can still be inadequate for short-circuit thermal and mechanical stress if not separately verified &mdash; these are two distinct checks, and both matter for a safe design.</p>
      <p><strong>5. Assuming parallel busbars automatically share current equally.</strong> Uneven spacing or connection geometry between parallel bars can cause unequal current sharing in practice &mdash; symmetric, carefully designed parallel bar geometry is needed to achieve the even sharing that a simple "total area divided by number of bars" assumption implies.</p>
      <p><strong>6. Ignoring ambient temperature when the busbar is in an unusually hot location.</strong> Like cables, busbars are rated against a reference ambient temperature &mdash; a busbar installed in an unusually hot equipment room or outdoor enclosure in direct sun may need derating below its standard-condition rated current density, similar to cable ampacity temperature correction.</p>
      <p><strong>7. Not coordinating busbar rating with the incoming main breaker size.</strong> The busbar's verified rated current should be properly coordinated with the assembly's incoming device, load, diversity, temperature-rise limits and applicable design requirements &mdash; a busbar sized right at, or below, the main breaker rating creates a mismatch where the "weakest link" in the panel is the busbar itself rather than the intended protective device.</p>
      <p><strong>8. Assuming a naive proportional scaling for large or closely-spaced parallel bars.</strong> Skin and proximity effects can make the actual combined ampacity of several large or closely-spaced parallel bars somewhat less than simply multiplying one bar's rating by the number of bars &mdash; for large paralleled busbar arrangements, consult manufacturer test data rather than a simple linear scaling assumption.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for busbar sizing using the current density method?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Required Cross-Sectional Area (mm²) = Load Current (A) ÷ Current Density (A/mm²). Current density is a design assumption (typically 1.2-1.6 A/mm² for copper, lower for aluminum) representing how much current per unit of cross-sectional area the busbar can safely carry continuously without exceeding its allowable temperature rise.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does installation type (enclosed vs open) change the allowable current density?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An enclosed busbar (inside a switchgear panel or cabinet) has less airflow to dissipate heat compared to an open, well-ventilated busbar in free air — for the same temperature rise limit, an enclosed busbar therefore needs a lower current density (larger cross-section for the same current) than an equivalent open-air installation.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why can copper often use a higher preliminary current-density assumption than aluminum?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Copper's lower electrical resistivity produces lower I²R losses for a given current and cross-sectional area. This can allow a copper busbar to achieve a higher current-carrying capability than an equivalently sized aluminum bar under comparable thermal conditions, although the actual allowable rating depends on the complete busbar geometry and installation — which is generally why copper busbars can be noticeably smaller than aluminum busbars carrying the identical current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What busbar shape does this calculator assume?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">This calculator computes the required total cross-sectional area only — it doesn't specify a particular width-to-thickness ratio. Flat rectangular busbars (the most common shape in low-voltage switchgear) are typically selected with the width considerably greater than the thickness, both for better heat dissipation from the wider surfaces and for practical bending and support reasons, but the specific width/thickness split for a given total area depends on the panel's physical layout and manufacturer's standard bar stock.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I add a safety margin on top of the calculated busbar size?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes — similar to other current-carrying component sizing, most designers add margin beyond the minimum calculated size to accommodate load growth, measurement/calculation uncertainty, and to keep operating temperature comfortably below the busbar's rated maximum rather than right at the limit. A common approach is sizing the busbar for the anticipated maximum demand (with its own growth margin already included) rather than just today's connected load.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does busbar sizing relate to short-circuit withstand, not just continuous current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Continuous current sizing (this calculator) and short-circuit thermal/mechanical withstand are two separate checks — a busbar sized adequately for continuous load current also needs to be checked (typically via a related adiabatic-style calculation, or against manufacturer test data) for its ability to survive the thermal and mechanical stresses of a short-circuit fault without deforming or failing, which sometimes requires a larger size or additional bracing than continuous current sizing alone would suggest.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Do multiple busbars in parallel share current equally?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Not necessarily equally by default — parallel busbars can experience unequal current sharing due to slightly different impedances (especially if physical spacing or connection geometry differs between the parallel bars), which is why parallel busbar arrangements for very high current applications need careful attention to symmetric geometry and connection design, not just adding up individual bar ampacities and assuming perfectly even sharing.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why do outdoor or high-ambient-temperature installations need busbar derating?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Like cables, a busbar's safe current-carrying capacity is calculated against a reference ambient temperature — a hotter actual ambient reduces the available temperature margin before the busbar reaches its maximum safe operating temperature, requiring either a lower operating current or a larger cross-section to compensate, following the same ambient-temperature-correction principle used in cable ampacity derating.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Is aluminum ever preferred over copper for busbars despite needing a larger size?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, particularly for very high current, large cross-section applications, where aluminum's significantly lower cost and lighter weight per unit of current-carrying capacity can outweigh the disadvantage of needing a physically larger bar — aluminum busbars are common in large industrial and utility installations for exactly this cost and weight trade-off, even though copper remains more common in smaller, space-constrained panels.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // Shared preliminary current-density assumptions, used by both
    // calculateBusbarSize() (sizing) and verifyBusbar() (verification) —
    // previously duplicated as two separate local `densities` objects,
    // which risked the two drifting out of sync if one were edited
    // without the other. Single source of truth now.
    const BUSBAR_DENSITIES = {
      copper: { enclosed: 1.2, open: 1.6 },
      aluminum: { enclosed: 0.8, open: 1.0 }
    };

    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    function calculateBusbarSize(){
    const current = parseFloat(document.getElementById('loadCurrent').value);
    const material = document.getElementById('material').value;
    const installType = document.getElementById('installType').value;

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(!Number.isFinite(current) || current <= 0){ errors.push('Enter a valid load current greater than 0.'); }
    if(Number.isFinite(current) && current > 100000){ errors.push('This calculator is intended for preliminary sizing up to 100,000 A — for larger systems, use manufacturer or specialist design data.'); }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rDensity').textContent = '\u2014';
      document.getElementById('rSuggestion').textContent = '\u2014';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const density = BUSBAR_DENSITIES[material][installType];
    const requiredArea = current / density;

    const standardBars = [
      {label:'25×6mm', area:150}, {label:'40×6mm', area:240}, {label:'50×6mm', area:300},
      {label:'50×10mm', area:500}, {label:'60×10mm', area:600}, {label:'80×10mm', area:800},
      {label:'100×10mm', area:1000}, {label:'120×10mm', area:1200}
    ];
    // ===== Suggested standard size — bounded, practical search =====
    // Previously: single-bar lookup, and if nothing fit, blindly used
    // N × 120×10mm (the largest bar) regardless of how oversized that
    // was — e.g. a 1300 mm² requirement got "2 × 120×10mm" (2400 mm²,
    // 85% excess) when "2 × 80×10mm" (1600 mm², 23% excess) fits far
    // tighter. Now: try 1 bar, then 2, then 3, then 4 parallel bars
    // (a practical upper bound — beyond this, proximity effects between
    // bars reduce effectiveness, per the note below the table, and a
    // manufacturer/specialist should size it). Note this is a
    // lexicographic search, not a global minimum-excess search: fewer
    // bars is always preferred over more bars even if a higher bar
    // count would leave marginally less excess area — intentional,
    // since fewer bars means fewer supports/joints and no proximity-
    // effect derating to worry about. Within a given bar count, the
    // smallest standard size that still covers the requirement is used.
    const maxParallelBars = 4;
    let suggestion = null, suggestionBars = 1, beyondPractical = false;
    outer:
    for(let n = 1; n <= maxParallelBars; n++){
      for(const bar of standardBars){
        if(n * bar.area >= requiredArea){
          suggestion = bar;
          suggestionBars = n;
          break outer;
        }
      }
    }
    if(!suggestion){
      suggestion = standardBars[standardBars.length - 1];
      suggestionBars = Math.ceil(requiredArea / suggestion.area);
      beyondPractical = true;
    }
    // Beyond the practical parallel-bar range, naming a specific (and
    // possibly absurd, e.g. "9 bars") count reads as a real design
    // suggestion rather than the mathematical fallback it actually is —
    // so this case gets an honest "consult a specialist" message
    // instead of a fabricated bar count.
    let suggestionLabel = beyondPractical
      ? 'No practical standard single/parallel-bar arrangement — consult manufacturer or specialist design data'
      : (suggestionBars === 1
          ? suggestion.label + ' (single bar)'
          : suggestionBars + ' × ' + suggestion.label + ' (parallel)');

    document.getElementById('rResult').textContent = requiredArea.toFixed(1) + ' mm\u00b2';
    document.getElementById('resultSub').textContent = current + 'A, ' + material + ', ' + installType;
    document.getElementById('rDensity').textContent = density + ' A/mm\u00b2';
    document.getElementById('rSuggestion').textContent = suggestionLabel;

    // Utilization / margin / current-per-bar — all derived from numbers
    // already being calculated, no new engineering assumptions. Skipped
    // for the "beyond practical" fallback since there's no real
    // suggested arrangement to measure against there.
    const suggestedTotalArea = suggestion.area * suggestionBars;
    const areaMarginPct = ((suggestedTotalArea - requiredArea) / requiredArea) * 100;
    const utilizationPct = (requiredArea / suggestedTotalArea) * 100;
    const currentPerBar = current / suggestionBars;
    const rMarginEl = document.getElementById('rMarginNote');
    if (rMarginEl) {
      rMarginEl.textContent = beyondPractical ? '' :
        ('Utilization: ' + utilizationPct.toFixed(1) + '% \u2022 Area margin: +' + areaMarginPct.toFixed(1) + '%' +
         (suggestionBars > 1 ? ' \u2022 \u2248' + currentPerBar.toFixed(0) + ' A per bar (equal sharing assumed)' : ''));
    }

    // Keep the "Verify a Selected Busbar" section below in sync with
    // this calculator — previously it held its own separate, static
    // default values (Load Current, Material, Installation Type), so
    // changing an input up here without also updating the Verify
    // section by hand meant Verify silently checked stale numbers.
    document.getElementById('vCurrent').value = current;
    document.getElementById('vMaterial').value = material;
    document.getElementById('vInstallType').value = installType;
    if (!beyondPractical) {
      var dims = suggestion.label.match(/(\d+(?:\.\d+)?)\D+(\d+(?:\.\d+)?)/);
      if (dims) {
        document.getElementById('vWidth').value = dims[1];
        document.getElementById('vThickness').value = dims[2];
      }
      document.getElementById('vBars').value = suggestionBars;
    }

    document.getElementById('breakdownBox').innerHTML = `
        <table class="breakdown-table">
            <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
            <tbody>
                <tr><td>Load Current</td><td>${current} A</td></tr>
                <tr><td>Material</td><td>${material.charAt(0).toUpperCase() + material.slice(1)}</td></tr>
                <tr><td>Installation Type</td><td>${installType === 'enclosed' ? 'Enclosed' : 'Open, ventilated'}</td></tr>
                <tr><td>Illustrative Design Density Assumption</td><td>${density} A/mm\u00b2</td></tr>
                <tr><td><strong>Preliminary Required Cross-Section</strong></td><td><strong>${requiredArea.toFixed(1)} mm\u00b2</strong></td></tr>
                <tr><td>Preliminary Bar Selection</td><td>${suggestionLabel}</td></tr>
                ${beyondPractical ? '' : `
                <tr><td>Total Suggested Area</td><td>${suggestedTotalArea.toFixed(1)} mm\u00b2</td></tr>
                <tr><td>Utilization (of suggested area)</td><td>${utilizationPct.toFixed(1)}%</td></tr>
                <tr><td>Area Margin</td><td>+${areaMarginPct.toFixed(1)}%</td></tr>
                <tr><td>Approx. Current per Bar<br><span style="font-weight:400;font-size:10px;color:#94a3b8;">(equal sharing assumed)</span></td><td>${currentPerBar.toFixed(0)} A</td></tr>
                `}
            </tbody>
        </table>
    `;
  }

  calculateBusbarSize();

  // Live recalculation as the user changes inputs — without this, a
  // changed input followed by Copy/Share (without clicking Calculate
  // again) would copy/share the stale previous result.
  ['loadCurrent', 'material', 'installType'].forEach(function(id){
    var el = document.getElementById(id);
    if (el) { el.addEventListener('input', calculateBusbarSize); el.addEventListener('change', calculateBusbarSize); }
  });

  // ===== Verify a Selected Busbar =====
  // Two independent, real, standard checks against a user-chosen bar
  // size — NOT a full thermal-rise verification (see disclaimer in the
  // section). Deliberately does not attempt to fabricate a "thermal
  // ampacity PASS/FAIL" from geometry + ambient + a made-up derating
  // factor — that calculation genuinely depends on enclosure
  // ventilation, emissivity, convection and more, and guessing at it
  // would be more misleading than not offering it at all.
  //
  // Check 1 — current density: reuses the exact same density
  // assumptions as the sizing calculator above (kept in sync manually;
  // if those values change, update both places).
  //
  // Check 2 — short-circuit thermal withstand: a reference adiabatic
  // conductor-heating estimate, S = I × √t ÷ k, solved for the
  // withstand current a given area supports: I = k × S ÷ √t. This
  // simplified estimate is not a substitute for the short-circuit
  // withstand verification of an LV assembly under IEC 61439 or
  // manufacturer-tested data. The k
  // constants below are commonly cited reference values for bare
  // copper/aluminum busbars and should be confirmed against the
  // applicable standard's table for the actual initial/final
  // temperature limits used in a real design.
  function verifyBusbar(){
    const width = parseFloat(document.getElementById('vWidth').value);
    const thickness = parseFloat(document.getElementById('vThickness').value);
    const bars = parseFloat(document.getElementById('vBars').value);
    const current = parseFloat(document.getElementById('vCurrent').value);
    const material = document.getElementById('vMaterial').value;
    const installType = document.getElementById('vInstallType').value;
    const ambientTemp = document.getElementById('vAmbientTemp').value;
    const faultCurrentKA = parseFloat(document.getElementById('vFaultCurrent').value);
    const faultDuration = parseFloat(document.getElementById('vFaultDuration').value);

    const validationBox = document.getElementById('vValidationBox');
    const resultBox = document.getElementById('verifyResultBox');
    const errors = [];
    if(!Number.isFinite(width) || width <= 0){ errors.push('Enter a valid bar width greater than 0.'); }
    if(!Number.isFinite(thickness) || thickness <= 0){ errors.push('Enter a valid bar thickness greater than 0.'); }
    if(!Number.isFinite(bars) || bars < 1 || !Number.isInteger(bars)){ errors.push('Enter a whole number of parallel bars (1 or more).'); }
    if(!Number.isFinite(current) || current <= 0){ errors.push('Enter a valid load current greater than 0.'); }
    if(!Number.isFinite(faultCurrentKA) || faultCurrentKA < 0){ errors.push('Enter a valid fault current (0 or more; 0 skips the short-circuit check).'); }
    if(!Number.isFinite(faultDuration) || faultDuration <= 0){ errors.push('Enter a valid fault duration greater than 0.'); }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      resultBox.innerHTML = '<p class="text-xs text-gray-400">Fix the input errors above to see a verification result.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const baseDensityLimit = BUSBAR_DENSITIES[material][installType];

    // ===== Simplified Reference Temperature Adjustment =====
    // The base density values above are themselves a rule-of-thumb tied
    // to a reference ambient (40°C — the dropdown default). Rather than
    // leave the ambient input purely decorative, apply a widely-used
    // simplified thermal correction pattern (the same square-root
    // temperature-ratio form used in cable-derating tables such as IEC
    // 60364-5-52, adapted here as a general reference, not a busbar-
    // specific certified table):
    //   correction = sqrt((Tmax - Ta_actual) / (Tmax - Ta_ref))
    // where Tmax is an assumed maximum allowable conductor temperature
    // and Ta_ref is the reference ambient the base density figures are
    // tied to. At Ta_actual = Ta_ref (40°C, the default), correction = 1
    // and behavior is unchanged from before. This is still a simplified
    // reference correction, not manufacturer-tested or standard-
    // certified thermal-rise data — confirm against the applicable
    // standard or manufacturer ampacity tables for the actual design.
    const assumedMaxConductorTemp = 85;
    const referenceAmbient = 40;
    const ambientTempNum = parseFloat(ambientTemp);
    const correctionFactor = Math.sqrt((assumedMaxConductorTemp - ambientTempNum) / (assumedMaxConductorTemp - referenceAmbient));
    const densityLimit = baseDensityLimit * correctionFactor;

    const area = width * thickness * bars;
    const currentDensity = current / area;
    const densityPass = currentDensity <= densityLimit;

    let html = '';
    html += '<div class="flex items-start justify-between gap-3 pb-3 border-b border-gray-200">' +
      '<div><span class="text-xs text-gray-500 block">Total Cross-Section</span><span class="font-display font-semibold text-brandDark">' + area.toFixed(1) + ' mm\u00b2</span></div>' +
      '<div class="text-right"><span class="text-xs text-gray-500 block">Current Density</span><span class="font-display font-semibold text-brandDark">' + currentDensity.toFixed(2) + ' A/mm\u00b2</span></div>' +
      '</div>';
    html += '<p class="text-[11px] text-gray-400">Ambient: ' + ambientTempNum + '\u00b0C \u2014 applies a Simplified Reference Temperature Adjustment (\u00d7' + correctionFactor.toFixed(2) + ') to the density limit, assuming an 85\u00b0C maximum conductor temperature and a 40\u00b0C reference ambient. <strong>Not a busbar ampacity derating factor</strong> \u2014 this is a simplified reference correction, not manufacturer-tested or standard-certified thermal-rise data.</p>';

    html += '<div class="flex items-center justify-between gap-3 py-2">' +
      '<span>Preliminary Current-Density Check <span class="text-gray-400">(limit ' + densityLimit.toFixed(2) + ' A/mm\u00b2 for ' + material + ', ' + installType + ' at ' + ambientTempNum + '\u00b0C \u2014 base ' + baseDensityLimit + ' A/mm\u00b2 \u00d7 ' + correctionFactor.toFixed(2) + ' temperature correction)</span></span>' +
      '<span class="font-semibold ' + (densityPass ? 'text-emerald-600' : 'text-red-600') + '">' + (densityPass ? 'Preliminary PASS \u2713' : 'FAIL \u2717') + '</span>' +
      '</div>';

    if (faultCurrentKA > 0) {
      // Reference adiabatic-equation k constants — commonly cited for
      // bare copper/aluminum conductors, but tied to specific
      // initial/final temperature assumptions that vary by standard
      // and edition. Not a universal certified busbar constant —
      // confirm the applicable k-factor from the standard's table for
      // your actual temperature limits before relying on this estimate.
      const kValues = { copper: 143, aluminum: 94 };
      const k = kValues[material];
      const withstandA = (k * area) / Math.sqrt(faultDuration);
      const withstandKA = withstandA / 1000;
      const scPass = (faultCurrentKA * 1000) <= withstandA;

      html += '<div class="flex items-center justify-between gap-3 py-2 border-t border-gray-200">' +
        '<span>Adiabatic Thermal Estimate <span class="text-gray-400">(illustrative k=' + k + ', ' + faultDuration + 's)</span><br><span class="inline-block mt-1 text-[10px] font-bold text-amber-700 bg-amber-100 px-2 py-0.5 rounded uppercase tracking-wide">Reference estimate \u2014 not a certified rating</span></span>' +
        '<span class="font-semibold ' + (scPass ? 'text-emerald-600' : 'text-red-600') + '">' + (scPass ? 'Preliminary PASS \u2713' : 'FAIL \u2717') + '</span>' +
        '</div>';
      html += '<p class="text-xs text-gray-400">Estimated adiabatic withstand for this cross-section at ' + faultDuration + 's: ~' + withstandKA.toFixed(1) + ' kA (your input: ' + faultCurrentKA + ' kA). Confirm the k-factor and full verification against the applicable standard.</p>';

      const overallPass = densityPass && scPass;
      html += '<div class="mt-3 pt-3 border-t border-gray-200 flex items-center justify-between">' +
        '<span class="font-semibold text-brandDark">Preliminary Screening (these two estimates only)</span>' +
        '<span class="font-bold ' + (overallPass ? 'text-emerald-600' : 'text-red-600') + '">' + (overallPass ? 'Meets the selected assumptions \u2713' : 'Does not meet the selected assumptions \u2717') + '</span>' +
        '</div>';
    } else {
      html += '<p class="text-xs text-gray-400 pt-2 border-t border-gray-200">Adiabatic thermal estimate skipped (fault current = 0).</p>';
    }

    resultBox.innerHTML = html;
  }
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });

    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){
      __shareModalLoading = false;
      var btn = document.querySelector('.share-result-btn');
      if (btn) {
        var original = btn.textContent;
        btn.textContent = '⚠️ Share unavailable';
        setTimeout(function(){ btn.textContent = original; }, 2200);
      }
    };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
