<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Cable Ampacity Calculator (Temperature & Grouping Derating)</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Cable Ampacity Calculator. Enter the base (tabulated) ampacity, ambient temperature, and number of grouped circuits to get the actual derated current-carrying capacity, with formula and standard correction factor tables.">
<meta name="keywords" content="cable ampacity calculator, current carrying capacity calculator, cable derating calculator, ambient temperature correction factor, grouping factor cables, is 3961 ampacity">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/cable-ampacity">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Cable Ampacity Calculator">
<meta property="og:description" content="Free Cable Ampacity Calculator — enter base ampacity, ambient temperature, and grouped circuits to get derated current-carrying capacity instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/cable-ampacity">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cable Ampacity Calculator">
<meta name="twitter:description" content="Free Cable Ampacity Calculator — enter base ampacity, ambient temperature, and grouped circuits to get derated current-carrying capacity instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Cable Ampacity Calculator",
  "url": "https://www.electromechcalc.com/electrical/cable-ampacity",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Cable Ampacity Calculator. Enter the base (tabulated) ampacity, ambient temperature, and number of grouped circuits to get the actual derated current-carrying capacity, with formula and standard correction factor tables.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Cable Ampacity Calculator", "item": "https://www.electromechcalc.com/electrical/cable-ampacity" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for the ambient temperature correction factor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "CF = √[(T_max − T_ambient) ÷ (T_max − T_ref)], where T_max is the cable's maximum conductor operating temperature (70°C for standard PVC insulation, 90°C for XLPE), T_ambient is your actual site ambient temperature, and T_ref is the standard reference ambient the tabulated ampacity was calculated at (typically 30°C)."
      }
    },
    {
      "@type": "Question",
      "name": "Why does higher ambient temperature reduce ampacity?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A cable's rated ampacity is the current that raises its conductor to the maximum safe operating temperature under the reference ambient condition, through the heat the current itself generates. If the surrounding ambient is already hotter than that reference, there's less temperature margin left before the conductor reaches its maximum safe limit, so less current can safely flow — the cable has to be derated."
      }
    },
    {
      "@type": "Question",
      "name": "What is a grouping (bunching) factor and why does it matter?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "When multiple current-carrying cables are installed close together (in the same tray, conduit, or bundled), each cable's own heat contributes to warming its neighbors, reducing all of their ability to dissipate heat effectively compared to a single isolated cable. The grouping factor accounts for this mutual heating effect — more cables grouped together means a lower factor and more derating."
      }
    },
    {
      "@type": "Question",
      "name": "What is the maximum conductor operating temperature for common cable types?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "General-purpose PVC-insulated cable is typically rated for 70°C maximum conductor temperature. XLPE (cross-linked polyethylene) insulated cable, increasingly common for larger installations, is typically rated for 90°C, which gives it meaningfully higher ampacity (and better high-temperature derating characteristics) than PVC for the same conductor size — always confirm your specific cable's rated temperature from its datasheet rather than assuming."
      }
    },
    {
      "@type": "Question",
      "name": "Where do I find the base (tabulated) ampacity for my cable?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The base ampacity depends on conductor size, insulation type, number of loaded conductors, and installation method (in free air, in conduit, buried, on a tray, etc.), and is published in tables within the applicable wiring standard (IS 3961 / IS 732 in India, IEC 60364-5-52 internationally, or NEC Table 310 in the US) or in your cable manufacturer's technical datasheet — use the table matching your exact installation method for an accurate starting figure."
      }
    },
    {
      "@type": "Question",
      "name": "Does this calculator account for voltage drop as well as ampacity?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No — this calculator only addresses thermal ampacity (how much current the cable can safely carry without overheating). Voltage drop is a separate check based on cable length, resistance, and load current, and for longer cable runs voltage drop can require a larger conductor size than ampacity alone would suggest — use a dedicated Voltage Drop Calculator alongside this one for a complete cable sizing check."
      }
    },
    {
      "@type": "Question",
      "name": "Should I apply both temperature and grouping correction together?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, when both conditions apply — the two correction factors are multiplied together with the base ampacity (not applied separately or the larger one alone), since a cable that's both in a hot ambient and grouped with other loaded cables experiences both derating effects simultaneously."
      }
    },
    {
      "@type": "Question",
      "name": "What happens if I don't derate a cable that needs it?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An underrated cable running above its safe derated ampacity will operate at a higher conductor temperature than its insulation is designed for, accelerating insulation aging and increasing fire risk over time — the effect is cumulative rather than immediately catastrophic, which is exactly why undersized/under-derated cabling is a common and often-undetected latent hazard in older or poorly-documented installations."
      }
    },
    {
      "@type": "Question",
      "name": "Can I increase cable ampacity by improving ventilation or installation method instead of upsizing the cable?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Sometimes — a different installation arrangement (moving from a fully enclosed conduit to free air, increasing spacing between grouped cables, or improving airflow around a cable tray) may permit a different, higher tabulated ampacity for the same conductor size, since these changes directly address the heat dissipation limitation rather than requiring a larger, more expensive conductor. The applicable standard table for the new arrangement must still be used to confirm the actual permitted ampacity, and whether the change is practical depends on the specific installation constraints."
      }
    },
    {
      "@type": "Question",
      "name": "How do I account for parallel cable runs?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two or more identical cables run in parallel on the same phase share the load, so the total capacity is the derated ampacity of one run multiplied by the number of runs. The trap is that parallel runs are themselves grouped circuits: if they share a conduit, tray or bundle, each run must also be counted in the grouping factor, which pulls the per-run ampacity down. Parallel runs should be the same size, length, material and routing so the current divides evenly between them, and each run needs its own protection considerations — check the applicable standard before relying on paralleling."
      }
    },
    {
      "@type": "Question",
      "name": "Do harmonics affect cable ampacity?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, and it is one of the most commonly missed derating effects. Third and other triplen harmonics generated by non-linear loads — variable-frequency drives, LED drivers, switched-mode power supplies, UPS systems — do not cancel in the neutral of a four-wire circuit; they add, so the neutral can carry substantial current even with balanced phases. That extra heating means the cable cannot carry its full sinusoidal rating. Where third-harmonic content is high enough, the applicable standard sizes the cable on neutral current rather than line current, which a simple multiplying factor does not reproduce — treat the harmonic option here as an illustrative first pass and refer to the standard for a harmonic-heavy installation."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background-color:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background-color:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    font-family:inherit;
    border-radius:8px;
    border:none;
    background:transparent;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* Info icon — same pattern, sizing and colours as the rest of the site
     (see transformer-size.html): a small green italic "i" sitting inline in
     the field label, with the hint text hidden until hover, focus or tap.
     The tooltip drops BELOW the label and is left-aligned to the icon, so it
     stays inside the input panel instead of spilling over the result column
     and being clipped. */
  .info-icon{
    position:relative;
    display:inline-flex;
    align-items:center;
    justify-content:center;
    width:15px;
    height:15px;
    border-radius:50%;
    background:#16a34a;
    color:#fff;
    font-size:10px;
    font-weight:700;
    font-style:italic;
    line-height:1;
    cursor:pointer;
    flex-shrink:0;
  }
  .info-icon .info-tooltip{
    display:none;
    position:absolute;
    left:0;
    top:135%;
    z-index:30;
    width:230px;
    max-width:60vw;
    background:#111827;
    color:#fff;
    font-size:11px;
    font-weight:400;
    font-style:normal;
    text-transform:none;
    letter-spacing:normal;
    line-height:1.45;
    padding:8px 10px;
    border-radius:6px;
    box-shadow:0 6px 16px rgba(0,0,0,.2);
  }
  .info-icon:hover .info-tooltip,
  .info-icon:focus .info-tooltip,
  .info-icon:focus-visible .info-tooltip,
  .info-icon.open .info-tooltip{
    display:block;
  }

  /* Toggle track: without a filled track the inactive button is transparent
     text on a white card and doesn't read as a control at all in light mode. */
  body.dark-theme .flex.gap-2.bg-gray-100{ background:#111c2e !important; }
  body.dark-theme .toggle-btn{ color:#94a3b8; }
  body.dark-theme .toggle-btn.active{ color:#fff; }
  body.dark-theme select.input-field option{ background-color:#0B1220; color:#e2e8f0; }

  /* ---- derating waterfall chart ---- */
  .wf-wrap{ width:100%; overflow-x:auto; }
  .wf-wrap svg{ width:100%; min-width:560px; height:auto; display:block; }
  .wf-base{ fill:#94a3b8; }
  .wf-step{ fill:#0ea5e9; }
  .wf-final{ fill:#10b981; }
  .wf-final-bad{ fill:#ef4444; }
  .wf-track{ fill:rgba(148,163,184,0.14); }
  .wf-load{ stroke:#f59e0b; stroke-width:2; stroke-dasharray:5 4; }
  .wf-txt{ font-family:'JetBrains Mono',monospace; font-size:11px; fill:#475569; }
  .wf-txt-b{ font-family:'JetBrains Mono',monospace; font-size:11.5px; font-weight:600; fill:#0B1220; }
  .wf-txt-mut{ font-family:'JetBrains Mono',monospace; font-size:10px; fill:#94a3b8; }
  body.dark-theme .wf-txt{ fill:#94a3b8; }
  body.dark-theme .wf-txt-b{ fill:#e2e8f0; }
  body.dark-theme .wf-txt-mut{ fill:#64748b; }

  .amp-badge{
    display:inline-block; font-size:11px; font-weight:700; letter-spacing:.02em;
    padding:3px 9px; border-radius:9999px; text-transform:uppercase;
  }
  .amp-ok{ background:rgba(16,185,129,0.16); color:#34d399; }
  .amp-bad{ background:rgba(239,68,68,0.16); color:#f87171; }
  .amp-idle{ background:rgba(148,163,184,0.18); color:#cbd5e1; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background-color:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Cables & Protection
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Cable Ampacity <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Actual derated current-carrying capacity of a cable, correcting its tabulated ampacity for ambient temperature and grouping with other circuits.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Cable Ampacity Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter the base ampacity from your cable table, plus site conditions.</p>
      </div>

      <fieldset class="mb-5 border-0 p-0 m-0">
        <legend class="text-xs font-semibold text-gray-600 uppercase tracking-wide mb-2 block">Installation Method</legend>
        <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5">
          <button type="button" id="modeAirBtn" class="toggle-btn active" aria-pressed="true" onclick="setInstallMethod('air')">Air / Conduit / Tray</button>
          <button type="button" id="modeBuriedBtn" class="toggle-btn" aria-pressed="false" onclick="setInstallMethod('buried')">Buried — Preliminary Correction</button>
        </div>
      </fieldset>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="baseAmpacity">Base (Tabulated) Ampacity at Reference Conditions (A)</label>
          <input id="baseAmpacity" type="number" value="100" step="any" min="0" max="100000" placeholder="e.g. 100" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="maxTemp">Max Conductor Operating Temp</label>
          <select id="maxTemp" class="input-field mt-2">
            <option value="70" selected>70&deg;C (PVC insulation)</option>
            <option value="90">90&deg;C (XLPE insulation)</option>
          </select>
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="harmonicFactor">
            Harmonic / Neutral Loading
            <span class="info-icon" tabindex="0" role="button" aria-label="More information about harmonicFactor">
              i
              <span class="info-tooltip">Triplen (3rd, 9th&hellip;) harmonics add in the neutral of a four-wire circuit instead of cancelling, so a cable feeding non-linear loads &mdash; VFDs, LED drivers, switched-mode supplies &mdash; runs hotter than its sinusoidal rating allows. Illustrative reference factors; above 33% the standard sizes the cable on neutral current instead, which this simplification does not reproduce.</span>
            </span>
          </label>
          <select id="harmonicFactor" class="input-field mt-2">
            <option value="none" selected>No significant harmonics (3rd harmonic below 15%)</option>
            <option value="h15">Third harmonic 15&ndash;33% of line current</option>
            <option value="h33">Third harmonic above 33% (neutral-dominant)</option>
          </select>
        </div>

        <div id="airModeFields" class="calc-panel active space-y-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="ambientTemp">Site Ambient Temperature (&deg;C)</label>
            <input id="ambientTemp" type="number" value="40" step="any" min="-40" max="120" placeholder="e.g. 40" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="numCircuits">
              Number of Loaded Circuits Grouped Together
              <span class="info-icon" tabindex="0" role="button" aria-label="More information about numCircuits">
                i
                <span class="info-tooltip">Count every loaded circuit bunched in the same conduit, tray or clipped bundle &mdash; including the parallel runs of this same circuit, if they share that route.</span>
              </span>
            </label>
            <input id="numCircuits" type="number" value="1" step="1" min="1" max="100" placeholder="e.g. 1" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="thermalInsulation">
              Cable Surrounded by Thermal Insulation
              <span class="info-icon" tabindex="0" role="button" aria-label="More information about thermalInsulation">
                i
                <span class="info-tooltip">A cable buried in loft or wall insulation cannot shed heat sideways, so even a short enclosed length costs ampacity. Illustrative reference factors.</span>
              </span>
            </label>
            <select id="thermalInsulation" class="input-field mt-2">
              <option value="none" selected>Not in thermal insulation</option>
              <option value="50">Enclosed in insulation for about 50 mm</option>
              <option value="100">Enclosed for about 100 mm</option>
              <option value="200">Enclosed for about 200 mm</option>
              <option value="400">Enclosed for about 400 mm</option>
              <option value="total">Totally surrounded over a long length</option>
            </select>
          </div>
        </div>

        <div id="buriedModeFields" class="calc-panel space-y-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="soilTemp">Ground Temperature (&deg;C)</label>
            <input id="soilTemp" type="number" value="25" step="any" min="-20" max="120" placeholder="e.g. 25" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="soilResistivity">Soil Thermal Resistivity (K&middot;m/W)</label>
            <select id="soilResistivity" class="input-field mt-2">
              <option value="1.0">1.0 (very moist soil)</option>
              <option value="1.5">1.5 (moist soil)</option>
              <option value="2.0">2.0 (average, damp)</option>
              <option value="2.5" selected>2.5 (reference / average dry)</option>
              <option value="3.0">3.0 (dry soil)</option>
            </select>
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="depthOfLaying">
              Depth of Laying (m)
              <span class="info-icon" tabindex="0" role="button" aria-label="What buried-mode correction covers">
                i
                <span class="info-tooltip">Buried-cable grouping/spacing correction is not included here &mdash; this mode covers ground temperature, soil thermal resistivity, and depth of laying only. Consult the applicable standard&rsquo;s table or manufacturer data for grouped buried-cable spacing factors.</span>
              </span>
            </label>
            <select id="depthOfLaying" class="input-field mt-2">
              <option value="0.5">0.5 m</option>
              <option value="0.7" selected>0.7 m (reference)</option>
              <option value="1.0">1.0 m</option>
              <option value="1.5">1.5 m</option>
              <option value="2.0">2.0 m</option>
              <option value="2.5">2.5 m</option>
            </select>
          </div>
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="parallelRuns">
            Parallel Runs per Phase
            <span class="info-icon" tabindex="0" role="button" aria-label="More information about parallelRuns">
              i
              <span class="info-tooltip">Identical cables run in parallel share the load, so total capacity is the derated figure multiplied by the number of runs. Parallel runs also count as grouped circuits &mdash; include them in the grouping field above when they share a route.</span>
            </span>
          </label>
          <input id="parallelRuns" type="number" value="1" step="1" min="1" max="20" placeholder="e.g. 1" class="input-field mt-2">
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="designLoad">
            Design Load Current (A) &mdash; optional
            <span class="info-icon" tabindex="0" role="button" aria-label="More information about designLoad">
              i
              <span class="info-tooltip">Enter the continuous design current and the calculator checks it against the derated capacity, and works back to the minimum base ampacity you need to look up in your cable table.</span>
            </span>
          </label>
          <input id="designLoad" type="number" value="" step="any" min="0" max="100000" placeholder="Leave blank to skip the load check" class="input-field mt-2">
        </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateCableAmpacity()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span id="formulaChip" class="formula-chip">I = I_base × CF_temp × CF_group</span>
        <span id="reverseChip" class="formula-chip">I_base(min) = I_load / (N × ΠCF)</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Estimated Derated Ampacity</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>
        <p class="text-[11px] text-gray-500 mt-2">For preliminary engineering estimation only — verify against the applicable standard or manufacturer data before installation.</p>
        <p id="factorAboveOneNote" class="text-[11px] text-amber-700 bg-amber-100 rounded px-2 py-1 mt-2 hidden"></p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="factor1Label">Temp. Factor</span>
            <span id="rTempFactor" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="factor2Label">Grouping Factor</span>
            <span id="rGroupFactor" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Per Run × Runs</span>
            <span id="rPerRun" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Load Check</span>
            <span id="rLoadBadge" class="amp-badge amp-idle">No load entered</span>
          </div>
        </div>

        <div id="loadStatsRow" class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3 hidden">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Utilisation</span>
            <span id="rUtil" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Min. Base Ampacity Needed</span>
            <span id="rReqBase" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== DERATING WATERFALL ===================== -->
<section id="derating-chart" class="max-w-6xl mx-auto px-4 pb-14">
  <div class="bg-white rounded-2xl shadow-sm border border-gray-100 p-6 md:p-8">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Visual breakdown</span>
    <h2 class="font-display font-semibold text-lg text-brandDark">Where the Ampacity Goes</h2>
    <p class="text-xs text-gray-500 mt-1 mb-5">Each bar is the running capacity after one more correction is applied, drawn from your own inputs. The amber line, when shown, is your design load current.</p>
    <div class="wf-wrap"><svg id="wfChart" viewBox="0 0 760 240" role="img" aria-label="Cable ampacity derating waterfall chart"></svg></div>
    <p id="wfCaption" class="text-xs text-gray-500 mt-3"></p>
  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Cable%20Ampacity%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/cable-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Cable Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/cable-derating-tips" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Cable Derating Tips: How Temperature &amp;… <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/voltage-drop" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Voltage Drop Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/conduit-fill" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Conduit Fill Calculator <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. How cable ampacity derating is calculated</a></li>
      <li><a href="#second" class="hover:underline">3. Standard grouping (bunching) factors</a></li>
      <li><a href="#mistakes" class="hover:underline">4. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">5. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Standards referenced: IS 3961 / IEC 60364-5-52 style temperature and grouping correction factors</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Cable Ampacity Derating Is Calculated</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>A cable's ampacity &mdash; the maximum current it can carry continuously without overheating &mdash; isn't a single fixed number. A tabulated ampacity is published for a specified installation arrangement, ambient/reference condition, conductor configuration and cable construction &mdash; the applicable standard or manufacturer's data should be used to obtain the starting ("base") ampacity for your exact cable. Real installations rarely match that reference condition exactly, which is why derating (correction) factors exist: to adjust the tabulated base ampacity down to the actual safe current for your real site conditions.</p>

      <p><strong>Ambient temperature correction formula:</strong> CF_temp = &radic;[(T_max &minus; T_ambient) &divide; (T_max &minus; T_ref)], where T_max is the cable's maximum rated conductor temperature (70&deg;C for standard PVC, 90&deg;C for XLPE), T_ambient is your actual site ambient temperature, and T_ref is the standard reference ambient (30&deg;C) the base ampacity table was built around. This is an approximation widely used to correct tabulated ampacity for a different ambient temperature &mdash; it follows from the physical relationship between resistive heating (proportional to current squared) and the temperature rise it produces, but the applicable standard's own correction table is the authoritative source; treat this as an illustrative approximation for preliminary work, not a substitute for that table.</p>

      <p><strong>Grouping (bunching) correction factor:</strong> when multiple loaded cables are installed close together, they collectively reduce each other's ability to shed heat to the surroundings, since each cable is now partly surrounded by other heat sources instead of cooler open space. Standard tables (from IS 3961, IEC 60364-5-52, or similar) provide grouping factors based on the number of circuits bunched together and their arrangement &mdash; more circuits grouped means a progressively lower factor, and therefore more derating.</p>

      <p><strong>Worked example:</strong> a cable has a base (tabulated) ampacity of 100 A at the standard 30&deg;C reference, is PVC-insulated (70&deg;C max), and will be installed at a site ambient of 40&deg;C, grouped with 3 other loaded circuits. Temperature correction: CF_temp = &radic;[(70&minus;40) &divide; (70&minus;30)] = &radic;(30&divide;40) = &radic;0.75 &asymp; 0.866. Using this page's illustrative grouping factor for 4 circuits together: CF_group &asymp; 0.65. Estimated derated ampacity = 100 &times; 0.866 &times; 0.65 &asymp; 56.3 A &mdash; significantly below the 100 A tabulated figure, illustrating why real-world derating matters and can't be skipped for a hot, grouped installation.</p>

      <p><strong>Why this matters for protection coordination, not just the cable itself:</strong> the protective device must be selected so that the conductor remains adequately protected under the applicable wiring rules, taking the cable's actual installed (derated) ampacity and load requirements into account &mdash; a breaker rated above the cable's actual (derated) safe current provides no real overload protection for that cable under the actual installed conditions, even though it might look correctly sized against the cable's tabulated, unadjusted rating. This is one of the more common and consequential real-world cable sizing errors, particularly in retrofit or expansion projects where new circuits get added to an existing, already-grouped cable route.</p>

      <p><strong>Conductor size and material also drive base ampacity:</strong> beyond installation method and insulation type, base ampacity scales strongly with conductor cross-sectional area (larger conductors, more copper cross-section to carry current and dissipate heat, higher ampacity) and material (copper conductors have meaningfully higher ampacity than aluminum conductors of the identical cross-sectional area, since copper's lower resistivity means less resistive heating for the same current). This calculator works with whatever base ampacity you supply, so getting that starting figure right &mdash; matched to your actual conductor size, material, and insulation &mdash; is the single most important input, more consequential to the final answer than either correction factor alone. If you're starting from a required load current rather than an existing cable, the <a href="/cable-size" class="text-sky-600 underline">Cable Size Calculator</a> can help identify a starting conductor size before you look up its base ampacity here.</p>

      <p>Aluminum conductors, increasingly common for larger sizes due to cost, also generally need a larger cross-sectional area than copper to achieve an equivalent ampacity &mdash; a common rule of thumb is that aluminum needs roughly one to two standard sizes larger than copper for the same current rating, though the exact figure should always be confirmed against the applicable standard's table for the specific sizes involved rather than assumed from a general rule.</p>

      <p><strong>Buried (underground) cables use a different correction approach entirely:</strong> the temperature and grouping correction formulas and factors discussed here apply to cables in air (free air, conduit, tray). Directly buried cables dissipate heat very differently &mdash; through the surrounding soil rather than air &mdash; and are subject to their own separate set of correction factors for soil thermal resistivity, burial depth, and grouping/spacing of buried cables, published in different tables within the same standards. Don't apply air-installation correction factors to a buried cable calculation, and vice versa &mdash; always match your correction method to your actual installation environment.</p>

      <p><strong>Short-time and cyclic loading considerations:</strong> everything in this calculator addresses continuous (steady-state) current rating &mdash; the current a cable can carry indefinitely without exceeding its temperature limit. Some loads are cyclic or intermittent (motor starting currents, batch process equipment) and a cable's thermal mass allows it to tolerate a higher current for a short period than its continuous rating alone would suggest, since it takes time for the conductor to actually reach its maximum temperature. Short-time and cyclic rating calculations are a separate, more involved engineering exercise (typically requiring the cable's specific thermal time constant) and shouldn't be assumed from the continuous ampacity figure this calculator produces.</p>

      <p><strong>Two corrections that are easy to forget:</strong> a cable buried in loft, wall or roof insulation loses its sideways heat path, and even a short enclosed length costs real ampacity — a fully surrounded run can be down to around half its free-air figure. Separately, triplen harmonics from non-linear loads add rather than cancel in the neutral of a four-wire circuit, so a cable feeding drives, LED drivers or switched-mode supplies runs hotter than its sinusoidal rating assumes. Both are selectable above and both multiply into the same chain as temperature and grouping.</p>

      <p><strong>Parallel runs and the load check:</strong> where one cable cannot carry the load, two or more identical cables in parallel on the same phase share it, and total capacity is the per-run derated figure times the number of runs — but those runs are themselves grouped circuits, so they must also be counted in the grouping field if they share a route. Entering your design load current turns the calculation around: as well as checking whether the derated capacity covers the load, the calculator works back to the minimum base ampacity you need per run, which is the number to take into your cable table when selecting a size.</p>

      <p><strong>Summary:</strong> start with the correct base ampacity for your exact conductor size, insulation type, and installation method from the applicable standard's table, apply CF_temp = &radic;[(T_max&minus;T_ambient)&divide;(T_max&minus;30)] for ambient temperature, apply the grouping factor matching your actual number of bunched circuits and arrangement, multiply all three together for the true derated ampacity, and size the upstream protective device against that derated figure, not the tabulated base value.</p>

      <p><strong>Why this calculation matters beyond just avoiding overheating:</strong> correctly derated cable sizing sits at the intersection of safety (avoiding a fire risk from an overheated, degrading cable insulation), reliability (avoiding nuisance tripping or premature cable failure from chronic overload), and cost (avoiding unnecessarily oversizing every cable "just to be safe," which adds real material and installation cost across a large facility). Getting the derating calculation right, rather than guessing conservatively high or optimistically low, is genuinely valuable engineering work, not just a code-compliance formality.</p>

      <p><strong>Working with an electrical contractor or consulting engineer:</strong> for anything beyond a straightforward single-circuit installation, sharing your actual site conditions (measured or design ambient temperature, planned cable routing and grouping, installation method) with whoever is doing the detailed cable sizing ensures the correction factors applied match your real installation, not generic assumptions. This calculator is a useful tool for understanding and cross-checking that calculation, but a full electrical design should also confirm voltage drop, short-circuit withstand rating, and compliance with the specific edition of the applicable wiring standard in force for your jurisdiction.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Base ampacity 100 A, PVC (70&deg;C), ambient 40&deg;C, 4 circuits grouped: CF_temp = &radic;[(70&minus;40)&divide;(70&minus;30)] &asymp; 0.866, CF_group (4 circuits) &asymp; 0.65. Estimated Derated Ampacity = 100 &times; 0.866 &times; 0.65 &asymp; <strong>56.3 A</strong>.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">This calculator applies temperature and grouping correction (air/conduit/tray mode) or ground temperature, soil resistivity and depth correction (buried mode), plus optional thermal-insulation enclosure and harmonic/neutral-loading factors and a parallel-runs multiplier, to a base (tabulated) ampacity you supply — it does not itself contain a full conductor-size lookup table, since exact tabulated ampacity values vary by standard, insulation type, and installation method. The buried-mode soil resistivity and depth-of-laying factors, the thermal-insulation enclosure factors and the harmonic factors are commonly cited illustrative reference values, not a substitute for the applicable standard's own buried-cable tables or manufacturer data, and buried-cable grouping/spacing correction is not included. Always source your cable's base ampacity from the applicable standard's table for the correct conductor size, insulation, and installation method — use the correction tables from the specific edition and installation method applicable to your cable and jurisdiction (IS 3961 / IS 732 in India, IEC 60364-5-52 internationally, or your cable manufacturer's datasheet); these tables and correction factors are not interchangeable between standards, before applying these correction factors, and always protect a cable with an upstream device rated at or below its final derated ampacity. Where a preliminary calculation shows only a small margin above the required load current, consult a qualified electrical engineer to confirm the final cable size and protective device rating before installation, since a marginal derating result deserves a more detailed check than a quick calculator can provide.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Illustrative Grouping Factors for Cables Bunched Together</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Circuits Grouped</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Grouping Factor</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">1 (single circuit)</td><td class="px-4 py-2">1.00</td></tr>
        <tr><td class="px-4 py-2">2</td><td class="px-4 py-2">0.80</td></tr>
        <tr><td class="px-4 py-2">3</td><td class="px-4 py-2">0.70</td></tr>
        <tr><td class="px-4 py-2">4</td><td class="px-4 py-2">0.65</td></tr>
        <tr><td class="px-4 py-2">6</td><td class="px-4 py-2">0.57</td></tr>
        <tr><td class="px-4 py-2">9</td><td class="px-4 py-2">0.54</td></tr>
        <tr><td class="px-4 py-2">12</td><td class="px-4 py-2">0.50</td></tr>
        <tr><td class="px-4 py-2">16+</td><td class="px-4 py-2">0.45</td></tr>
      </tbody>
    </table>
  </div>
  <p class="text-xs text-gray-400 -mt-2 mb-4">For circuit counts not shown in this reference table (e.g. 5, 7, 8), this calculator uses an illustrative step-factor approximation rather than interpolating between values — the actual factor for your circuit count and arrangement should be confirmed against the applicable standard's own table.</p>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>These are typical values for cables of similar size bunched together, touching, in a single layer in free air &mdash; the applicable standard (IS 3961 / IEC 60364-5-52) publishes more detailed tables that also account for arrangement (single layer vs multiple layers, spaced vs touching, on a perforated tray vs a solid one), which can meaningfully change the factor for the same circuit count.</p>
      <p>Spacing cables apart (rather than bunching them tightly together) can significantly improve the effective grouping factor for the same circuit count &mdash; where space allows, maintaining at least one cable diameter of separation between adjacent cables on a tray substantially reduces the mutual heating effect compared to cables touching each other, which is a genuinely useful design lever when a marginal derating calculation is forcing an otherwise avoidable conductor upsize.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Cable Ampacity</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Sizing the protective device against tabulated ampacity instead of derated ampacity.</strong> A breaker or fuse should be rated at or below the cable's actual derated ampacity for the real installed conditions, not its unadjusted catalog rating &mdash; using the tabulated figure for protection sizing leaves the cable under-protected against overload in a hot or grouped installation.</p>
      <p><strong>2. Applying only one correction factor when both temperature and grouping apply.</strong> Ambient temperature and grouping derating are independent effects that both apply simultaneously when both conditions are present &mdash; multiply both factors together with the base ampacity, don't apply just the larger (more severe) one alone.</p>
      <p><strong>3. Using the wrong maximum conductor temperature for the actual insulation type.</strong> PVC (70&deg;C) and XLPE (90&deg;C) have different maximum operating temperatures, which changes both the temperature correction factor and the base ampacity itself &mdash; using PVC assumptions for an XLPE cable (or vice versa) gives an incorrect derating calculation in both directions.</p>
      <p><strong>4. Forgetting to re-derate when new circuits are added to an existing bundle.</strong> Adding cables to an already-installed group (a common retrofit scenario) changes the grouping factor for every cable in that group, not just the new one &mdash; existing circuits that were adequately sized for the original grouping may become under-derated once additional circuits are added alongside them.</p>
      <p><strong>5. Using a base ampacity from the wrong installation method.</strong> Tabulated ampacity differs substantially between installation methods (free air, enclosed conduit, buried directly, on a ventilated tray) for the identical cable &mdash; pulling a base ampacity figure from the wrong table (e.g., free-air figures for a cable that's actually in conduit) produces a meaningfully wrong starting point regardless of how correctly the temperature and grouping factors are then applied.</p>
      <p><strong>6. Not accounting for solar/radiant heating on cables run in direct sunlight.</strong> Outdoor cable trays or conduits exposed to direct sun can experience a significantly higher effective ambient temperature than the shaded air temperature alone would suggest &mdash; standards typically provide an additional correction or guidance for this condition, which is easy to overlook when only using a general site ambient temperature figure.</p>
      <p><strong>7. Applying air-installation correction factors to a buried cable.</strong> Buried cables dissipate heat through soil rather than air and require entirely different correction factors (soil thermal resistivity, burial depth, buried-cable grouping/spacing) from a separate table &mdash; using free-air or conduit correction methods for a directly buried cable gives an incorrect result.</p>
      <p><strong>8. Assuming continuous ampacity applies unchanged to short-time or cyclic loads.</strong> A cable's thermal mass allows it to briefly exceed its continuous rating for intermittent loads (like motor starting) without immediately overheating &mdash; but confirming a safe short-time or cyclic rating requires its own separate calculation using the cable's thermal time constant, not just the continuous ampacity figure treated as an absolute ceiling for every load pattern. Do not use short-time thermal behaviour to justify routinely exceeding the applicable continuous ampacity unless a documented engineering calculation specifically permits it for your actual load profile.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for the ambient temperature correction factor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">CF = √[(T_max − T_ambient) ÷ (T_max − T_ref)], where T_max is the cable's maximum conductor operating temperature (70°C for standard PVC insulation, 90°C for XLPE), T_ambient is your actual site ambient temperature, and T_ref is the standard reference ambient the tabulated ampacity was calculated at (typically 30°C).</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does higher ambient temperature reduce ampacity?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A cable's rated ampacity is the current that raises its conductor to the maximum safe operating temperature under the reference ambient condition, through the heat the current itself generates. If the surrounding ambient is already hotter than that reference, there's less temperature margin left before the conductor reaches its maximum safe limit, so less current can safely flow — the cable has to be derated.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is a grouping (bunching) factor and why does it matter?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">When multiple current-carrying cables are installed close together (in the same tray, conduit, or bundled), each cable's own heat contributes to warming its neighbors, reducing all of their ability to dissipate heat effectively compared to a single isolated cable. The grouping factor accounts for this mutual heating effect — more cables grouped together means a lower factor and more derating.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the maximum conductor operating temperature for common cable types?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">General-purpose PVC-insulated cable is typically rated for 70°C maximum conductor temperature. XLPE (cross-linked polyethylene) insulated cable, increasingly common for larger installations, is typically rated for 90°C, which gives it meaningfully higher ampacity (and better high-temperature derating characteristics) than PVC for the same conductor size — always confirm your specific cable's rated temperature from its datasheet rather than assuming.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Where do I find the base (tabulated) ampacity for my cable?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The base ampacity depends on conductor size, insulation type, number of loaded conductors, and installation method (in free air, in conduit, buried, on a tray, etc.), and is published in tables within the applicable wiring standard (IS 3961 / IS 732 in India, IEC 60364-5-52 internationally, or NEC Table 310 in the US) or in your cable manufacturer's technical datasheet — use the table matching your exact installation method for an accurate starting figure.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does this calculator account for voltage drop as well as ampacity?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No — this calculator only addresses thermal ampacity (how much current the cable can safely carry without overheating). Voltage drop is a separate check based on cable length, resistance, and load current, and for longer cable runs voltage drop can require a larger conductor size than ampacity alone would suggest — use a dedicated Voltage Drop Calculator alongside this one for a complete cable sizing check.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I apply both temperature and grouping correction together?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, when both conditions apply — the two correction factors are multiplied together with the base ampacity (not applied separately or the larger one alone), since a cable that's both in a hot ambient and grouped with other loaded cables experiences both derating effects simultaneously.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if I don't derate a cable that needs it?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An underrated cable running above its safe derated ampacity will operate at a higher conductor temperature than its insulation is designed for, accelerating insulation aging and increasing fire risk over time — the effect is cumulative rather than immediately catastrophic, which is exactly why undersized/under-derated cabling is a common and often-undetected latent hazard in older or poorly-documented installations.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I increase cable ampacity by improving ventilation or installation method instead of upsizing the cable?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Sometimes — a different installation arrangement (moving from a fully enclosed conduit to free air, increasing spacing between grouped cables, or improving airflow around a cable tray) may permit a different, higher tabulated ampacity for the same conductor size, since these changes directly address the heat dissipation limitation rather than requiring a larger, more expensive conductor. The applicable standard table for the new arrangement must still be used to confirm the actual permitted ampacity, and whether the change is practical depends on the specific installation constraints.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I account for parallel cable runs?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Two or more identical cables run in parallel on the same phase share the load, so the total capacity is the derated ampacity of one run multiplied by the number of runs. The trap is that parallel runs are themselves grouped circuits: if they share a conduit, tray or bundle, each run must also be counted in the grouping factor, which pulls the per-run ampacity down. Parallel runs should be the same size, length, material and routing so the current divides evenly between them, and each run needs its own protection considerations — check the applicable standard before relying on paralleling.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Do harmonics affect cable ampacity?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, and it is one of the most commonly missed derating effects. Third and other triplen harmonics generated by non-linear loads — variable-frequency drives, LED drivers, switched-mode power supplies, UPS systems — do not cancel in the neutral of a four-wire circuit; they add, so the neutral can carry substantial current even with balanced phases. That extra heating means the cable cannot carry its full sinusoidal rating. Where third-harmonic content is high enough, the applicable standard sizes the cable on neutral current rather than line current, which a simple multiplying factor does not reproduce — treat the harmonic option here as an illustrative first pass and refer to the standard for a harmonic-heavy installation.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    // ===== Installation Method toggle (Air/Conduit/Tray vs Buried) =====
    function setInstallMethod(mode){
      document.getElementById('modeAirBtn').classList.toggle('active', mode === 'air');
      document.getElementById('modeBuriedBtn').classList.toggle('active', mode === 'buried');
      document.getElementById('modeAirBtn').setAttribute('aria-pressed', mode === 'air' ? 'true' : 'false');
      document.getElementById('modeBuriedBtn').setAttribute('aria-pressed', mode === 'buried' ? 'true' : 'false');
      document.getElementById('airModeFields').classList.toggle('active', mode === 'air');
      document.getElementById('buriedModeFields').classList.toggle('active', mode === 'buried');
      document.getElementById('factor1Label').textContent = mode === 'buried' ? 'Soil Temp. Factor' : 'Temp. Factor';
      document.getElementById('factor2Label').textContent = mode === 'buried' ? 'Resistivity Factor' : 'Grouping Factor';
      calculateCableAmpacity();
    }

    // Reference soil thermal-resistivity and depth-of-laying correction
    // factors — commonly published illustrative reference values (base
    // 2.5 K.m/W soil resistivity, 0.7 m depth), not a substitute for the
    // applicable standard's own buried-cable ampacity tables or
    // manufacturer data. Presented as fixed dropdown options (matching
    // how these factors are normally published) rather than a
    // continuous formula, since no single simple equation reliably
    // covers this relationship across cable sizes.
    const SOIL_RESISTIVITY_FACTORS = { '1.0': 1.18, '1.5': 1.10, '2.0': 1.05, '2.5': 1.00, '3.0': 0.96 };
    const DEPTH_FACTORS = { '0.5': 1.02, '0.7': 1.00, '1.0': 0.98, '1.5': 0.95, '2.0': 0.93, '2.5': 0.91 };

    // Thermal-insulation enclosure factors (air installations only) and
    // triplen-harmonic / neutral-loading factors — again commonly
    // published illustrative reference values, shown so the calculator
    // can account for two derating effects that are easy to forget, not
    // as a substitute for the applicable standard's own tables.
    const INSULATION_FACTORS = {
      'none':  { f: 1.00, label: 'Not in thermal insulation' },
      '50':    { f: 0.89, label: 'In thermal insulation, ~50 mm' },
      '100':   { f: 0.81, label: 'In thermal insulation, ~100 mm' },
      '200':   { f: 0.68, label: 'In thermal insulation, ~200 mm' },
      '400':   { f: 0.55, label: 'In thermal insulation, ~400 mm' },
      'total': { f: 0.50, label: 'Totally surrounded by thermal insulation' }
    };
    const HARMONIC_FACTORS = {
      'none': { f: 1.00, label: 'No significant harmonics (3rd below 15%)' },
      'h15':  { f: 0.86, label: 'Third harmonic 15-33% of line current' },
      'h33':  { f: 0.86, label: 'Third harmonic above 33% (neutral-dominant)' }
    };

    function ampFmt(v){
      if(!Number.isFinite(v)) return '\u2014';
      return v.toLocaleString('en-US', { maximumFractionDigits: 1 });
    }

    // ---------- derating waterfall chart ----------
    function drawWaterfall(stages, loadCurrent, passes){
      const svg = document.getElementById('wfChart');
      const cap = document.getElementById('wfCaption');
      if(!svg) return;
      const W = 760, LBL = 236, X0 = 248, X1 = 720, ROW = 34, TOP = 34;
      const H = TOP + stages.length * ROW + 30;
      svg.setAttribute('viewBox', '0 0 ' + W + ' ' + H);

      let maxVal = 0;
      stages.forEach(function(st){ if(st.value > maxVal) maxVal = st.value; });
      if(Number.isFinite(loadCurrent) && loadCurrent > maxVal) maxVal = loadCurrent;
      if(!(maxVal > 0)) maxVal = 1;
      const sx = function(v){ return X0 + (v / maxVal) * (X1 - X0); };

      let out = '';
      stages.forEach(function(st, i){
        const y = TOP + i * ROW;
        const barY = y + 5, barH = 17;
        out += '<rect class="wf-track" x="' + X0 + '" y="' + barY + '" width="' + (X1 - X0) + '" height="' + barH + '" rx="3"/>';
        const wpx = Math.max(1, sx(st.value) - X0);
        let cls = 'wf-step';
        if(i === 0) cls = 'wf-base';
        if(st.final) cls = passes === false ? 'wf-final-bad' : 'wf-final';
        out += '<rect class="' + cls + '" x="' + X0 + '" y="' + barY + '" width="' + wpx.toFixed(1) + '" height="' + barH + '" rx="3"/>';
        out += '<text class="' + (st.final || i === 0 ? 'wf-txt-b' : 'wf-txt') + '" x="' + LBL + '" y="' + (barY + 13) + '" text-anchor="end">' + st.label + '</text>';
        const tx = Math.min(X1 - 2, sx(st.value) + 8);
        const anchor = tx > W - 70 ? 'end' : 'start';
        out += '<text class="wf-txt-b" x="' + (anchor === 'end' ? X1 - 6 : tx).toFixed(1) + '" y="' + (barY + 13) + '" text-anchor="' + anchor + '">' + ampFmt(st.value) + ' A</text>';
      });

      if(Number.isFinite(loadCurrent) && loadCurrent > 0){
        const lx = sx(loadCurrent);
        out += '<line class="wf-load" x1="' + lx.toFixed(1) + '" y1="' + (TOP - 12) + '" x2="' + lx.toFixed(1) + '" y2="' + (TOP + stages.length * ROW - 6) + '"/>';
        const la = lx > W - 150 ? 'end' : 'start';
        out += '<text class="wf-txt-mut" x="' + (la === 'end' ? lx - 6 : lx + 6).toFixed(1) + '" y="' + (TOP - 16) + '" text-anchor="' + la + '">design load ' + ampFmt(loadCurrent) + ' A</text>';
      }

      svg.innerHTML = out;
      if(cap){
        const first = stages[0].value, last = stages[stages.length - 1].value;
        const pct = first > 0 ? (last / first) * 100 : 0;
        cap.textContent = 'Final capacity is ' + pct.toFixed(0) + '% of the tabulated base ampacity you entered'
          + (Number.isFinite(loadCurrent) && loadCurrent > 0
              ? (passes ? ', and covers the design load.' : ', which is below the design load shown.')
              : '.');
      }
    }

    function clearWaterfall(){
      const svg = document.getElementById('wfChart');
      const cap = document.getElementById('wfCaption');
      if(svg) svg.innerHTML = '';
      if(cap) cap.textContent = 'Enter valid inputs above to see the derating breakdown.';
    }

    function calculateCableAmpacity(){
    const installMethod = document.getElementById('modeBuriedBtn').classList.contains('active') ? 'buried' : 'air';
    const baseAmpacity = parseFloat(document.getElementById('baseAmpacity').value);
    const maxTemp = parseFloat(document.getElementById('maxTemp').value);
    const parallelRuns = parseInt(document.getElementById('parallelRuns').value, 10);
    const harmonicKey = document.getElementById('harmonicFactor').value;
    const harmonic = HARMONIC_FACTORS[harmonicKey] || HARMONIC_FACTORS['none'];
    const loadRaw = document.getElementById('designLoad').value;
    const designLoad = loadRaw === '' ? null : parseFloat(loadRaw);

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(!Number.isFinite(baseAmpacity) || baseAmpacity <= 0){ errors.push('Enter a valid base ampacity greater than 0.'); }
    if(!Number.isFinite(parallelRuns) || parallelRuns < 1){ errors.push('Enter a valid number of parallel runs (1 or more).'); }
    if(loadRaw !== '' && (!Number.isFinite(designLoad) || designLoad <= 0)){ errors.push('Design load current must be greater than 0, or left blank.'); }

    let ambientTemp, numCircuits, soilTemp, soilResistivity, depthOfLaying, insulationKey;

    if (installMethod === 'buried') {
      soilTemp = parseFloat(document.getElementById('soilTemp').value);
      soilResistivity = document.getElementById('soilResistivity').value;
      depthOfLaying = document.getElementById('depthOfLaying').value;
      if(!Number.isFinite(soilTemp)){ errors.push('Enter a valid ground temperature.'); }
      if(Number.isFinite(soilTemp) && Number.isFinite(maxTemp) && soilTemp >= maxTemp){ errors.push('Ground temperature must be lower than the max conductor operating temperature.'); }
    } else {
      ambientTemp = parseFloat(document.getElementById('ambientTemp').value);
      numCircuits = parseInt(document.getElementById('numCircuits').value, 10);
      insulationKey = document.getElementById('thermalInsulation').value;
      if(!Number.isFinite(ambientTemp)){ errors.push('Enter a valid ambient temperature.'); }
      if(Number.isFinite(ambientTemp) && Number.isFinite(maxTemp) && ambientTemp >= maxTemp){ errors.push('Ambient temperature must be lower than the max conductor operating temperature.'); }
      if(!Number.isFinite(numCircuits) || numCircuits < 1){ errors.push('Enter a valid number of circuits (1 or more).'); }
    }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rTempFactor').textContent = '\u2014';
      document.getElementById('rGroupFactor').textContent = '\u2014';
      document.getElementById('rPerRun').textContent = '\u2014';
      document.getElementById('rUtil').textContent = '\u2014';
      document.getElementById('rReqBase').textContent = '\u2014';
      document.getElementById('loadStatsRow').classList.add('hidden');
      var badgeErr = document.getElementById('rLoadBadge');
      badgeErr.className = 'amp-badge amp-idle';
      badgeErr.textContent = 'Not run';
      document.getElementById('resultSub').textContent = 'Fix the highlighted inputs to see a result';
      // the capped-factor note belongs to a previous valid run — clear it,
      // otherwise it stays on screen contradicting the error message
      var staleNote = document.getElementById('factorAboveOneNote');
      if (staleNote) { staleNote.textContent = ''; staleNote.classList.add('hidden'); }
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      clearWaterfall();
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    function groupingFactor(n){
      if(n <= 1) return 1.00;
      if(n === 2) return 0.80;
      if(n === 3) return 0.70;
      if(n === 4) return 0.65;
      if(n === 5) return 0.60;
      if(n <= 6) return 0.57;
      if(n <= 9) return 0.54;
      if(n <= 12) return 0.50;
      if(n <= 16) return 0.45;
      return 0.41;
    }

    let factor1, factor2, breakdownRows, wasCapped = false;
    const stages = [];
    let running = baseAmpacity;
    stages.push({ label: 'Base (tabulated)', value: running });

    function step(label, factor){
      running = running * factor;
      stages.push({ label: label, value: running });
    }

    if (installMethod === 'buried') {
      const rawFactor1 = Math.sqrt((maxTemp - soilTemp) / (maxTemp - 20));
      // Cap at 1.0: a below-reference ground temperature makes this
      // formula exceed 1.0, implying MORE current than the supplied
      // base ampacity. Several standards either cap this correction at
      // 1.0 or don't publish an "increase" factor at all, since the
      // tabulated base rating may already reflect limits beyond
      // temperature alone — so this calculator doesn't show a result
      // above the base ampacity without the applicable standard's
      // explicit permission to do so.
      wasCapped = rawFactor1 > 1;
      factor1 = Math.min(1, rawFactor1);
      // Fall back to the reference factor (1.00) rather than producing a
      // silent NaN if the select ever holds a value with no table entry.
      factor2 = SOIL_RESISTIVITY_FACTORS[soilResistivity] || 1.00;
      const depthFactor = DEPTH_FACTORS[depthOfLaying] || 1.00;

      step('\u00d7 soil temp ' + factor1.toFixed(3), factor1);
      step('\u00d7 resistivity ' + factor2.toFixed(2), factor2);
      step('\u00d7 depth ' + depthFactor.toFixed(2), depthFactor);
      if(harmonic.f !== 1) step('\u00d7 harmonics ' + harmonic.f.toFixed(2), harmonic.f);

      breakdownRows = `
                <tr><td>Base Ampacity (buried, reference conditions)</td><td>${baseAmpacity} A</td></tr>
                <tr><td>Max Conductor Temp</td><td>${maxTemp}\u00b0C</td></tr>
                <tr><td>Ground Temperature</td><td>${soilTemp}\u00b0C</td></tr>
                <tr><td>Soil Temperature Factor (illustrative approx.${wasCapped ? ', capped at 1.0' : ''})</td><td>${factor1.toFixed(3)}</td></tr>
                <tr><td>Soil Thermal Resistivity</td><td>${soilResistivity} K&middot;m/W</td></tr>
                <tr><td>Resistivity Factor (illustrative approx.)</td><td>${factor2.toFixed(2)}</td></tr>
                <tr><td>Depth of Laying</td><td>${depthOfLaying} m</td></tr>
                <tr><td>Depth Factor (illustrative approx.)</td><td>${depthFactor.toFixed(2)}</td></tr>
                <tr><td>${harmonic.label}</td><td>${harmonic.f.toFixed(2)}</td></tr>`;
    } else {
      const rawFactor1 = Math.sqrt((maxTemp - ambientTemp) / (maxTemp - 30));
      wasCapped = rawFactor1 > 1;
      factor1 = Math.min(1, rawFactor1);
      factor2 = groupingFactor(numCircuits);
      const insulation = INSULATION_FACTORS[insulationKey] || INSULATION_FACTORS['none'];

      step('\u00d7 temperature ' + factor1.toFixed(3), factor1);
      step('\u00d7 grouping ' + factor2.toFixed(2), factor2);
      if(insulation.f !== 1) step('\u00d7 thermal insul. ' + insulation.f.toFixed(2), insulation.f);
      if(harmonic.f !== 1) step('\u00d7 harmonics ' + harmonic.f.toFixed(2), harmonic.f);

      breakdownRows = `
                <tr><td>Base Ampacity (your selected reference table)</td><td>${baseAmpacity} A</td></tr>
                <tr><td>Max Conductor Temp</td><td>${maxTemp}\u00b0C</td></tr>
                <tr><td>Ambient Temperature</td><td>${ambientTemp}\u00b0C</td></tr>
                <tr><td>Temperature Factor (illustrative approx.${wasCapped ? ', capped at 1.0' : ''})</td><td>${factor1.toFixed(3)}</td></tr>
                <tr><td>Circuits Grouped</td><td>${numCircuits}</td></tr>
                <tr><td>Grouping Factor (illustrative approx.)</td><td>${factor2.toFixed(2)}</td></tr>
                <tr><td>${insulation.label}</td><td>${insulation.f.toFixed(2)}</td></tr>
                <tr><td>${harmonic.label}</td><td>${harmonic.f.toFixed(2)}</td></tr>`;
    }

    const perRun = running;
    const totalAmpacity = perRun * parallelRuns;
    const productOfFactors = baseAmpacity > 0 ? (perRun / baseAmpacity) : 0;
    if(parallelRuns > 1){
      stages.push({ label: '\u00d7 ' + parallelRuns + ' parallel runs', value: totalAmpacity, final: true });
    } else {
      stages[stages.length - 1].final = true;
    }

    const hasLoad = Number.isFinite(designLoad) && designLoad > 0;
    const passes = hasLoad ? (totalAmpacity >= designLoad) : null;

    breakdownRows += `
                <tr><td>Derated Ampacity per Run</td><td>${ampFmt(perRun)} A</td></tr>
                <tr><td>Parallel Runs</td><td>${parallelRuns}</td></tr>
                <tr><td><strong>Estimated Derated Ampacity (total)</strong></td><td><strong>${ampFmt(totalAmpacity)} A</strong></td></tr>`;

    if(hasLoad){
      const util = (designLoad / totalAmpacity) * 100;
      const reqBasePerRun = designLoad / (parallelRuns * productOfFactors);
      breakdownRows += `
                <tr><td>Design Load Current</td><td>${ampFmt(designLoad)} A</td></tr>
                <tr><td>Utilisation of Derated Capacity</td><td>${util.toFixed(1)}%</td></tr>
                <tr><td>Spare Capacity</td><td>${ampFmt(totalAmpacity - designLoad)} A</td></tr>
                <tr><td><strong>Min. Base Ampacity Needed per Run</strong></td><td><strong>${ampFmt(reqBasePerRun)} A</strong></td></tr>
                <tr><td><strong>Load Check</strong></td><td><strong>${passes ? 'Within derated capacity' : 'Exceeds derated capacity'}</strong></td></tr>`;

      document.getElementById('rUtil').textContent = util.toFixed(1) + '%';
      document.getElementById('rReqBase').textContent = ampFmt(reqBasePerRun) + ' A';
      document.getElementById('loadStatsRow').classList.remove('hidden');
    } else {
      document.getElementById('rUtil').textContent = '\u2014';
      document.getElementById('rReqBase').textContent = '\u2014';
      document.getElementById('loadStatsRow').classList.add('hidden');
    }

    const badge = document.getElementById('rLoadBadge');
    if(hasLoad){
      badge.className = 'amp-badge ' + (passes ? 'amp-ok' : 'amp-bad');
      badge.textContent = passes ? 'Within capacity' : 'Exceeds capacity';
    } else {
      badge.className = 'amp-badge amp-idle';
      badge.textContent = 'No load entered';
    }

    document.getElementById('resultSub').textContent = installMethod === 'buried'
      ? 'From ' + baseAmpacity + ' A base, buried at ' + depthOfLaying + ' m, ' + soilTemp + '\u00b0C ground temp'
        + (parallelRuns > 1 ? ', ' + parallelRuns + ' parallel runs' : '')
      : 'From ' + baseAmpacity + ' A base, ' + ambientTemp + '\u00b0C ambient, ' + numCircuits + ' circuits'
        + (parallelRuns > 1 ? ', ' + parallelRuns + ' parallel runs' : '');

    document.getElementById('rResult').textContent = ampFmt(totalAmpacity) + ' A';
    document.getElementById('rTempFactor').textContent = factor1.toFixed(3);
    document.getElementById('rGroupFactor').textContent = factor2.toFixed(2);
    document.getElementById('rPerRun').textContent = ampFmt(perRun) + ' \u00d7 ' + parallelRuns;

    // Formula chips reflect exactly the factors that were applied, so a
    // run with no thermal-insulation or harmonic derating doesn't show
    // terms that silently equal 1.
    const chipTerms = installMethod === 'buried'
      ? ['I_base', 'CF_soil-temp', 'CF_resistivity', 'CF_depth']
      : ['I_base', 'CF_temp', 'CF_group'];
    if(installMethod === 'air' && (INSULATION_FACTORS[insulationKey] || INSULATION_FACTORS['none']).f !== 1) chipTerms.push('CF_insulation');
    if(harmonic.f !== 1) chipTerms.push('CF_harmonic');
    if(parallelRuns > 1) chipTerms.push('N_runs');
    document.getElementById('formulaChip').textContent = 'I = ' + chipTerms.join(' × ');
    document.getElementById('reverseChip').textContent = hasLoad
      ? 'I_base(min) = ' + ampFmt(designLoad) + ' / (' + parallelRuns + ' × ' + productOfFactors.toFixed(3) + ') = ' + ampFmt(designLoad / (parallelRuns * productOfFactors)) + ' A'
      : 'I_base(min) = I_load / (N × ΠCF) — enter a design load';

    // Below-reference ambient/soil temperature would otherwise push
    // this formula's factor above 1.0, implying MORE current than the
    // supplied base ampacity — capped above (Math.min(1, ...)), so this
    // note explains why the result stops at the base ampacity figure
    // rather than exceeding it, instead of silently showing an
    // optimistic number.
    var factorNote = document.getElementById('factorAboveOneNote');
    if (factorNote) {
      factorNote.textContent = wasCapped
        ? 'Note: the entered ' + (installMethod === 'buried' ? 'ground' : 'ambient') + ' temperature is below the reference condition this formula assumes, which would otherwise push the temperature factor above 1.0. That correction has been capped at 1.0 here — this calculator does not show a result above your supplied base ampacity without the applicable standard\u2019s explicit permission to do so. Some standards do permit an increase for a cooler-than-reference environment; check the applicable standard or manufacturer data if you want to claim that margin.'
        : '';
      factorNote.classList.toggle('hidden', !wasCapped);
    }

    document.getElementById('breakdownBox').innerHTML = `
        <table class="breakdown-table">
            <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
            <tbody>${breakdownRows}
            </tbody>
        </table>
    `;

    drawWaterfall(stages, hasLoad ? designLoad : null, passes);
  }

  calculateCableAmpacity();

  // Live recalculation as the user changes inputs — the generic
  // site-wide number-input safety net (below) re-fires an "input"
  // event after clamping an out-of-range value, but this page had no
  // listener actually bound to that event, so the comment describing
  // that integration was inaccurate for this page until now.
  ['baseAmpacity', 'maxTemp', 'ambientTemp', 'numCircuits', 'soilTemp', 'soilResistivity', 'depthOfLaying', 'parallelRuns', 'designLoad', 'harmonicFactor', 'thermalInsulation'].forEach(function(id){
    var el = document.getElementById(id);
    if (el) { el.addEventListener('input', calculateCableAmpacity); el.addEventListener('change', calculateCableAmpacity); }
  });

  // Info tooltips: hover and keyboard focus are handled in CSS; this adds
  // tap/click toggling for touch devices, with Escape and an outside click
  // to dismiss, so a tooltip can never get stuck open on mobile.
  (function(){
    var icons = document.querySelectorAll('.info-icon');
    function closeAll(except){
      icons.forEach(function(ic){ if (ic !== except) ic.classList.remove('open'); });
    }
    icons.forEach(function(icon){
      icon.addEventListener('click', function(ev){
        ev.preventDefault();
        ev.stopPropagation();
        var willOpen = !icon.classList.contains('open');
        closeAll(icon);
        icon.classList.toggle('open', willOpen);
      });
      icon.addEventListener('keydown', function(ev){
        if (ev.key === 'Enter' || ev.key === ' ') {
          ev.preventDefault();
          var willOpen = !icon.classList.contains('open');
          closeAll(icon);
          icon.classList.toggle('open', willOpen);
        }
        if (ev.key === 'Escape') { icon.classList.remove('open'); icon.blur(); }
      });
    });
    document.addEventListener('click', function(){ closeAll(null); });
    document.addEventListener('keydown', function(ev){ if (ev.key === 'Escape') closeAll(null); });
  })();

  // Enter anywhere in the input panel runs the calculation, matching the
  // behaviour of the other calculators on the site.
  document.querySelectorAll('#calculator input').forEach(function(el){
    el.addEventListener('keydown', function(ev){
      if (ev.key === 'Enter') {
        ev.preventDefault();
        var btn = document.querySelector('button[onclick^="calculateCableAmpacity"]');
        if (btn) { btn.click(); } else { calculateCableAmpacity(); }
      }
    });
  });
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
