<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Cable Tray Fill Calculator (Percentage Fill Check) | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Cable Tray Fill Calculator. Enter tray width, depth, cable diameter, and cable count to get geometric cable tray fill percentage instantly, with formula, reference guidance, and worked example.">
<meta name="keywords" content="cable tray fill calculator, tray fill percentage, cable tray sizing calculator, ladder tray fill limit, cable tray capacity calculator">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/cable-tray-fill">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Cable Tray Fill Calculator">
<meta property="og:description" content="Free Cable Tray Fill Calculator — enter tray dimensions, cable diameter, and count to get geometric fill percentage instantly, with reference guidance.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/cable-tray-fill">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cable Tray Fill Calculator">
<meta name="twitter:description" content="Free Cable Tray Fill Calculator — enter tray dimensions, cable diameter, and count to get geometric fill percentage instantly, with reference guidance.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Cable Tray Fill Calculator",
  "url": "https://www.electromechcalc.com/electrical/cable-tray-fill",
  "applicationCategory": "UtilitiesApplication",
  "featureList": [
    "Cable tray fill percentage calculation",
    "Multiple cable size groups",
    "Cable cross-sectional area calculation",
    "Geometric tray area calculation"
  ],
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Cable Tray Fill Calculator. Enter tray width, depth, cable diameter, and cable count to get geometric cable tray fill percentage instantly, with formula, reference guidance, and worked example.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Cable Tray Fill Calculator", "item": "https://www.electromechcalc.com/electrical/cable-tray-fill" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for cable tray fill percentage?",
      "acceptedAnswer": { "@type": "Answer", "text": "Fill % = (Total Cross-Sectional Area of All Cables ÷ Tray Usable Cross-Sectional Area) × 100. Total cable area sums the individual cross-sectional area (π × diameter² ÷ 4) of every cable in the tray; tray usable area is typically tray width × usable depth." }
    },
    {
      "@type": "Question",
      "name": "Why is there a maximum fill percentage limit rather than filling a tray completely?",
      "acceptedAnswer": { "@type": "Answer", "text": "Cables generate heat, and adequate airflow around and between cables in a tray is needed for that heat to dissipate effectively — packing a tray too densely traps heat, effectively derating the ampacity of every cable in the tray beyond what a simple grouping factor alone would suggest. Fill limits also leave room for future cable additions without needing to install an entirely new tray." }
    },
    {
      "@type": "Question",
      "name": "What is the maximum cable tray fill percentage?",
      "acceptedAnswer": { "@type": "Answer", "text": "There is no single universal percentage that applies to every cable tray installation. Allowable cable fill depends on the applicable electrical code, tray construction, tray width, cable type, cable configuration and installation conditions — for example, NEC 392.22 provides specific allowable fill-area rules for different cable-tray configurations rather than one flat percentage across all cable sizes, and solid-bottom trays can have substantially different allowable fill than ladder or ventilated trays. Use this calculator for geometric occupancy, then verify the applicable code-specific limit for the installation." }
    },
    {
      "@type": "Question",
      "name": "Does cable tray fill percentage affect cable ampacity?",
      "acceptedAnswer": { "@type": "Answer", "text": "Tray fill can affect thermal performance and may be relevant to ampacity calculations, but the applicable derating method depends on the cable type, tray construction, installation arrangement, and governing standard. Do not infer an ampacity derating factor from the geometric fill percentage alone — check the applicable standard's specific requirement for grouped or tray-installed cables." }
    },
    {
      "@type": "Question",
      "name": "How do I calculate total cable area for cables of different sizes in the same tray?",
      "acceptedAnswer": { "@type": "Answer", "text": "Use the \"+ Add Cable Size Group\" button on this calculator to enter each cable diameter and count as its own row — it calculates each group's contribution separately (individual cable cross-sectional area × the count of cables of that size) and sums all groups together automatically. Don't average cable sizes together, since that can meaningfully misstate the true total area for a tray with a mix of large and small cables." }
    },
    {
      "@type": "Question",
      "name": "Should I size a tray for current cable count or plan for future additions?",
      "acceptedAnswer": { "@type": "Answer", "text": "Best practice is sizing for anticipated future cable additions, not just the cables being installed today — since installing an oversized tray upfront is far cheaper than replacing an undersized tray later, many designers deliberately target a lower initial fill percentage (well below the maximum limit) specifically to leave headroom for future circuits." }
    },
    {
      "@type": "Question",
      "name": "Does tray fill percentage apply the same way to power cables and control/instrumentation cables?",
      "acceptedAnswer": { "@type": "Answer", "text": "Fill limit concepts apply broadly, but power and control/instrumentation cables are often kept in physically separate trays regardless of fill percentage, both to limit electromagnetic interference between power and sensitive signal cables and because their heat generation and derating considerations differ — always follow your facility's or code's separation requirements in addition to the fill percentage check." }
    },
    {
      "@type": "Question",
      "name": "Does tray fill limit apply to single-conductor cables the same way as multiconductor cables?",
      "acceptedAnswer": { "@type": "Answer", "text": "Some codes apply different, sometimes more restrictive, fill rules for single-conductor cables in trays (particularly for larger single-conductor power cables), compared to multiconductor cables — check the applicable code's specific provisions for your cable configuration rather than assuming one universal percentage applies identically to every cable type." }
    },
    {
      "@type": "Question",
      "name": "What happens if a tray is filled beyond the recommended limit?",
      "acceptedAnswer": { "@type": "Answer", "text": "Beyond the ampacity derating concern (cables running hotter than their standard rating accounts for), an overfilled tray also becomes physically difficult to install additional cables into later, harder to inspect and maintain, and in some cases may not comply with the applicable electrical code — an overfilled tray identified during an inspection or audit often requires either removing cables to another tray or installing additional tray capacity, both more disruptive and costly than sizing correctly from the start." }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  /* Same bg-sky-50/60 dark-mode fix applied to the new "How to use this
     calculator" box at the top of the calculator section. */
  body.dark-theme #how-to-use-box{
    background:rgba(14,165,233,0.07); border-color:#164e63; color:#cbd5e1;
  }
  body.dark-theme #how-to-use-box .text-brandDark{ color:#e2e8f0; }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Cables & Protection
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Cable Tray Fill <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Percentage fill of a cable tray from its dimensions and the cables it carries — a geometric occupancy estimate to check against your applicable code's fill requirements.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div id="how-to-use-box" class="bg-sky-50/60 border border-sky-100 rounded-xl px-5 py-4 mb-6 text-sm text-gray-600">
    <span class="font-semibold text-brandDark">How to use this calculator:</span>
    <span class="ml-1">Enter the tray's usable width and usable internal depth, then the cable diameter and quantity for each size present (use "+ Add Cable Size Group" for mixed sizes), click Calculate, and compare the geometric result with the applicable code requirement for your installation.</span>
  </div>
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Cable Tray Fill Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter tray dimensions and cable details.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div class="grid sm:grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="trayWidth">Tray Usable Width (mm)</label>
            <input id="trayWidth" type="number" value="600" step="10" min="0.1" placeholder="e.g. 600" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="trayDepth">Tray Usable Internal Depth (mm)</label>
            <input id="trayDepth" type="number" value="100" step="5" min="0.1" placeholder="e.g. 100" class="input-field mt-2">
          </div>
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide mb-2 block">Cable Size Groups</label>
          <div id="cableGroupsList" class="space-y-2">
            <div class="cable-group-row grid grid-cols-[1fr_1fr_auto] gap-2 items-end">
              <div>
                <label class="text-[10px] text-gray-500" for="cg-diameter-0">Diameter (mm)</label>
                <input id="cg-diameter-0" type="number" value="25" step="0.5" min="0.1" placeholder="e.g. 25" class="input-field mt-1 cg-diameter">
              </div>
              <div>
                <label class="text-[10px] text-gray-500" for="cg-count-0">Count</label>
                <input id="cg-count-0" type="number" value="20" step="1" min="1" placeholder="e.g. 20" class="input-field mt-1 cg-count">
              </div>
              <button type="button" class="cg-remove-btn text-gray-300 hover:text-red-500 text-lg leading-none pb-2.5 opacity-30 cursor-not-allowed" title="At least one cable size group is required" aria-label="Remove this cable size group" onclick="removeCableGroup(this)" disabled>&times;</button>
            </div>
          </div>
          <button type="button" onclick="addCableGroup()" class="text-xs text-sky-600 hover:text-sky-700 font-semibold mt-2 inline-flex items-center gap-1">+ Add Cable Size Group</button>
          <div class="flex justify-end">
            <span class="info-icon" tabindex="0" role="button" aria-label="More info">
              i
              <span class="info-tooltip">For a tray carrying more than one cable size, add a group per size — each group's area is calculated separately and summed, matching the standard method for mixed-size trays.</span>
            </span>
          </div>
        </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateTrayFill()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>
      <div class="flex justify-end">
            <span class="info-icon" tabindex="0" role="button" aria-label="More info">
              i
              <span class="info-tooltip">Note: this calculator estimates geometric cable occupancy only. It does not determine the code-allowable cable-tray fill for a specific installation. Default values above are a worked example \u2014 replace them with your actual tray and cable dimensions.</span>
            </span>
          </div>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">Fill% = &Sigma;(Group Area) &divide; Tray Area &times; 100</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Tray Fill</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>
        <p class="text-[11px] text-gray-500 mt-2">This is a geometric fill estimate only \u2014 it does not by itself determine code compliance, cable ampacity, spacing, or required derating. Verify the applicable electrical code and cable-tray manufacturer's requirements before final design.</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Total Cable Area</span>
            <span id="rCableArea" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Status</span>
            <span id="rStatus" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
        <p id="calcStepsNote" class="text-[11px] text-gray-400 mt-3 font-mono leading-relaxed"></p>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Cable%20Tray%20Fill%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/conduit-fill" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Conduit Fill Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/cable-ampacity" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Cable Ampacity Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/busbar-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Busbar Size Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/voltage-drop" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Voltage Drop Calculator <span class="text-sky-500">→</span>
        </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding cable tray fill percentage</a></li>
      <li><a href="#second" class="hover:underline">3. Standard maximum fill limits by tray type</a></li>
      <li><a href="#mistakes" class="hover:underline">4. Common mistakes</a></li>
      <li><a href="#standards-references" class="hover:underline">5. Standards &amp; references</a></li>
      <li><a href="#faqs" class="hover:underline">6. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Reference basis: geometric cable-tray fill calculation \u2014 verify applicable NEC/IEC/local requirements for final design</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Cable Tray Fill Percentage Is Calculated</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>A cable tray needs to physically fit its cables while leaving enough open space for adequate heat dissipation, safe installation, and room for reasonable future additions. Fill percentage is the standard way to quantify how "full" a tray is, comparing the total cross-sectional area occupied by cables against the tray's total usable cross-sectional area.</p>

      <p><strong>Formula used:</strong> Fill % = (Total Cable Cross-Sectional Area &divide; Tray Usable Area) &times; 100. Each cable's cross-sectional area is calculated as &pi; &times; (diameter&divide;2)&sup2; = &pi;d&sup2;&divide;4, and tray usable area is typically tray width &times; usable depth.</p>

      <p><strong>Worked example:</strong> a tray 600 mm wide and 100 mm usable depth carries 20 cables, each 25 mm outer diameter. Individual cable area = &pi; &times; (25&divide;2)&sup2; = &pi; &times; 156.25 &asymp; 490.9 mm&sup2;. Total cable area = 490.9 &times; 20 &asymp; 9,817.5 mm&sup2;. Tray usable area = 600 &times; 100 = 60,000 mm&sup2;. Fill % = 9,817.5 &divide; 60,000 &times; 100 &asymp; 16.4%. Whether this is acceptable for the actual installation must be verified against the applicable cable-tray standard and installation conditions.</p>

      <p><strong>Why fill percentage matters beyond simple physical fit:</strong> even when cables clearly fit physically within a tray's dimensions, excessive fill density reduces the airflow and radiant heat dissipation each cable experiences compared to a less densely packed arrangement &mdash; this is conceptually similar to the grouping/bunching derating applied to cables in conduit or close bundles, and some codes specifically link tray fill percentage to an additional ampacity derating consideration, on top of whatever grouping factor already applies to the individual cables.</p>

      <p><strong>Mixed cable sizes:</strong> for a tray carrying cables of different diameters, calculate each size group's total area separately (that group's individual cable area &times; that group's cable count), then sum all groups together for the total cable area before dividing by tray usable area. This calculator supports this directly &mdash; use "+ Add Cable Size Group" above to enter each diameter and count as its own row; the total cable area sums every group automatically before computing the overall fill percentage.</p>

      <p><strong>Ladder tray vs solid-bottom tray vs perforated tray:</strong> the fill calculation itself is identical regardless of tray construction type, but the allowable maximum fill percentage and derating implications can differ &mdash; ladder trays (open rungs, maximum airflow) and perforated/ventilated trough trays (solid sides with ventilation holes) generally support the standard ~50% fill guideline with good heat dissipation. Solid-bottom trays can provide less airflow than open or ventilated tray designs, so the applicable standard may impose different fill or thermal requirements for the same fill percentage &mdash; verify the requirements for the specific installation.</p>

      <p><strong>Cable tray sizing as part of overall route planning:</strong> tray fill calculation typically happens after the broader cable routing plan is established &mdash; how many circuits need to travel along a given path, what cable sizes those circuits require, and where trays branch, combine, or terminate. Getting this routing plan reasonably complete before finalizing tray sizes avoids the common and costly mistake of sizing trays for only the circuits known at an early design stage, then discovering additional circuits need the same route later, forcing either an oversized tray retrofit or an awkward second parallel tray installation.</p>

      <p><strong>Practical cable diameter sources:</strong> for an accurate fill calculation, use the actual outer diameter of the specific cable type and size being installed, sourced from the cable manufacturer's datasheet, rather than a rough estimate &mdash; outer diameter varies meaningfully between cable types even for the same conductor size (armored vs unarmored, different insulation thicknesses, different numbers of cores), so a generic diameter assumption can meaningfully misstate actual fill percentage for cables that differ from that assumption.</p>

      <p><strong>Summary:</strong> use Fill % = Total Cable Cross-Sectional Area &divide; Tray Usable Area &times; 100, calculate each cable size group's contribution separately for mixed-size trays, keep fill comfortably below the applicable maximum limit (commonly around 50%, but confirm your specific code and tray/cable type), and plan for anticipated future cable additions rather than sizing tightly to only today's known circuits.</p>

      <p><strong>Fill percentage and inspection/maintenance access:</strong> beyond thermal and code-compliance considerations, a reasonably filled (not overfilled) tray is also genuinely easier to work in &mdash; adding a new cable, tracing an existing circuit, or performing a visual inspection all become progressively more difficult as fill percentage increases toward the maximum limit, since there's less physical room to maneuver cables or tools within the tray. This practical maintainability consideration is a real, if less quantifiable, reason to avoid designing right at the maximum allowable fill percentage even when that percentage would technically satisfy code requirements.</p>

      <p><strong>When multiple trays or a larger tray size makes more sense than pushing fill percentage:</strong> once a fill calculation shows a route approaching or exceeding its practical limit, the two main remedies are installing a larger single tray or adding a second parallel tray along the same route &mdash; the right choice often depends on physical space constraints (a wider single tray vs a second tray needing its own support and route), future growth expectations (a single larger tray is often simpler to manage long-term than an ever-growing collection of parallel trays), and sometimes separation requirements (power and signal cables needing physically separate trays regardless of available fill capacity in an existing shared route).</p>

      <p><strong>Documentation and future reference:</strong> recording the fill calculation, assumptions used, and resulting design margin at the time a tray is installed provides valuable reference for anyone planning future circuit additions along that route years later &mdash; without this record, future engineers often have to re-survey and re-measure an existing tray's actual fill from scratch, a task made considerably easier when the original design calculation and its assumptions are documented and retained as part of the facility's electrical design records.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Tray 600&times;100mm, 20 cables of 25mm diameter: Total Cable Area = 20 &times; &pi;&times;12.5&sup2; &asymp; 9,817.5 mm&sup2;. Tray Area = 60,000 mm&sup2;. Fill % = 9,817.5 &divide; 60,000 &times; 100 &asymp; <strong>16.4%</strong>.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">This calculator uses the actual outer diameter and cable count entered for each size group — for a tray carrying multiple different cable sizes, use "+ Add Cable Size Group" to enter each size separately; the calculator computes each group's total cross-sectional area (count × individual cable area) and sums all groups together automatically before dividing by tray usable area. Some codes (like NEC 392.22) use more detailed fill formulas that vary by individual cable diameter rather than a single flat percentage limit — check the applicable code's specific requirement for your installation before finalizing tray selection. For final tray selection on any real project, verify the specific fill and derating requirements against your governing electrical code and have the design reviewed by a qualified electrical engineer.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Cable Tray Fill Reference Values — Verify Applicable Code</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Tray / Cable Type</th>
          <th class="text-left px-4 py-2 font-semibold">Illustrative Reference Only</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Multiconductor power/control cables, ladder or ventilated trough tray</td><td class="px-4 py-2">~50% (not a universal code limit)</td></tr>
        <tr><td class="px-4 py-2">Instrumentation/signal cables</td><td class="px-4 py-2">~50% (not a universal code limit; often kept in separate trays regardless)</td></tr>
        <tr><td class="px-4 py-2">Single-conductor power cables</td><td class="px-4 py-2">Often lower / spacing-based rules apply (check applicable code)</td></tr>
        <tr><td class="px-4 py-2">Solid-bottom (non-ventilated) tray</td><td class="px-4 py-2">Typically lower than ladder/ventilated tray for the same cable type</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>These are general reference figures &mdash; codes like NEC 392 provide more detailed, sometimes diameter-dependent fill formulas rather than one flat percentage applied uniformly across all cable sizes and tray types, and Indian/IEC-aligned practice similarly references specific standards for tray fill limits. Always confirm the exact applicable limit for your tray type, cable type, and governing code before finalizing tray selection, particularly for single-conductor power cable installations.</p>
      <p>The distinction between ladder, ventilated trough, solid-bottom, and other tray constructions matters here too &mdash; a solid-bottom tray restricts airflow more than a ladder or perforated design, so some references apply a more conservative fill limit or additional derating consideration for solid-bottom installations carrying the same cable type and count, reflecting the genuinely different heat dissipation environment even though the basic fill percentage formula itself doesn't change with tray construction type.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Cable Tray Fill</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using outer tray dimensions instead of usable (internal) dimensions.</strong> Tray usable width and depth are typically somewhat less than the tray's overall outer dimensions once side rails and edges are accounted for &mdash; using outer dimensions overstates usable area and understates true fill percentage.</p>
      <p><strong>2. Averaging cable diameters instead of calculating each size group's area separately.</strong> For a tray with mixed cable sizes, averaging diameters before calculating area gives a mathematically incorrect result &mdash; always calculate each size group's total area individually (using its own actual diameter) and sum the groups (use "+ Add Cable Size Group" above to do this directly, one row per size).</p>
      <p><strong>3. Sizing a tray only for today's cable count without margin for future additions.</strong> Since replacing an undersized tray later is far more disruptive and costly than installing adequate capacity upfront, many designers deliberately target well below the maximum fill limit initially, specifically to leave room for anticipated future cables.</p>
      <p><strong>4. Assuming fill percentage alone fully addresses cable ampacity derating.</strong> Tray fill percentage and cable grouping/bunching ampacity derating are related but not automatically identical calculations &mdash; check whether your applicable standard requires a separate or additional derating consideration specifically tied to tray fill level, beyond the standard cable grouping factor.</p>
      <p><strong>5. Using a single flat fill percentage limit for single-conductor power cables without checking applicable rules.</strong> Some codes apply distinct, sometimes more restrictive, requirements for single-conductor cables in trays (particularly larger power cables) compared to multiconductor cables &mdash; verify the specific applicable rule for your cable configuration rather than assuming the general multiconductor limit applies.</p>
      <p><strong>6. Not accounting for cable jacket diameter tolerance when calculating individual cable area.</strong> Actual cable outer diameter can vary somewhat from a nominal catalog figure, and larger-than-nominal cables (common with certain jacket types or manufacturing tolerances) can push actual fill percentage above a calculation based purely on nominal diameter &mdash; use actual measured or manufacturer-confirmed diameter where precision matters, particularly for a tray already close to its fill limit.</p>
      <p><strong>7. Designing right at the maximum allowable fill percentage with no growth margin.</strong> A tray sized to sit exactly at its code limit for today's known cables leaves no room for future circuit additions without a costly upsize or a new parallel tray &mdash; deliberately targeting well below the maximum, where practical, is usually the more cost-effective long-term choice.</p>
      <p><strong>8. Using the same fill limit for solid-bottom trays as for ladder/ventilated trays.</strong> Solid-bottom trays restrict airflow more than open-construction trays &mdash; some references apply a more conservative fill limit or additional derating for solid-bottom installations, which a calculation using only the standard ladder-tray guideline would miss.</p>
    </div>
  </div>
</section>

<!-- ===================== STANDARDS / REFERENCES ===================== -->
<section id="standards-references" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Standards &amp; References</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-2">
    <ul class="list-disc pl-5 space-y-1">
      <li>NEC Article 392 &mdash; Cable Trays (allowable fill-area rules by tray and cable configuration)</li>
      <li>Applicable IEC/IS standard or project specification for your jurisdiction</li>
      <li>Cable manufacturer's datasheet for actual outer diameter</li>
      <li>Cable tray manufacturer's installation documentation</li>
    </ul>
    <p class="text-xs text-gray-400 mt-3">This calculator does not reproduce the text of any standard &mdash; consult the applicable standard directly, or a qualified electrical engineer, for a code-compliant tray fill determination.</p>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for cable tray fill percentage?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Fill % = (Total Cross-Sectional Area of All Cables ÷ Tray Usable Cross-Sectional Area) × 100. Total cable area sums the individual cross-sectional area (π × diameter² ÷ 4) of every cable in the tray; tray usable area is typically tray width × usable depth.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why is there a maximum fill percentage limit rather than filling a tray completely?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Cables generate heat, and adequate airflow around and between cables in a tray is needed for that heat to dissipate effectively — packing a tray too densely traps heat, effectively derating the ampacity of every cable in the tray beyond what a simple grouping factor alone would suggest. Fill limits also leave room for future cable additions without needing to install an entirely new tray.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the maximum cable tray fill percentage?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">There is no single universal percentage that applies to every cable tray installation. Allowable cable fill depends on the applicable electrical code, tray construction, tray width, cable type, cable configuration and installation conditions — for example, NEC 392.22 provides specific allowable fill-area rules for different cable-tray configurations rather than one flat percentage across all cable sizes, and solid-bottom trays can have substantially different allowable fill than ladder or ventilated trays. Use this calculator for geometric occupancy, then verify the applicable code-specific limit for the installation.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does cable tray fill percentage affect cable ampacity?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Tray fill can affect thermal performance and may be relevant to ampacity calculations, but the applicable derating method depends on the cable type, tray construction, installation arrangement, and governing standard. Do not infer an ampacity derating factor from the geometric fill percentage alone — check the applicable standard's specific requirement for grouped or tray-installed cables.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I calculate total cable area for cables of different sizes in the same tray?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Use "+ Add Cable Size Group" on this calculator to enter each cable diameter and count as its own row — it calculates each group's contribution separately (individual cable cross-sectional area × the count of cables of that size) and sums all groups together automatically. Don't average cable sizes together, since that can meaningfully misstate the true total area for a tray with a mix of large and small cables.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I size a tray for current cable count or plan for future additions?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Best practice is sizing for anticipated future cable additions, not just the cables being installed today — since installing an oversized tray upfront is far cheaper than replacing an undersized tray later, many designers deliberately target a lower initial fill percentage (well below the maximum limit) specifically to leave headroom for future circuits.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does tray fill percentage apply the same way to power cables and control/instrumentation cables?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Fill limit concepts apply broadly, but power and control/instrumentation cables are often kept in physically separate trays regardless of fill percentage, both to limit electromagnetic interference between power and sensitive signal cables and because their heat generation and derating considerations differ — always follow your facility's or code's separation requirements in addition to the fill percentage check.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does tray fill limit apply to single-conductor cables the same way as multiconductor cables?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Some codes apply different, sometimes more restrictive, fill rules for single-conductor cables in trays (particularly for larger single-conductor power cables), compared to multiconductor cables — check the applicable code's specific provisions for your cable configuration rather than assuming one universal percentage applies identically to every cable type.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if a tray is filled beyond the recommended limit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Beyond the ampacity derating concern (cables running hotter than their standard rating accounts for), an overfilled tray also becomes physically difficult to install additional cables into later, harder to inspect and maintain, and in some cases may not comply with the applicable electrical code — an overfilled tray identified during an inspection or audit often requires either removing cables to another tray or installing additional tray capacity, both more disruptive and costly than sizing correctly from the start.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    // ===== Multiple cable-size groups =====
    // Previously this calculator only accepted one diameter + one
    // count, even though its own content explicitly told users to
    // "calculate each size group's total area separately... then sum
    // all groups together" for a mixed-size tray — i.e. do it by hand,
    // once per size, outside the tool. This automates exactly that:
    // each row is one size group (diameter + count), and the
    // calculation sums every group's area with no approximation
    // involved (just circle-area geometry), so there's no new
    // engineering assumption being introduced.
    let cableGroupCounter = 1; // next index to assign to a new row; row 0 already exists in the HTML

    function addCableGroup(){
      const list = document.getElementById('cableGroupsList');
      const idx = cableGroupCounter++;
      const row = document.createElement('div');
      row.className = 'cable-group-row grid grid-cols-[1fr_1fr_auto] gap-2 items-end';
      row.innerHTML =
        '<div><label class="text-[10px] text-gray-500" for="cg-diameter-' + idx + '">Diameter (mm)</label>' +
        '<input id="cg-diameter-' + idx + '" type="number" step="0.5" min="0.1" placeholder="e.g. 16" class="input-field mt-1 cg-diameter"></div>' +
        '<div><label class="text-[10px] text-gray-500" for="cg-count-' + idx + '">Count</label>' +
        '<input id="cg-count-' + idx + '" type="number" step="1" min="1" placeholder="e.g. 10" class="input-field mt-1 cg-count"></div>' +
        '<button type="button" class="cg-remove-btn text-gray-300 hover:text-red-500 text-lg leading-none pb-2.5" title="Remove this size group" aria-label="Remove this cable size group" onclick="removeCableGroup(this)">&times;</button>';
      list.appendChild(row);
      row.querySelectorAll('input').forEach(function(el){
        el.addEventListener('input', calculateTrayFill);
        el.addEventListener('change', calculateTrayFill);
      });
      updateRemoveButtonState();
      calculateTrayFill();
    }

    function removeCableGroup(btn){
      const list = document.getElementById('cableGroupsList');
      if (list.querySelectorAll('.cable-group-row').length <= 1) return; // always keep at least one row
      btn.closest('.cable-group-row').remove();
      updateRemoveButtonState();
      calculateTrayFill();
    }

    // With only one size-group row left, its remove (×) button was
    // still visibly clickable but silently did nothing (the guard in
    // removeCableGroup above blocks it) — confusing, since clicking it
    // looked like it should work. Disabling it when it's the only row
    // makes that state visually obvious instead.
    function updateRemoveButtonState(){
      const rows = document.querySelectorAll('#cableGroupsList .cable-group-row');
      const onlyOneRow = rows.length <= 1;
      rows.forEach(function(row){
        const btn = row.querySelector('.cg-remove-btn');
        if (btn) {
          btn.disabled = onlyOneRow;
          btn.classList.toggle('opacity-30', onlyOneRow);
          btn.classList.toggle('cursor-not-allowed', onlyOneRow);
          btn.title = onlyOneRow ? 'At least one cable size group is required' : 'Remove this size group';
        }
      });
    }

    function calculateTrayFill(){
    const trayWidth = parseFloat(document.getElementById('trayWidth').value);
    const trayDepth = parseFloat(document.getElementById('trayDepth').value);

    const groupRows = Array.from(document.querySelectorAll('#cableGroupsList .cable-group-row'));
    const groups = groupRows.map(function(row){
      return {
        diameter: parseFloat(row.querySelector('.cg-diameter').value),
        count: parseFloat(row.querySelector('.cg-count').value)
      };
    });

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(!Number.isFinite(trayWidth) || trayWidth <= 0){ errors.push('Enter a valid tray width greater than 0.'); }
    if(!Number.isFinite(trayDepth) || trayDepth <= 0){ errors.push('Enter a valid tray usable depth greater than 0.'); }
    groups.forEach(function(g, i){
      const label = groups.length > 1 ? ('Size group ' + (i + 1) + ': ') : '';
      if(!Number.isFinite(g.diameter) || g.diameter <= 0){ errors.push(label + 'enter a valid cable diameter greater than 0.'); }
      if(!Number.isInteger(g.count) || g.count < 1){ errors.push(label + 'enter a valid whole number of cables (1 or more).'); }
    });

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rCableArea').textContent = '\u2014';
      document.getElementById('rStatus').textContent = '\u2014';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const groupAreas = groups.map(function(g){
      const individualArea = Math.PI * Math.pow(g.diameter / 2, 2);
      return { diameter: g.diameter, count: g.count, individualArea: individualArea, groupTotalArea: individualArea * g.count };
    });
    const totalCableArea = groupAreas.reduce(function(sum, g){ return sum + g.groupTotalArea; }, 0);
    const totalCableCount = groups.reduce(function(sum, g){ return sum + g.count; }, 0);
    const trayArea = trayWidth * trayDepth;
    const fillPercent = (totalCableArea / trayArea) * 100;

    let status = 'Lower geometric occupancy';
    if(fillPercent > 50) status = 'High geometric occupancy \u2014 verify applicable code';
    else if(fillPercent > 35) status = 'Higher geometric occupancy \u2014 verify applicable code';

    document.getElementById('rResult').textContent = fillPercent.toLocaleString('en-US', {maximumFractionDigits:1}) + '%';
    document.getElementById('resultSub').textContent = totalCableCount + ' cables (' + groupAreas.length + (groupAreas.length > 1 ? ' size groups' : ' size') + ') in ' + trayWidth + '\u00d7' + trayDepth + 'mm tray';
    document.getElementById('rCableArea').textContent = totalCableArea.toLocaleString('en-US', {maximumFractionDigits:0}) + ' mm\u00b2';
    document.getElementById('rStatus').textContent = status;

    const groupRowsHTML = groupAreas.map(function(g, i){
      const label = groupAreas.length > 1 ? ('Size Group ' + (i + 1) + ' (' + g.diameter + 'mm \u00d7 ' + g.count + ')') : ('Individual Cable Area (' + g.diameter + 'mm)');
      return groupAreas.length > 1
        ? `<tr><td>${label}</td><td>${g.groupTotalArea.toFixed(1)} mm\u00b2</td></tr>`
        : `<tr><td>${label}</td><td>${g.individualArea.toFixed(1)} mm\u00b2 each</td></tr>
                <tr><td>Number of Cables</td><td>${g.count}</td></tr>`;
    }).join('');

    // Shows the actual formula with this calculation's own numbers
    // substituted in, matching the static worked example further down
    // the page — engineering users generally want to see how a result
    // was reached, not just the final number.
    const calcStepsHTML = groupAreas.map(function(g, i){
      const stepLabel = groupAreas.length > 1 ? ('Group ' + (i + 1)) : 'Cable area';
      return `${stepLabel} = ${g.count} \u00d7 \u03c0 \u00d7 (${g.diameter}\u00f72)\u00b2 \u2248 ${g.groupTotalArea.toFixed(1)} mm\u00b2`;
    }).join('<br>');
    const stepsNote = document.getElementById('calcStepsNote');
    if (stepsNote) {
      stepsNote.innerHTML = calcStepsHTML +
        '<br>Total cable area = ' + totalCableArea.toFixed(1) + ' mm\u00b2' +
        '<br>Tray area = ' + trayWidth + ' \u00d7 ' + trayDepth + ' = ' + trayArea.toLocaleString('en-US') + ' mm\u00b2' +
        '<br>Fill % = ' + totalCableArea.toFixed(1) + ' \u00f7 ' + trayArea.toLocaleString('en-US') + ' \u00d7 100 \u2248 ' + fillPercent.toFixed(1) + '%';
    }

    document.getElementById('breakdownBox').innerHTML = `
        <table class="breakdown-table">
            <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
            <tbody>${groupRowsHTML}
                <tr><td><strong>Total Cable Area</strong></td><td><strong>${totalCableArea.toFixed(1)} mm\u00b2</strong></td></tr>
                <tr><td>Tray Usable Area</td><td>${trayArea.toLocaleString('en-US')} mm\u00b2</td></tr>
                <tr><td><strong>Fill Percentage</strong></td><td><strong>${fillPercent.toFixed(1)}%</strong></td></tr>
                <tr><td>Reference check</td><td>${status}</td></tr>
            </tbody>
        </table>
    `;
  }

  calculateTrayFill();

  // Live recalculation for the tray-dimension inputs (per-group inputs
  // get their own listeners when added via addCableGroup(), and the
  // one pre-existing row is wired up right below).
  ['trayWidth', 'trayDepth'].forEach(function(id){
    var el = document.getElementById(id);
    if (el) { el.addEventListener('input', calculateTrayFill); el.addEventListener('change', calculateTrayFill); }
  });
  document.querySelectorAll('#cableGroupsList .cable-group-row input').forEach(function(el){
    el.addEventListener('input', calculateTrayFill);
    el.addEventListener('change', calculateTrayFill);
  });
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
