<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Conduit Fill Calculator (1, 2, or 3+ Conductors) | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Conduit Fill Calculator. Enter conduit internal diameter, cable diameter, and number of conductors to get percentage fill instantly, with formula and NEC Chapter 9 Table 1 fill limits (53%/31%/40%) for 1, 2, and 3+ conductor conduits.">
<meta name="keywords" content="conduit fill calculator, conduit fill percentage, conduit sizing calculator, nec chapter 9 conduit fill, conduit capacity calculator">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/conduit-fill">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Conduit Fill Calculator">
<meta property="og:description" content="Free Conduit Fill Calculator — enter conduit and cable diameter, and conductor count to get percentage fill instantly, with NEC Chapter 9 Table 1 fill limits.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/conduit-fill">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Conduit Fill Calculator">
<meta name="twitter:description" content="Free Conduit Fill Calculator — enter conduit and cable diameter, and conductor count to get percentage fill instantly, with NEC Chapter 9 Table 1 fill limits.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Conduit Fill Calculator",
  "url": "https://www.electromechcalc.com/electrical/conduit-fill",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Conduit Fill Calculator. Enter conduit internal diameter, cable diameter, and number of conductors to get percentage fill instantly, with formula and NEC Chapter 9 Table 1 fill limits (53%/31%/40%) for 1, 2, and 3+ conductor conduits.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Conduit Fill Calculator", "item": "https://www.electromechcalc.com/electrical/conduit-fill" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for conduit fill percentage?",
      "acceptedAnswer": { "@type": "Answer", "text": "Fill % = (Total Cross-Sectional Area of All Conductors ÷ Conduit Internal Area) × 100. Conduit internal area = π × (internal diameter ÷ 2)²; each conductor's area = π × (conductor diameter ÷ 2)², summed across all conductors in the conduit." }
    },
    {
      "@type": "Question",
      "name": "Why is the 2-conductor fill limit lower than the 3-or-more conductor limit?",
      "acceptedAnswer": { "@type": "Answer", "text": "This is a common point of confusion. The 53%, 31%, and 40% values are prescribed raceway-fill limits in NEC Chapter 9 Table 1 — they are not simply a mathematical packing-efficiency formula. The limits are intended to provide practical installation space and reduce the risk of insulation damage during conductor pulling, which is why exactly two conductors have a lower limit (31%) than three or more (40%)." }
    },
    {
      "@type": "Question",
      "name": "What conduit diameter should I use — nominal trade size or actual internal diameter?",
      "acceptedAnswer": { "@type": "Answer", "text": "Use actual internal diameter (sometimes noticeably different from the nominal trade size, which historically referred to approximate outer dimensions) — conduit manufacturers publish actual internal diameter for each trade size and conduit type (rigid steel, PVC, EMT all differ slightly), and using nominal trade size as if it were internal diameter can meaningfully misstate available fill area." }
    },
    {
      "@type": "Question",
      "name": "Does conduit fill affect cable ampacity the way tray fill does?",
      "acceptedAnswer": { "@type": "Answer", "text": "No, not directly — conduit fill and ampacity are separate calculations. Fill determines how much physical cross-sectional area the conductors occupy in the raceway; ampacity must be evaluated separately using the applicable conductor ampacity tables and adjustment/correction requirements, based on conductor type, insulation temperature rating, ambient temperature, number of current-carrying conductors, and installation conditions. Don't infer an ampacity value from the fill percentage." }
    },
    {
      "@type": "Question",
      "name": "Can I exceed the standard fill percentage if the cables still physically fit?",
      "acceptedAnswer": { "@type": "Answer", "text": "No — the fill percentage limits aren't just about whether cables physically fit inside the conduit; they're specifically calibrated to ensure conductors can be pulled through the conduit during installation without excessive friction damage to insulation. Exceeding the limit even where cables technically fit risks installation damage and is generally a code violation." }
    },
    {
      "@type": "Question",
      "name": "How do I calculate fill for conductors of different sizes in the same conduit?",
      "acceptedAnswer": { "@type": "Answer", "text": "Use the \"+ Add Conductor Size Group\" button on this calculator to enter each conductor diameter and count as its own row — it calculates each group's total area separately (that size's individual conductor area × how many of that size), sums all groups together for total conductor area, and applies the appropriate limit based on the total conductor count across all groups (not per-size-group count) — the 1/2/3+ limit tiers are based on total number of conductors in the conduit, regardless of how many different sizes are mixed together." }
    },
    {
      "@type": "Question",
      "name": "Should I plan for future conductor additions when sizing a conduit?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes, similar to cable tray sizing — conduit is often difficult or impossible to enlarge after installation (especially if embedded in concrete or behind finished walls), so many designers deliberately select a conduit size that leaves room below the maximum fill limit for anticipated future circuit additions, rather than sizing tightly to only the conductors being installed initially." }
    },
    {
      "@type": "Question",
      "name": "Does conduit fill percentage apply differently to flexible conduit versus rigid conduit?",
      "acceptedAnswer": { "@type": "Answer", "text": "Many raceway types use the Chapter 9 Table 1 fill methodology, but the applicable code article and any raceway-specific provisions must be checked for the particular raceway type — do not assume that every flexible or special-purpose raceway is governed identically. Flexible conduit's bending characteristics can also introduce additional pulling considerations beyond the basic fill percentage calculation." }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  /* Same bg-sky-50/60 dark-mode fix applied to the "How to use this
     calculator" box at the top of the calculator section. */
  body.dark-theme #how-to-use-box{
    background:rgba(14,165,233,0.07); border-color:#164e63; color:#cbd5e1;
  }
  body.dark-theme #how-to-use-box .text-brandDark{ color:#e2e8f0; }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Cables & Protection
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Conduit Fill <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Percentage fill of a conduit from its internal diameter and the conductors it carries — checked against NEC Chapter 9 Table 1 fill limits that vary by conductor count.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div id="how-to-use-box" class="bg-sky-50/60 border border-sky-100 rounded-xl px-5 py-4 mb-6 text-sm text-gray-600">
    <span class="font-semibold text-brandDark">How to use this calculator:</span>
    <span class="ml-1">Enter the conduit's actual internal diameter, then the conductor/cable outside diameter and count for each size present (use "+ Add Conductor Size Group" for mixed sizes), and compare the calculated fill percentage with the applicable NEC Chapter 9 Table 1 fill limit for your total conductor count.</span>
  </div>
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Conduit Fill Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter conduit internal diameter, cable diameter, and conductor count.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="conduitID">Conduit Internal Diameter (mm)</label>
          <input id="conduitID" type="number" value="50" step="1" min="0.1" placeholder="e.g. 50" class="input-field mt-2" aria-describedby="validationBox">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide mb-2 block">Conductor/Cable Size Groups</label>
          <div id="conductorGroupsList" class="space-y-2">
            <div class="conductor-group-row grid grid-cols-[1fr_1fr_auto] gap-2 items-end">
              <div>
                <label class="text-[10px] text-gray-500" for="cg-diameter-0">Conductor/Cable Outside Diameter (mm)</label>
                <input id="cg-diameter-0" type="number" value="10" step="0.5" min="0.1" placeholder="e.g. 10" class="input-field mt-1 cg-diameter" aria-describedby="validationBox">
              </div>
              <div>
                <label class="text-[10px] text-gray-500" for="cg-count-0">Count</label>
                <input id="cg-count-0" type="number" value="4" step="1" min="1" placeholder="e.g. 4" class="input-field mt-1 cg-count" aria-describedby="validationBox">
              </div>
              <button type="button" class="cg-remove-btn text-gray-300 hover:text-red-500 text-lg leading-none pb-2.5 opacity-30 cursor-not-allowed" title="At least one conductor size group is required" aria-label="Remove this conductor size group" onclick="removeConductorGroup(this)" disabled>&times;</button>
            </div>
          </div>
          <button type="button" onclick="addConductorGroup()" class="text-xs text-sky-600 hover:text-sky-700 font-semibold mt-2 inline-flex items-center gap-1">+ Add Conductor Size Group</button>
          <div class="flex justify-end">
            <span class="info-icon" tabindex="0" role="button" aria-label="More info">
              i
              <span class="info-tooltip">For a conduit carrying more than one conductor size, add a group per size — each group's area is calculated separately and summed, matching the standard method for mixed-size conduits. The applicable fill-limit tier (53%/31%/40%) is based on the total conductor count across all groups. Enter every conductor or cable that occupies the raceway using its applicable outside diameter/area, including equipment grounding and bonding conductors where they occupy the raceway — check the governing code for any conductor-count or area exceptions that may apply. For multiconductor cables or cable assemblies, use the cable's actual outside dimensions as one "conductor" per cable, rather than entering each internal conductor separately.</span>
            </span>
          </div>
        </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateConduitFill()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>
      <div class="flex justify-end">
            <span class="info-icon" tabindex="0" role="button" aria-label="More info">
              i
              <span class="info-tooltip">Engineering note: this calculator applies the standard 53% / 31% / 40% fill tiers and does not evaluate nipples 24 inches or less, which may be permitted a 60% fill under the applicable NEC provision, or other special raceway provisions. It also does not determine conductor ampacity, voltage drop, box fill, raceway grounding/bonding requirements, derating, or installation-specific code compliance. Confirm the exact applicable percentage for your governing code before finalizing conduit selection.</span>
            </span>
          </div>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">Fill% = &Sigma;(Group Area) &divide; Conduit Area &times; 100</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Conduit Fill</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Allowed Limit</span>
            <span id="rLimit" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Status</span>
            <span id="rStatus" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
        <p class="text-[10px] text-gray-500 mt-3">The 80% warning is a planning indicator used by this calculator; it is not an NEC requirement.</p>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Conduit%20Fill%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/cable-tray-fill" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Cable Tray Fill Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/cable-ampacity" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Cable Ampacity Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/voltage-drop" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Voltage Drop Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/busbar-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Busbar Size Calculator <span class="text-sky-500">→</span>
        </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding conduit fill percentage</a></li>
      <li><a href="#second" class="hover:underline">3. Why the fill limit changes with conductor count</a></li>
      <li><a href="#mistakes" class="hover:underline">4. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">5. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Standards referenced: Standard conduit fill percentage method (NEC Chapter 9 Table 1 style limits)</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Conduit Fill Percentage Is Calculated</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>Conduit fill percentage checks whether the conductors planned for a conduit will actually fit and can be safely pulled through it during installation, without excessive friction that could damage insulation or make the pull practically impossible. Unlike a simple "does it physically fit" check, standard fill percentage limits are calibrated specifically for practical installation space and safe pulling, which is why they're meaningfully less than 100% even when more conductors could technically be squeezed in.</p>

      <p><strong>Formula used:</strong> Fill % = (Total Conductor Cross-Sectional Area &divide; Conduit Internal Area) &times; 100. Conduit internal area = &pi; &times; (internal diameter&divide;2)&sup2;; each conductor's area = &pi; &times; (conductor diameter&divide;2)&sup2;, summed across all conductors.</p>

      <p><strong>Worked example:</strong> a 50 mm internal diameter conduit carries 4 conductors, each 10 mm outer diameter. Conduit area = &pi; &times; 25&sup2; &asymp; 1963.5 mm&sup2;. Individual conductor area = &pi; &times; 5&sup2; &asymp; 78.5 mm&sup2;. Total conductor area = 78.5 &times; 4 = 314.2 mm&sup2;. Fill % = 314.2 &divide; 1963.5 &times; 100 &asymp; 16.0% &mdash; comfortably below the 40% limit that applies for 3 or more conductors.</p>

      <p><strong>The three fill limit tiers, and why they don't decrease linearly:</strong> standard tables specify 53% maximum fill for a single conductor, 31% for exactly two conductors, and 40% for three or more conductors. These are prescribed raceway-fill limits, not a mathematical packing-efficiency derivation \u2014 they're intended to provide practical installation space and reduce the risk of insulation damage during conductor pulling, which is why exactly two conductors have a lower limit (31%) than three or more (40%), despite having fewer conductors. Reasonable pull length and bend count are assumed; a larger conduit or lower fill may be appropriate for difficult pulling conditions even when the calculated percentage is within the standard limit.</p>

      <p><strong>Where these percentages come from:</strong> the 53%, 31%, and 40% values are prescribed raceway-fill limits referenced by NEC Chapter 9 Table 1 &mdash; code-based limits intended to provide practical installation space for conductor pulling. These values are widely referenced for NEC-based raceway-fill calculations, while other codes and project specifications may use different requirements.</p>

      <p><strong>Pulling tension and lubricant considerations:</strong> fill percentage is one input into overall pulling feasibility, but actual pulling tension during installation also depends on conduit bend angles and count along the route, pulling lubricant use, and cable jacket friction characteristics &mdash; a conduit run with many bends can make even a fill-percentage-compliant pull more difficult than a straight run at the identical fill percentage, which is why experienced installers sometimes deliberately target fill percentage well below the maximum limit for conduit runs with challenging routing, even when the straightforward fill calculation alone would technically permit the maximum.</p>

      <p><strong>Conduit fill in the context of a complete raceway design:</strong> for larger installations with extensive conduit and cable tray runs, fill calculations for each conduit or tray segment are typically performed as part of an overall raceway schedule, which also tracks conductor counts, sizes, and routing across the entire facility &mdash; this systematic approach helps catch fill violations across many parallel runs at once, rather than discovering a fill problem on one specific conduit late in a project when it's more disruptive and costly to correct.</p>

      <p><strong>Summary:</strong> use Fill % = Total Conductor Area &divide; Conduit Internal Area &times; 100, apply the correct tier limit for your total conductor count (53% for 1, 31% for exactly 2, 40% for 3 or more), use actual internal diameter (not nominal trade size) for the conduit, and size with margin for anticipated future conductor additions since conduit is often impractical to enlarge after installation.</p>

      <p><strong>Comparing conduit fill to cable tray fill:</strong> conduit and cable tray sizing both involve conductor/cable cross-sectional area, but their governing requirements are different \u2014 conduit uses these prescribed raceway fill limits (53%/31%/40%), while cable tray loading is governed by the applicable cable-tray provisions, cable arrangement, tray width, and loading requirements, which work differently from a single fill-percentage table. Recognizing which raceway type you're actually sizing for &mdash; and using the correct corresponding method &mdash; matters more than any surface-level similarity in the formulas might suggest, since applying tray-style assumptions to a conduit calculation (or vice versa) would give a meaningfully wrong answer.</p>

      <p><strong>Special considerations for conduit runs with couplings, boxes, and fittings:</strong> the fill percentage calculation itself addresses the straight-run portion of a conduit, but pull boxes, junction boxes, and conduit bodies along a route have their own separate sizing requirements (often based on conductor count and size, following specific box-fill rules distinct from conduit fill) to ensure adequate space for making connections and bending conductors within the box &mdash; these are complementary calculations, not substitutes for each other, and a complete raceway design checks both conduit fill along straight runs and box fill at every junction point.</p>

      <p><strong>Choosing between conduit and cable tray for a given installation:</strong> conduit offers more physical protection for enclosed conductors and is often required or preferred in certain locations (underground, embedded in concrete, areas needing mechanical protection or specific fire/hazard ratings), while cable tray offers easier future access and typically lower installed cost for larger conductor counts along accessible routes. Fill percentage calculations apply to both, but the choice between them is usually driven by these broader installation and code requirements first, with fill percentage then confirming the selected raceway is adequately sized for the planned conductor count once that choice is made.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">50mm conduit, 4 conductors of 10mm diameter: Conduit Area &asymp; 1963.5 mm&sup2;. Total Conductor Area = 4 &times; &pi;&times;5&sup2; &asymp; 314.2 mm&sup2;. Fill % &asymp; <strong>16.0%</strong> (limit for 3+ conductors: 40%).</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">The fill percentage limits used here (53% for 1 conductor, 31% for 2, 40% for 3 or more) follow the widely referenced NEC Chapter 9 Table 1 convention — some other codes and standards may specify somewhat different limits, so confirm the exact applicable percentage for your governing code before finalizing conduit selection. This calculator supports mixed conductor sizes directly — use "+ Add Conductor Size Group" above to enter each diameter and count as its own row; it calculates each group's area separately and sums them automatically, and the applicable fill-limit tier is based on the total conductor count across all groups. Also check box fill requirements at any pull boxes or junction points along the route separately from the straight-run conduit fill calculated here, and have the final raceway design reviewed against your applicable electrical code.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Standard Conduit Fill Limits by Conductor Count</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Number of Conductors</th>
          <th class="text-left px-4 py-2 font-semibold">Maximum Fill Percentage</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">1</td><td class="px-4 py-2">53%</td></tr>
        <tr><td class="px-4 py-2">2</td><td class="px-4 py-2">31%</td></tr>
        <tr><td class="px-4 py-2">3 or more</td><td class="px-4 py-2">40%</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>These percentages are widely used as a reference when applying NEC Chapter 9 Table 1 &mdash; other national or project-specific codes may specify different requirements, so always confirm the exact applicable percentage for your governing code. They are prescribed raceway-fill limits intended to provide practical installation space and reduce the risk of insulation damage during conductor pulling, rather than an arbitrary round-number convention.</p>
    <p>For mixed conductor sizes, calculate the actual cross-sectional area of each conductor or cable and sum the areas before comparing the total with the applicable fill limit &mdash; this calculator performs that group-by-group area summation automatically (via "+ Add Conductor Size Group") rather than requiring a simplified single-diameter assumption.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Conduit Fill</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using nominal conduit trade size instead of actual internal diameter.</strong> Nominal trade sizes historically referenced approximate outer dimensions, not internal diameter &mdash; always use the manufacturer's published actual internal diameter for your specific conduit type and trade size, since using nominal size as if it were internal diameter overstates available fill area.</p>
      <p><strong>2. Applying the 3+ conductor limit (40%) when only 2 conductors are present.</strong> The 2-conductor limit (31%) is actually lower than the 3+ conductor limit &mdash; assuming fill limits decrease monotonically with conductor count and using the wrong tier for exactly 2 conductors gives an incorrect (too permissive) result.</p>
      <p><strong>3. Ignoring conductor size variation within the same conduit.</strong> Averaging different conductor diameters together, rather than calculating each size group's area separately and summing, gives a mathematically incorrect total conductor area for a mixed-size conduit (use "+ Add Conductor Size Group" above to do this directly, one row per size).</p>
      <p><strong>4. Assuming fill percentage alone accounts for cable ampacity in conduit.</strong> Conduit fill percentage addresses physical pulling feasibility and code compliance; cable ampacity when installed in conduit is addressed through the separate installation-method-specific base ampacity table (distinct from free-air or tray ampacity figures) \u2014 these are related but separate considerations in a complete cable sizing exercise.</p>
      <p><strong>5. Sizing conduit tightly to only today's conductor count without margin.</strong> Conduit, especially embedded or concealed conduit, is often impractical or impossible to enlarge after installation &mdash; deliberately selecting a larger conduit size with fill percentage well below the maximum limit is common and prudent practice specifically to accommodate anticipated future circuit additions.</p>
      <p><strong>6. Not accounting for actual cable outer diameter tolerance.</strong> Real cable diameter can vary somewhat from nominal catalog figures depending on manufacturer and specific cable construction &mdash; use actual or manufacturer-confirmed diameter for precision, particularly when a fill calculation is close to its applicable limit.</p>
      <p><strong>7. Ignoring bend count and routing complexity when close to the fill limit.</strong> A conduit run with many bends can make pulling more difficult than fill percentage alone suggests &mdash; for routes with challenging bend geometry, targeting fill percentage comfortably below the maximum limit, not right at it, gives useful practical margin.</p>
      <p><strong>8. Overlooking box fill requirements at junction points along the route.</strong> Conduit fill percentage addresses straight-run sections only &mdash; pull boxes, junction boxes, and conduit bodies have their own separate box-fill sizing rules that need to be checked independently, not assumed adequate just because the connecting conduit runs pass their own fill check.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for conduit fill percentage?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Fill % = (Total Cross-Sectional Area of All Conductors ÷ Conduit Internal Area) × 100. Conduit internal area = π × (internal diameter ÷ 2)²; each conductor's area = π × (conductor diameter ÷ 2)², summed across all conductors in the conduit.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why is the 2-conductor fill limit lower than the 3-or-more conductor limit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">This is a common point of confusion. The 53%, 31%, and 40% values are prescribed raceway-fill limits in NEC Chapter 9 Table 1 — they are not simply a mathematical packing-efficiency formula. The limits are intended to provide practical installation space and reduce the risk of insulation damage during conductor pulling, which is why exactly two conductors have a lower limit (31%) than three or more (40%).</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What conduit diameter should I use — nominal trade size or actual internal diameter?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Use actual internal diameter (sometimes noticeably different from the nominal trade size, which historically referred to approximate outer dimensions) — conduit manufacturers publish actual internal diameter for each trade size and conduit type (rigid steel, PVC, EMT all differ slightly), and using nominal trade size as if it were internal diameter can meaningfully misstate available fill area.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does conduit fill affect cable ampacity the way tray fill does?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No, not directly — conduit fill and ampacity are separate calculations. Fill determines how much physical cross-sectional area the conductors occupy in the raceway; ampacity must be evaluated separately using the applicable conductor ampacity tables and adjustment/correction requirements, based on conductor type, insulation temperature rating, ambient temperature, number of current-carrying conductors, and installation conditions. Don't infer an ampacity value from the fill percentage.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I exceed the standard fill percentage if the cables still physically fit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No — the fill percentage limits aren't just about whether cables physically fit inside the conduit; they're specifically calibrated to ensure conductors can be pulled through the conduit during installation without excessive friction damage to insulation. Exceeding the limit even where cables technically fit risks installation damage and is generally a code violation.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I calculate fill for conductors of different sizes in the same conduit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Use "+ Add Conductor Size Group" on this calculator to enter each conductor diameter and count as its own row — it calculates each group's total area separately (that size's individual conductor area × how many of that size), sums all groups together for total conductor area, and applies the appropriate limit based on the total conductor count across all groups (not per-size-group count) — the 1/2/3+ limit tiers are based on total number of conductors in the conduit, regardless of how many different sizes are mixed together.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I plan for future conductor additions when sizing a conduit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, similar to cable tray sizing — conduit is often difficult or impossible to enlarge after installation (especially if embedded in concrete or behind finished walls), so many designers deliberately select a conduit size that leaves room below the maximum fill limit for anticipated future circuit additions, rather than sizing tightly to only the conductors being installed initially.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does conduit fill percentage apply differently to flexible conduit versus rigid conduit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Many raceway types use the Chapter 9 Table 1 fill methodology, but the applicable code article and any raceway-specific provisions must be checked for the particular raceway type — do not assume that every flexible or special-purpose raceway is governed identically. Flexible conduit's bending characteristics can also introduce additional pulling considerations beyond the basic fill percentage calculation.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    // ===== Multiple conductor-size groups =====
    // Previously this calculator only accepted one diameter + one
    // count, even though its own content explicitly told users to
    // "calculate each size group's total area separately... and sum
    // them" for a mixed-size conduit — i.e. do it by hand, once per
    // size, outside the tool. This automates exactly that: each row is
    // one size group (diameter + count), and the calculation sums
    // every group's area with no approximation involved (just circle-
    // area geometry). The applicable NEC Chapter 9 Table 1 fill-limit
    // tier (53%/31%/40%) is based on the TOTAL conductor count summed
    // across all groups, matching how the real rule is applied.
    let conductorGroupCounter = 1; // next index to assign to a new row; row 0 already exists in the HTML

    function addConductorGroup(){
      const list = document.getElementById('conductorGroupsList');
      const idx = conductorGroupCounter++;
      const row = document.createElement('div');
      row.className = 'conductor-group-row grid grid-cols-[1fr_1fr_auto] gap-2 items-end';
      row.innerHTML =
        '<div><label class="text-[10px] text-gray-500" for="cg-diameter-' + idx + '">Conductor/Cable Outside Diameter (mm)</label>' +
        '<input id="cg-diameter-' + idx + '" type="number" step="0.5" min="0.1" placeholder="e.g. 6" class="input-field mt-1 cg-diameter"></div>' +
        '<div><label class="text-[10px] text-gray-500" for="cg-count-' + idx + '">Count</label>' +
        '<input id="cg-count-' + idx + '" type="number" step="1" min="1" placeholder="e.g. 2" class="input-field mt-1 cg-count"></div>' +
        '<button type="button" class="cg-remove-btn text-gray-300 hover:text-red-500 text-lg leading-none pb-2.5" title="Remove this size group" aria-label="Remove this conductor size group" onclick="removeConductorGroup(this)">&times;</button>';
      list.appendChild(row);
      row.querySelectorAll('input').forEach(function(el){
        el.addEventListener('input', calculateConduitFill);
        el.addEventListener('change', calculateConduitFill);
      });
      updateRemoveButtonState();
      calculateConduitFill();
    }

    function removeConductorGroup(btn){
      const list = document.getElementById('conductorGroupsList');
      if (list.querySelectorAll('.conductor-group-row').length <= 1) return; // always keep at least one row
      btn.closest('.conductor-group-row').remove();
      updateRemoveButtonState();
      calculateConduitFill();
    }

    function updateRemoveButtonState(){
      const rows = document.querySelectorAll('#conductorGroupsList .conductor-group-row');
      const onlyOneRow = rows.length <= 1;
      rows.forEach(function(row){
        const btn = row.querySelector('.cg-remove-btn');
        if (btn) {
          btn.disabled = onlyOneRow;
          btn.classList.toggle('opacity-30', onlyOneRow);
          btn.classList.toggle('cursor-not-allowed', onlyOneRow);
          btn.title = onlyOneRow ? 'At least one conductor size group is required' : 'Remove this size group';
        }
      });
    }

    function calculateConduitFill(){
    const conduitID = parseFloat(document.getElementById('conduitID').value);

    const groupRows = Array.from(document.querySelectorAll('#conductorGroupsList .conductor-group-row'));
    const groups = groupRows.map(function(row){
      return {
        diameter: parseFloat(row.querySelector('.cg-diameter').value),
        count: parseFloat(row.querySelector('.cg-count').value)
      };
    });

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    const conduitIDEl = document.getElementById('conduitID');
    const conduitIDValid = Number.isFinite(conduitID) && conduitID > 0;
    conduitIDEl.setAttribute('aria-invalid', conduitIDValid ? 'false' : 'true');
    if(!conduitIDValid){ errors.push('Enter a valid conduit internal diameter greater than 0.'); }
    groupRows.forEach(function(row, i){
      const g = groups[i];
      const label = groups.length > 1 ? ('Size group ' + (i + 1) + ': ') : '';
      const diameterEl = row.querySelector('.cg-diameter');
      const countEl = row.querySelector('.cg-count');
      const diameterValid = Number.isFinite(g.diameter) && g.diameter > 0;
      const countValid = Number.isInteger(g.count) && g.count >= 1;
      diameterEl.setAttribute('aria-invalid', diameterValid ? 'false' : 'true');
      countEl.setAttribute('aria-invalid', countValid ? 'false' : 'true');
      if(!diameterValid){ errors.push(label + 'enter a valid conductor diameter greater than 0.'); }
      if(!countValid){ errors.push(label + 'enter a valid whole number of conductors (1 or more).'); }
    });

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rLimit').textContent = '\u2014';
      document.getElementById('rStatus').textContent = '\u2014';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const conduitArea = Math.PI * Math.pow(conduitID / 2, 2);
    const groupAreas = groups.map(function(g){
      const individualArea = Math.PI * Math.pow(g.diameter / 2, 2);
      return { diameter: g.diameter, count: g.count, individualArea: individualArea, groupTotalArea: individualArea * g.count };
    });
    const totalConductorArea = groupAreas.reduce(function(sum, g){ return sum + g.groupTotalArea; }, 0);
    const totalConductorCount = groups.reduce(function(sum, g){ return sum + g.count; }, 0);
    const fillPercent = (totalConductorArea / conduitArea) * 100;

    // NEC Chapter 9 Table 1 tier is based on the TOTAL conductor count
    // across all size groups combined, not per group.
    let limit = 40;
    if(totalConductorCount === 1) limit = 53;
    else if(totalConductorCount === 2) limit = 31;

    let status = 'Within limit';
    if(fillPercent > limit) status = 'Exceeds limit \u2014 upsize conduit';
    else if(fillPercent > limit * 0.8) status = 'Approaching limit (80% warning)';

    // Maximum allowable conductor area and remaining capacity — both
    // plain arithmetic on numbers already calculated above (conduit
    // area × limit fraction, minus what's already used), not a new
    // engineering assumption.
    const maxAllowableArea = conduitArea * (limit / 100);
    const remainingArea = maxAllowableArea - totalConductorArea;
    const remainingFillPoints = limit - fillPercent;

    document.getElementById('rResult').textContent = fillPercent.toLocaleString('en-US', {maximumFractionDigits:1}) + '%';
    document.getElementById('resultSub').textContent = totalConductorCount + ' conductors (' + groupAreas.length + (groupAreas.length > 1 ? ' size groups' : ' size') + ') in ' + conduitID + 'mm conduit';
    document.getElementById('rLimit').textContent = limit + '%';
    document.getElementById('rStatus').textContent = status;

    const groupRowsHTML = groupAreas.map(function(g, i){
      const label = groupAreas.length > 1 ? ('Size Group ' + (i + 1) + ' (' + g.diameter + 'mm \u00d7 ' + g.count + ')') : ('Individual Conductor Area (' + g.diameter + 'mm)');
      return groupAreas.length > 1
        ? `<tr><td>${label}</td><td>${g.groupTotalArea.toFixed(1)} mm\u00b2</td></tr>`
        : `<tr><td>${label}</td><td>${g.individualArea.toFixed(1)} mm\u00b2 each</td></tr>
                <tr><td>Number of Conductors</td><td>${g.count}</td></tr>`;
    }).join('');

    document.getElementById('breakdownBox').innerHTML = `
        <table class="breakdown-table">
            <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
            <tbody>
                <tr><td>Conduit Internal Diameter</td><td>${conduitID} mm</td></tr>
                <tr><td>Conduit Internal Area</td><td>${conduitArea.toFixed(1)} mm\u00b2</td></tr>
                ${groupRowsHTML}
                <tr><td>Total Conductor Count</td><td>${totalConductorCount}</td></tr>
                <tr><td><strong>Total Conductor Area</strong></td><td><strong>${totalConductorArea.toFixed(1)} mm\u00b2</strong></td></tr>
                <tr><td><strong>Fill Percentage</strong></td><td><strong>${fillPercent.toFixed(1)}%</strong></td></tr>
                <tr><td>Applicable Limit</td><td>${limit}%</td></tr>
                <tr><td>Maximum Allowable Conductor Area</td><td>${maxAllowableArea.toFixed(1)} mm\u00b2</td></tr>
                <tr><td>Remaining Conductor Area${remainingArea < 0 ? ' (over limit)' : ''}</td><td>${remainingArea.toFixed(1)} mm\u00b2</td></tr>
                <tr><td>Remaining Fill Capacity${remainingFillPoints < 0 ? ' (over limit)' : ''}</td><td>${remainingFillPoints.toFixed(1)} percentage points</td></tr>
                <tr><td>Status</td><td>${status}</td></tr>
            </tbody>
        </table>
    `;
  }

  calculateConduitFill();

  // Live recalculation for the original inputs — previously only
  // newly-added conductor groups (via addConductorGroup()) got input/
  // change listeners; changing the conduit diameter or the first
  // conductor group's own diameter/count required clicking Calculate
  // to see an updated result, unlike every other input on the page.
  ['conduitID'].forEach(function(id){
    var el = document.getElementById(id);
    if (el) { el.addEventListener('input', calculateConduitFill); el.addEventListener('change', calculateConduitFill); }
  });
  document.querySelectorAll('#conductorGroupsList .conductor-group-row input').forEach(function(el){
    el.addEventListener('input', calculateConduitFill);
    el.addEventListener('change', calculateConduitFill);
  });
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
