<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Contactor Size Calculator (AC-1, AC-3, AC-4 Duty) | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Contactor Size Calculator. Enter load current and utilization category (AC-1, AC-3, or AC-4) to get sizing guidance instantly, with formula, duty explanation, and worked example.">
<meta name="keywords" content="contactor size calculator, contactor rating calculator, ac-1 ac-3 ac-4 utilization category, contactor selection formula, motor contactor sizing">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/contactor-size">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Contactor Size Calculator">
<meta property="og:description" content="Free Contactor Size Calculator — enter load current and utilization category to get required contactor rating instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/contactor-size">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Contactor Size Calculator">
<meta name="twitter:description" content="Free Contactor Size Calculator — enter load current and utilization category to get required contactor rating instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Contactor Size Calculator",
  "url": "https://www.electromechcalc.com/electrical/contactor-size",
  "applicationCategory": "UtilitiesApplication",
  "applicationSubCategory": "Electrical Engineering Calculator",
  "featureList": [
    "Contactor utilization category reference (AC-1, AC-3, AC-4)",
    "Comparison-threshold calculation for AC-1/AC-3 duty",
    "AC-4 manufacturer-verification guidance (no fixed multiplier applied)",
    "Switching frequency advisory",
    "Operating voltage context"
  ],
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Contactor Size Calculator. Enter load current and utilization category (AC-1, AC-3, or AC-4) to get sizing guidance instantly, with formula, duty explanation, and worked example.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Contactor Size Calculator", "item": "https://www.electromechcalc.com/electrical/contactor-size" }
  ]
}
</script>

<script type="application/ld+json" id="faq-jsonld">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is a contactor utilization category and why does it matter for sizing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Utilization category (AC-1, AC-3, AC-4, etc.) describes the type of load and switching duty a contactor is rated for — the same physical contactor has a much higher current rating for easy AC-1 (resistive) duty than for demanding AC-4 (frequent motor reversing/plugging) duty, because breaking a motor's stalled-rotor or reversing current is a far more severe electrical stress on the contactor's contacts than breaking a simple resistive load's current."
      }
    },
    {
      "@type": "Question",
      "name": "What is AC-1 utilization category?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "AC-1 covers non-inductive or slightly inductive loads (resistive heating and similar loads with a power factor close to 1) — this is generally the least demanding utilization category, and contactors have their highest current rating when used for AC-1 duty, since there's minimal arcing energy to interrupt when switching this type of load. Lighting loads are not automatically AC-1 — depending on the specific load and switching arrangement, some lighting applications fall under other utilization categories (such as AC-5a/AC-5b), so confirm the applicable category for the actual lighting load rather than assuming AC-1."
      }
    },
    {
      "@type": "Question",
      "name": "What is AC-3 utilization category?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "AC-3 covers standard squirrel-cage motor starting and stopping — the contactor makes (closes onto) the motor's starting current and opens while the motor is running at its normal operating current, which has already fallen from the higher starting value. This is the most common category for standard motor starter applications, and manufacturer AC-3 current ratings are specifically tested and published for this exact duty."
      }
    },
    {
      "@type": "Question",
      "name": "What is AC-4 utilization category and why is it so much more demanding?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "AC-4 covers motor jogging, plugging (reversing while still running), and frequent inching/repeated starting, where the contactor may have to make or break current at or near motor starting/locked-rotor current repeatedly and frequently — this is significantly more severe electrical and mechanical stress than AC-3's occasional start/stop duty, which is why AC-4-rated contactor current is considerably lower than the same physical contactor's AC-3 rating."
      }
    },
    {
      "@type": "Question",
      "name": "What is AC-3e and do I need it for IE3 motors?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "AC-3e is a utilization category added in IEC 60947-4-1:2018 for high-efficiency squirrel-cage motors such as IE3 and IE4. These motors can draw a higher locked-rotor current and a sharper first-peak inrush than older designs, and a contactor tested only to AC-3 may weld or wear faster when switching them. For IE3/IE4 motors, select a contactor whose manufacturer-published AC-3e rating at your voltage is at least the motor full-load current."
      }
    },
    {
      "@type": "Question",
      "name": "How do I choose a contactor for capacitor banks, transformers or lighting?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Use the category-specific ratings from the manufacturer rather than the load current. Capacitor banks (AC-6b) need capacitor-duty contactors, often with pre-charge damping resistors, rated in kvar at your voltage. Transformers (AC-6a) are selected by kVA because of their magnetising inrush. Lamp loads use AC-5a (discharge lamps) or AC-5b (incandescent) tables, often expressed as a number of lamps; for LED drivers, use the manufacturer’s LED load tables, since their capacitive inrush is not covered by the older lamp categories."
      }
    },
    {
      "@type": "Question",
      "name": "Can I use an AC-1 rated contactor for a motor circuit to save cost?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No — AC-1 ratings assume a resistive load's relatively benign switching characteristics, not a motor's inductive starting/stopping duty; using an AC-1-rated contactor sized only by its AC-1 current rating for an actual motor circuit will significantly undersize the contactor for its real duty, leading to premature contact wear, arcing damage, or failure well before its expected service life."
      }
    },
    {
      "@type": "Question",
      "name": "Does contactor sizing follow the same current rating as the motor's full load current directly for AC-3 duty?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Generally yes as a first approximation — select a contactor whose published AC-3 rated operational current (Ie) is at or above the motor's full load current, since manufacturer AC-3 ratings are specifically tested and calibrated for standard motor starting/stopping duty at that current level, without needing an additional large multiplier on top."
      }
    },
    {
      "@type": "Question",
      "name": "Can I calculate AC-4 contactor size using a fixed multiplier (like 1.5× the motor current)?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. A fixed multiplier such as 1.5× should not be treated as a universal AC-4 contactor-selection rule. AC-4 duty can impose substantially more severe making and breaking conditions than AC-3, and the applicable AC-4 rating and electrical endurance depend on the specific contactor and application — so final selection should use the manufacturer's published AC-4 rating and electrical endurance data for the actual voltage, current, and switching duty, not a scaled multiple of the motor's full load current."
      }
    },
    {
      "@type": "Question",
      "name": "How does duty cycle (continuous vs intermittent) affect contactor sizing beyond utilization category?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Utilization category addresses the type of switching duty, but very frequent switching (many operations per hour, sustained over long periods) can also affect contactor life and sometimes requires derating or a more heavy-duty rated contactor even within the same nominal category — check the manufacturer's specific operations-per-hour and mechanical/electrical life rating for applications with unusually frequent switching."
      }
    },
    {
      "@type": "Question",
      "name": "Should I size a contactor for today's motor or plan for a larger future motor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "If a future motor upgrade at the same location is genuinely anticipated, selecting a contactor with rating margin for that larger future motor (within the same panel space and wiring constraints) avoids a costly replacement later — but this should be a deliberate design decision based on realistic future plans, not a default oversizing practice applied to every contactor regardless of actual expected need."
      }
    },
    {
      "@type": "Question",
      "name": "What happens if a contactor is undersized for its actual duty?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An undersized contactor experiences accelerated contact wear, arcing damage, and overheating beyond its designed service life, potentially leading to contact welding (sticking closed, a serious safety hazard since the load can no longer be switched off) or complete failure well before the contactor's rated mechanical or electrical operations count is reached — correct utilization category matching, not just current rating alone, is essential to avoiding this failure mode."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:ui-monospace,'SFMono-Regular','Consolas','Liberation Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:ui-monospace,'SFMono-Regular','Consolas','Liberation Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:ui-monospace,'SFMono-Regular','Consolas','Liberation Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* ===== Info-tooltip icon (fixed green — deliberately NOT using any
     dark-theme override or CSS variable, so it renders identically in
     light and dark mode) =====
     Used next to a field label to move helper text out of the way
     until the user actually wants it (hover, click, or keyboard
     focus), instead of permanently-visible paragraph text under every
     field. */
  .info-icon-wrap{
    position:relative;
    display:inline-flex;
    vertical-align:middle;
  }
  .info-icon-btn{
    display:inline-flex;
    align-items:center;
    justify-content:center;
    width:16px;
    height:16px;
    border-radius:50%;
    background:#22c55e;
    color:#ffffff;
    border:none;
    font-size:10px;
    font-weight:700;
    font-family:ui-monospace,'SFMono-Regular','Consolas','Liberation Mono',monospace;
    line-height:1;
    cursor:pointer;
    padding:0;
    margin-left:6px;
  }
  .info-icon-btn:hover,
  .info-icon-btn:focus-visible{
    background:#16a34a;
    outline:2px solid #86efac;
    outline-offset:1px;
  }
  .info-tooltip{
    display:none;
    position:absolute;
    left:0;
    top:22px;
    z-index:20;
    width:260px;
    max-width:70vw;
    background:#0B1220;
    color:#e2e8f0;
    font-size:11px;
    line-height:1.5;
    padding:10px 12px;
    border-radius:8px;
    box-shadow:0 8px 20px rgba(11,18,32,0.25);
  }
  .info-icon-wrap.open .info-tooltip{ display:block; }
  .info-icon-wrap:hover .info-tooltip{ display:block; }
  .info-icon-wrap:focus-within .info-tooltip{ display:block; }
  @media (min-width:640px){
    .info-tooltip{ left:auto; right:0; }
  }

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Motor Protection
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Contactor Size <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Required contactor rating from load current and utilization category (AC-1, AC-3, or AC-4) — since the same current demands a very differently rated contactor depending on duty.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Contactor Size Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter load current and select the utilization category.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="flc">Load Full Load Current (A)</label>
          <input id="flc" type="number" value="25" step="any" min="0.1" max="5000" placeholder="e.g. 25" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="category">Utilization Category</label>
          <select id="category" class="input-field mt-2">
            <option value="AC-1">AC-1 — Resistive / non-inductive load</option>
            <option value="AC-3" selected>AC-3 — Standard motor start/stop</option>
            <option value="AC-3e">AC-3e — High-efficiency (IE3/IE4) motor start/stop</option>
<option value="AC-4">AC-4 — Jogging, plugging, frequent reversing</option>
<option value="AC-5a">AC-5a — Discharge lamps (fluorescent, HID)</option>
<option value="AC-5b">AC-5b — Incandescent lamps</option>
<option value="AC-6a">AC-6a — Transformers</option>
<option value="AC-6b">AC-6b — Capacitor banks</option>
          </select>
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="voltage">Operating Voltage <span class="normal-case font-normal text-gray-400">(Low Voltage — up to 1000 V)</span></label>
          <span class="info-icon-wrap" id="voltageInfoWrap">
            <button type="button" class="info-icon-btn" aria-label="More information about Operating Voltage" aria-expanded="false" aria-describedby="voltageInfoTooltip" onclick="toggleInfoTooltip('voltageInfoWrap')">i</button>
            <span class="info-tooltip" id="voltageInfoTooltip" role="tooltip">This calculator covers low-voltage (LV) contactors only — up to 1000 V, per IEC 60947-4-1. The current-based sizing above does not change with voltage within that range, but a contactor's published current rating (Ie) for a given utilization category is itself voltage-dependent, so confirm the manufacturer's rating table entry that matches this exact operating voltage, not just the category and current. For medium/high voltage circuits above 1000 V (for example 11 kV), this calculator does not apply — those use different switching devices (vacuum or SF6 contactors/switchgear) sized to applicable higher-voltage switchgear standards, not the LV utilization-category system used here.</span>
          </span>
          <select id="voltage" class="input-field mt-2" aria-describedby="voltageInfoTooltip">
            <option value="230">230 V</option>
            <option value="400" selected>400 V</option>
            <option value="415">415 V</option>
            <option value="440">440 V</option>
            <option value="460">460 V</option>
            <option value="480">480 V</option>
            <option value="600">600 V</option>
            <option value="690">690 V</option>
            <option value="other">Other / regional low voltage&hellip;</option>
          </select>
          <input id="voltageOther" type="number" step="1" min="1" max="1000" placeholder="Enter voltage (V)" class="input-field mt-2 hidden">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="switchingFreq">Switching Frequency (operations/hour) <span class="normal-case font-normal text-gray-400">(advisory bands, not IEC categories)</span></label>
          <span class="info-icon-wrap" id="switchingFreqInfoWrap">
            <button type="button" class="info-icon-btn" aria-label="More information about Switching Frequency" aria-expanded="false" aria-describedby="switchingFreqInfoTooltip" onclick="toggleInfoTooltip('switchingFreqInfoWrap')">i</button>
            <span class="info-tooltip" id="switchingFreqInfoTooltip" role="tooltip">This is an advisory flag only — it does not change the calculated current rating above. Utilization category (AC-1/AC-3/AC-4) already addresses the type of switching duty; higher switching frequency can additionally reduce a contactor's usable service life through faster contact wear, even at a category-correct current rating, which is why frequent switching needs its own separate check against the manufacturer's electrical endurance (operations count) data.</span>
          </span>
          <select id="switchingFreq" class="input-field mt-2" aria-describedby="switchingFreqInfoTooltip">
            <option value="occasional" selected>Occasional (fewer than 10/hour)</option>
            <option value="frequent">Frequent (10–60/hour)</option>
            <option value="veryFrequent">Very frequent / continuous jogging (60+/hour)</option>
          </select>
        </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateContactorSize()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip" id="formulaChip">Contactor = FLC × 1.0 (AC-3)</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" role="status" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Minimum Reference Current</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-[10px] font-semibold text-amber-300 uppercase tracking-wide mt-1">Reference only — not a final product selection</p>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Category</span>
            <span id="rCategory" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Comparison Basis</span>
            <span id="rMultiplier" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
        <p id="switchingFreqNote" class="text-[11px] text-amber-700 bg-amber-100 rounded px-2 py-1 mt-3 hidden"></p>
        <p class="text-[11px] text-gray-500 mt-2">This is a preliminary sizing/reference calculation. Final contactor selection must be verified against the manufacturer's utilization-category rating, voltage, electrical endurance, and control-coil requirements.</p>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-amber-500 mb-2 block">Category Guidance</span>
        <div id="rChecks" class="text-sm text-gray-600 leading-relaxed space-y-2"><p>Enter values and hit calculate.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Contactor%20Size%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/mpcb-selection" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          MPCB Selection Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/motor-starting-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Motor Starting Current Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/star-delta-starter" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Star Delta Starter Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/vfd-sizing" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          VFD Sizing Calculator <span class="text-sky-500">→</span>
        </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding utilization categories (AC-1, AC-3, AC-4)</a></li>
      <li><a href="#second" class="hover:underline">3. Utilization category reference</a></li>
      <li><a href="#mistakes" class="hover:underline">4. Common mistakes</a></li>
      <li><a href="#key-terms" class="hover:underline">5. Key terms: Ie, Ue, Ith</a></li>
      <li><a href="#sources-standards" class="hover:underline">6. Sources &amp; standards</a></li>
      <li><a href="#faqs" class="hover:underline">7. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Based on IEC 60947-4-1 utilization-category concepts</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Contactor Size Depends on Utilization Category</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>A contactor is an electrically operated switch, and like any switch, its current rating depends heavily on what it's actually switching &mdash; not just the steady current flowing through it, but how demanding the making (closing) and breaking (opening) events are for that specific load type. This is exactly why the same physical contactor carries multiple different current ratings depending on utilization category, and why correct sizing requires knowing your load's category, not just its current.</p>

      <p><strong>Formula used:</strong> for AC-1 and AC-3 duty, Minimum Reference Current = Load Full Load Current (1:1 direct comparison) &mdash; select a contactor whose manufacturer-published rated operational current (Ie) for that category is at or above this figure. AC-4 duty is not calculated by a multiplier here: AC-4's making/breaking demands are qualitatively more severe than AC-1/AC-3, and manufacturer-published AC-4 ratings already account for that duty at the specific voltage and required electrical endurance &mdash; select directly from the manufacturer's AC-4 table rather than scaling the AC-3/load current by a fixed factor.</p>

      <p><strong>Worked example (AC-3 motor circuit):</strong> a motor with 25 A full load current, started and stopped normally (AC-3 duty). Minimum Reference Current = 25 A &mdash; select a contactor whose manufacturer-published AC-3 current rating (Ie) is at or above 25 A, at the applicable voltage. Before selecting the contactor, calculate the motor's actual full load current using the <a href="/motor-current" class="text-sky-600 underline">Motor Current Calculator</a> if it isn't already on the nameplate or datasheet.</p>

      <p><strong>The same motor under AC-4 duty:</strong> the identical 25 A motor, but now used in a jogging/plugging application with frequent reversing (AC-4 duty). No universal multiplier is applied &mdash; do not calculate a "required rating" by scaling 25 A. Instead, select a contactor whose manufacturer-published AC-4 rating is suitable for the motor's voltage, current, switching duty, and required electrical endurance; the same physical contactor's AC-4 current rating is typically considerably lower than its AC-3 rating for exactly this reason.</p>

      <p><strong>Why utilization category changes the rating so dramatically:</strong> every time a contactor's contacts open under load, an arc forms as the contacts separate, and the energy in that arc (which depends on the current being interrupted and the load's power factor/inductance) erodes the contact material a small amount with each operation. Resistive (AC-1) loads produce relatively little arc energy per operation, extending contact life at a given current. Motor loads (AC-3, AC-4) are inductive, producing more arc energy per operation at the same current &mdash; and AC-4's additional demand of interrupting current that hasn't yet decayed from a recent start or reversal (rather than fully-settled running current) makes each individual switching operation even more erosive to the contacts. A contactor rated for the easier duty, used on the harder duty at the same current, simply wears out its contacts far faster than its designed service life would suggest.</p>

      <p><strong>Mechanical and electrical endurance, two separate life ratings:</strong> contactors are rated for both mechanical endurance (how many open/close cycles the mechanism itself can perform with no load at all, purely a mechanical wear question) and electrical endurance (how many operations the contacts can perform while actually switching rated current for a specific utilization category, which is almost always a much lower number than mechanical endurance alone, since electrical arcing erodes contacts faster than pure mechanical wear). A correctly current-rated contactor for its category still has a finite electrical operations life &mdash; applications with very high switching frequency should check this electrical endurance figure specifically, not just assume the contactor is "rated for AC-3" without regard to how many total operations it will perform over its service life.</p>

      <p><strong>Selecting between AC-3 and AC-4 rated devices for a genuinely borderline application:</strong> some applications sit between clearly-AC-3 (occasional starting) and clearly-AC-4 (constant jogging) duty &mdash; a motor that starts and stops several times per hour during normal operation, without true plugging or reversing, might reasonably use either a generously-margined AC-3 selection or a properly AC-4-rated device, depending on exactly how frequent and how severe the switching actually is. When genuinely uncertain, erring toward the more conservative AC-4 rating (or consulting the contactor manufacturer's application engineering support) is the safer choice, since underestimating switching severity risks premature contactor failure, while a modest oversizing for switching duty has a comparatively minor cost impact.</p>

      <p><strong>Contactor sizing in the context of a complete motor starter:</strong> the contactor is typically one component of a complete motor starter assembly, working alongside a protective device (an MPCB, or a fuse/breaker plus separate overload relay) and often additional control components (auxiliary contacts, indicator lights, control transformers). Sizing the contactor correctly for utilization category and current is necessary but not sufficient on its own &mdash; the complete starter assembly needs coordinated sizing across all its components, with particular attention to Type 1 or Type 2 coordination (as discussed for MPCB-contactor combinations) between the contactor and its associated protective device, confirming the whole assembly, not just the contactor in isolation, is correctly specified for the application.</p>

      <p><strong>Summary:</strong> for AC-1 and AC-3 duty, compare load current directly against the manufacturer's published rated operational current (Ie) for that category — no multiplier needed beyond that direct comparison. For AC-4 duty, don't apply a fixed multiplier at all: select directly from the manufacturer's published AC-4 rating and electrical endurance data for the actual voltage, current, and switching duty. In every category, also verify electrical endurance and coordination with the associated protective device as part of a complete starter specification, not just the current rating in isolation.</p>

      <p><strong>Why this categorization system exists at all, rather than a single universal current rating:</strong> requiring manufacturers to publish separate ratings by utilization category, rather than one blanket current figure per contactor model, forces an honest, tested accounting of how a device actually performs under its realistic application conditions, rather than a single optimistic number that might only hold true for the easiest possible duty (AC-1) while badly overstating capability for genuine motor switching duty. This standardized, category-specific rating approach is what lets an engineer confidently select a contactor for a demanding application without needing to independently test or guess at its real-world switching capability &mdash; the manufacturer's published category ratings already encode that testing and experience.</p>

      <p><strong>A note on contactor sizing for capacitor switching:</strong> switching power factor correction capacitors is its own distinct, demanding duty (categorized separately, often AC-6b in IEC terminology) due to the very high inrush current capacitors draw at the instant of energization &mdash; if your application involves capacitor bank switching rather than motor or resistive load switching, use the manufacturer's specific capacitor-switching rated contactor rather than applying motor duty (AC-3/AC-4) sizing logic, since capacitor inrush characteristics are meaningfully different from motor starting inrush.</p>

      <p><strong>Working alongside manufacturer selection guides:</strong> most contactor manufacturers publish detailed selection tables and, increasingly, online selection tools that let you input motor power/current, voltage, and utilization category directly to get specific recommended product part numbers &mdash; this calculator's role is to build understanding of the underlying category-based sizing logic and give a quick, defensible estimate, which pairs well with, rather than replaces, those manufacturer-specific tools when you're ready to finalize an actual product selection and part number for procurement.</p>

      <p>Getting the utilization category right at the very start of that selection process &mdash; correctly identifying whether your application is genuinely AC-1, AC-3, or AC-4 duty &mdash; is the single most impactful decision in the entire sizing exercise, since it determines which rating column in the manufacturer's table you should even be looking at before current value comparisons become meaningful at all.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">25A motor, <strong>AC-3</strong> (normal start/stop): Minimum Reference Current = <strong>25 A</strong> &mdash; select a contactor with AC-3 Ie &ge; 25 A. Same motor, <strong>AC-4</strong> (jogging/plugging): no universal multiplier &mdash; select directly from the manufacturer's published AC-4 rating and electrical endurance data.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">For AC-1 and AC-3 duty, this calculator uses the load/motor current directly as a reference comparison threshold — not a calculated contactor rating. Select a contactor whose manufacturer-published rated operational current (Ie) for that category is at or above this reference figure, at the applicable operating voltage and duty. For AC-4 duty, no multiplier is applied at all — AC-4's making/breaking demands are qualitatively more severe than AC-1/AC-3, so select directly from the manufacturer's published AC-4 rating and electrical endurance data for the exact utilization category, voltage, and duty cycle of your application. A contactor is a switching device, not a substitute for overload or short-circuit protection — coordinate it with the associated protective device(s) as part of a complete starter specification. This calculator covers low-voltage (LV) contactors only — up to 1000 V, per IEC 60947-4-1; it does not apply at medium/high voltage (for example 11 kV), which uses different switching devices (vacuum or SF6 contactors/switchgear) sized to applicable higher-voltage switchgear standards. Also verify electrical endurance (operations count) for high-frequency switching applications, and confirm coil voltage compatibility with your control circuit before finalizing selection.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">IEC Utilization Categories for AC Contactors</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Category</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Application</th>
          <th class="text-left px-4 py-2 font-semibold">Switching Duty</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">AC-1</td><td class="px-4 py-2">Resistive / non-inductive or slightly inductive loads</td><td class="px-4 py-2">Minimal arcing, easiest duty</td></tr>
        <tr><td class="px-4 py-2">AC-3</td><td class="px-4 py-2">Standard squirrel-cage motor starting/stopping</td><td class="px-4 py-2">Make at starting current, break at running current</td></tr>
        <tr><td class="px-4 py-2">AC-3e</td><td class="px-4 py-2">High-efficiency squirrel-cage motors (IE3, IE4) &mdash; added in IEC 60947-4-1:2018</td><td class="px-4 py-2">As AC-3, but tested for the higher making current and first-peak inrush of high-efficiency motors</td></tr>
        <tr><td class="px-4 py-2">AC-4</td><td class="px-4 py-2">Jogging, inching, plugging, frequent reversing</td><td class="px-4 py-2">Make and break near starting/locked-rotor current, repeatedly</td></tr>
        <tr><td class="px-4 py-2">AC-5a</td><td class="px-4 py-2">Discharge lamps (fluorescent, HID) with their control gear</td><td class="px-4 py-2">Inrush from ballasts and compensation capacitors; selected from lamp tables</td></tr>
        <tr><td class="px-4 py-2">AC-5b</td><td class="px-4 py-2">Incandescent (filament) lamps</td><td class="px-4 py-2">Cold-filament inrush of roughly 10&ndash;15&times; running current</td></tr>
        <tr><td class="px-4 py-2">AC-6a</td><td class="px-4 py-2">Transformers</td><td class="px-4 py-2">Magnetising inrush at switch-on; selected by transformer kVA</td></tr>
        <tr><td class="px-4 py-2">AC-6b</td><td class="px-4 py-2">Capacitor banks</td><td class="px-4 py-2">Very high, fast inrush, especially back-to-back; capacitor-duty contactors</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>These are the most commonly encountered categories for general industrial and commercial motor and resistive load switching &mdash; IEC 60947-4-1 defines further categories as well &mdash; AC-2 for slip-ring motors, AC-3e for high-efficiency motors, AC-5a/AC-5b for lamp loads, AC-6a/AC-6b for transformer and capacitor switching, and DC-1/DC-3/DC-5 for direct current. For the lamp, transformer and capacitor categories, manufacturers publish ratings in lamp counts, transformer kVA or capacitor kvar rather than a simple current, and those tables are the selection basis. Always match the utilization category to your actual application's real switching behavior, not just the closest-sounding general description.</p>
      <p>It's worth checking whether your specific application might actually fall under one of these additional specialized categories rather than forcing it into a general AC-1/AC-3/AC-4 framework &mdash; capacitor bank switching, slip-ring motor control, and transformer inrush switching in particular each have their own distinct current-interruption characteristics that general motor or resistive switching guidance doesn't accurately capture.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Sizing a Contactor</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using AC-1 rated current to size a contactor for a motor circuit.</strong> AC-1 assumes resistive load switching duty, far less demanding than motor AC-3 or AC-4 duty &mdash; sizing a motor contactor by its AC-1 rating instead of its AC-3 (or AC-4, if applicable) rating significantly undersizes it for actual motor switching duty.</p>
      <p><strong>2. Applying AC-3 sizing to an application that's actually AC-4 duty.</strong> Jogging, plugging, and frequent reversing applications need AC-4 sizing consideration, not standard AC-3 &mdash; using AC-3 assumptions for genuinely AC-4 duty leads to premature contactor failure from accelerated contact wear.</p>
      <p><strong>3. Applying a fixed multiplier to calculate AC-4 contactor size.</strong> This calculator deliberately does not apply a multiplier for AC-4 duty &mdash; AC-4's making/breaking demands are qualitatively more severe than AC-1/AC-3, and the exact relationship to AC-3 rated current varies by product design, so the manufacturer's published AC-4 current rating and electrical endurance data for the specific contactor model are the only authoritative figures to use for final AC-4 selection.</p>
      <p><strong>4. Ignoring switching frequency (operations per hour) even within the correct utilization category.</strong> Very frequent switching, even at correctly-categorized duty, can still exceed a contactor's mechanical or electrical life rating faster than expected &mdash; use the Switching Frequency selector above to flag this, and check the manufacturer's specific operations-per-hour and total life rating for applications with unusually frequent switching.</p>
      <p><strong>5. Not checking coil voltage and control circuit compatibility alongside power contact rating.</strong> Contactor sizing for the power (load) circuit is one part of selection &mdash; the coil (control) voltage must also match the actual control circuit supply voltage, a separate specification that's easy to overlook when focused primarily on load current rating.</p>
      <p><strong>6. Selecting a contactor based on current rating alone without checking auxiliary contact or accessory requirements.</strong> Many applications need auxiliary contacts (for interlocking, indication, or feedback to a control system) or other accessories compatible with the base contactor &mdash; confirm these requirements are met by the selected model's available configuration options, not just its power contact rating.</p>
      <p><strong>7. Applying motor duty sizing logic to capacitor bank switching.</strong> Capacitor inrush current characteristics differ meaningfully from motor starting inrush — use manufacturer-specific capacitor-switching rated contactors rather than treating capacitor switching as a variant of AC-3/AC-4 motor duty.</p>
      <p><strong>8. Overlooking electrical endurance (operations count) for high-switching-frequency applications.</strong> A correctly current-rated contactor for its category still has a finite electrical life measured in operations — applications with unusually frequent switching should check this figure specifically, not just confirm the category and current rating alone.</p>
    </div>
  </div>
</section>

<!-- ===================== KEY TERMS ===================== -->
<section id="key-terms" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Key Terms: Ie, Ue, Ith</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-2">
    <ul class="list-disc pl-5 space-y-1">
      <li><strong>Ie (rated operational current):</strong> the current a contactor is rated to carry and switch for a specific utilization category (AC-1, AC-3, AC-4, etc.) and voltage — this is the figure to compare against load/motor current for that category.</li>
      <li><strong>Ue (rated operational voltage):</strong> the voltage a given Ie rating applies to — a contactor's Ie can differ across different Ue values, so match both together, not current alone.</li>
      <li><strong>Ith (conventional free-air thermal current):</strong> a thermal/heating-based rating, generally higher than the AC-3 Ie for the same contactor — do not substitute Ith for the manufacturer's AC-3 (or AC-1/AC-4) Ie rating when selecting for motor duty, since Ith does not reflect the making/breaking duty a utilization category represents.</li>
    </ul>
    <p class="text-xs text-gray-400 mt-3">A contactor advertised with a high AC-1 or Ith current does not necessarily mean it is suitable for the same current at AC-3 or AC-4 duty — always check the rating for the specific utilization category in use.</p>
  </div>
</section>

<!-- ===================== SOURCES & STANDARDS ===================== -->
<section id="sources-standards" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Sources &amp; Standards</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-2">
    <ul class="list-disc pl-5 space-y-1">
      <li>IEC 60947-4-1 &mdash; Low-voltage switchgear and controlgear: Contactors and motor-starters (utilization category definitions AC-1/AC-3/AC-4 and related current-rating conventions)</li>
      <li>The specific contactor manufacturer's published AC-1/AC-3/AC-4 current rating (Ie), rated operational voltage (Ue), and electrical endurance (operations count) tables for the exact model, voltage, and switching duty</li>
      <li>The motor manufacturer's nameplate or datasheet for full load current (FLC)</li>
      <li>Applicable local/project electrical code or specification for protective-device coordination</li>
    </ul>
    <p class="text-xs text-gray-400 mt-3">This calculator does not reproduce the text of any standard or manufacturer table &mdash; consult the applicable standard, the specific manufacturer's documentation, or a qualified electrical engineer for final contactor selection.</p>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is a contactor utilization category and why does it matter for sizing?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Utilization category (AC-1, AC-3, AC-4, etc.) describes the type of load and switching duty a contactor is rated for — the same physical contactor has a much higher current rating for easy AC-1 (resistive) duty than for demanding AC-4 (frequent motor reversing/plugging) duty, because breaking a motor's stalled-rotor or reversing current is a far more severe electrical stress on the contactor's contacts than breaking a simple resistive load's current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is AC-1 utilization category?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">AC-1 covers non-inductive or slightly inductive loads (resistive heating and similar loads with a power factor close to 1) — this is generally the least demanding utilization category, and contactors have their highest current rating when used for AC-1 duty, since there's minimal arcing energy to interrupt when switching this type of load. Lighting loads are not automatically AC-1 — depending on the specific load and switching arrangement, some lighting applications fall under other utilization categories (such as AC-5a/AC-5b), so confirm the applicable category for the actual lighting load rather than assuming AC-1.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is AC-3 utilization category?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">AC-3 covers standard squirrel-cage motor starting and stopping — the contactor makes (closes onto) the motor's starting current and opens while the motor is running at its normal operating current, which has already fallen from the higher starting value. This is the most common category for standard motor starter applications, and manufacturer AC-3 current ratings are specifically tested and published for this exact duty.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is AC-4 utilization category and why is it so much more demanding?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">AC-4 covers motor jogging, plugging (reversing while still running), and frequent inching/repeated starting, where the contactor may have to make or break current at or near motor starting/locked-rotor current repeatedly and frequently — this is significantly more severe electrical and mechanical stress than AC-3's occasional start/stop duty, which is why AC-4-rated contactor current is considerably lower than the same physical contactor's AC-3 rating.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is AC-3e and do I need it for IE3 motors?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">AC-3e is a utilization category added in IEC 60947-4-1:2018 for high-efficiency squirrel-cage motors such as IE3 and IE4. These motors can draw a higher locked-rotor current and a sharper first-peak inrush than older designs, and a contactor tested only to AC-3 may weld or wear faster when switching them. For IE3/IE4 motors, select a contactor whose manufacturer-published AC-3e rating at your voltage is at least the motor full-load current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I choose a contactor for capacitor banks, transformers or lighting?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Use the category-specific ratings from the manufacturer rather than the load current. Capacitor banks (AC-6b) need capacitor-duty contactors, often with pre-charge damping resistors, rated in kvar at your voltage. Transformers (AC-6a) are selected by kVA because of their magnetising inrush. Lamp loads use AC-5a (discharge lamps) or AC-5b (incandescent) tables, often expressed as a number of lamps; for LED drivers, use the manufacturer’s LED load tables, since their capacitive inrush is not covered by the older lamp categories.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I use an AC-1 rated contactor for a motor circuit to save cost?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No — AC-1 ratings assume a resistive load's relatively benign switching characteristics, not a motor's inductive starting/stopping duty; using an AC-1-rated contactor sized only by its AC-1 current rating for an actual motor circuit will significantly undersize the contactor for its real duty, leading to premature contact wear, arcing damage, or failure well before its expected service life.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does contactor sizing follow the same current rating as the motor's full load current directly for AC-3 duty?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Generally yes as a first approximation — select a contactor whose published AC-3 rated operational current (Ie) is at or above the motor's full load current, since manufacturer AC-3 ratings are specifically tested and calibrated for standard motor starting/stopping duty at that current level, without needing an additional large multiplier on top.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I calculate AC-4 contactor size using a fixed multiplier (like 1.5× the motor current)?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No. A fixed multiplier such as 1.5× should not be treated as a universal AC-4 contactor-selection rule. AC-4 duty can impose substantially more severe making and breaking conditions than AC-3, and the applicable AC-4 rating and electrical endurance depend on the specific contactor and application — so final selection should use the manufacturer's published AC-4 rating and electrical endurance data for the actual voltage, current, and switching duty, not a scaled multiple of the motor's full load current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does duty cycle (continuous vs intermittent) affect contactor sizing beyond utilization category?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Utilization category addresses the type of switching duty, but very frequent switching (many operations per hour, sustained over long periods) can also affect contactor life and sometimes requires derating or a more heavy-duty rated contactor even within the same nominal category — check the manufacturer's specific operations-per-hour and mechanical/electrical life rating for applications with unusually frequent switching.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I size a contactor for today's motor or plan for a larger future motor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">If a future motor upgrade at the same location is genuinely anticipated, selecting a contactor with rating margin for that larger future motor (within the same panel space and wiring constraints) avoids a costly replacement later — but this should be a deliberate design decision based on realistic future plans, not a default oversizing practice applied to every contactor regardless of actual expected need.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if a contactor is undersized for its actual duty?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An undersized contactor experiences accelerated contact wear, arcing damage, and overheating beyond its designed service life, potentially leading to contact welding (sticking closed, a serious safety hazard since the load can no longer be switched off) or complete failure well before the contactor's rated mechanical or electrical operations count is reached — correct utilization category matching, not just current rating alone, is essential to avoiding this failure mode.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Info-tooltip icon toggle =====
    // Click toggles the tooltip open/closed (for touch/keyboard users;
    // desktop hover shows it automatically via CSS :hover). Clicking
    // anywhere outside an open tooltip closes it, and opening one
    // closes any other that was already open.
    function toggleInfoTooltip(wrapId){
      var wrap = document.getElementById(wrapId);
      if (!wrap) return;
      var btn = wrap.querySelector('.info-icon-btn');
      var willOpen = !wrap.classList.contains('open');
      document.querySelectorAll('.info-icon-wrap.open').forEach(function(w){
        w.classList.remove('open');
        var b = w.querySelector('.info-icon-btn');
        if (b) b.setAttribute('aria-expanded', 'false');
      });
      if (willOpen) {
        wrap.classList.add('open');
        if (btn) btn.setAttribute('aria-expanded', 'true');
      }
    }
    document.addEventListener('click', function(e){
      if (!e.target.closest('.info-icon-wrap')) {
        document.querySelectorAll('.info-icon-wrap.open').forEach(function(w){
          w.classList.remove('open');
          var b = w.querySelector('.info-icon-btn');
          if (b) b.setAttribute('aria-expanded', 'false');
        });
      }
    });

    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    function calculateContactorSize(){
    const flc = parseFloat(document.getElementById('flc').value);
    const category = document.getElementById('category').value;
    const voltage = document.getElementById('voltage').value;
    const voltageOtherInput = document.getElementById('voltageOther');
    voltageOtherInput.classList.toggle('hidden', voltage !== 'other');
    const voltageOtherValue = parseFloat(voltageOtherInput.value);
    const switchingFreq = document.getElementById('switchingFreq').value;

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(!Number.isFinite(flc) || flc <= 0 || flc > 5000){ errors.push('Enter a valid load current between 0.1 A and 5000 A.'); }
    if(voltage === 'other' && (!Number.isFinite(voltageOtherValue) || voltageOtherValue < 1 || voltageOtherValue > 1000)){ errors.push('Enter the other voltage between 1 V and 1000 V.'); }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rCategory').textContent = '\u2014';
      document.getElementById('rMultiplier').textContent = '\u2014';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      document.getElementById('rChecks').innerHTML = '<p>Fix the input errors above to see the guidance.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    // AC-1 and AC-3 are both direct current comparisons against the
    // manufacturer's published rated operational current (Ie) for that
    // category, at 1:1 with load current — a defensible first-pass
    // reference. AC-4 is intentionally NOT given a numeric multiplier
    // here: AC-4's breaking duty is qualitatively more severe than a
    // simple current-based scaling can represent (manufacturer data
    // shows AC-4 breaking current requirements can run to several
    // times Ie depending on the device and required electrical
    // endurance), so presenting a calculated "required rating" for
    // AC-4 would overstate what this simple calculator can responsibly
    // determine. AC-4 selection always requires the manufacturer's own
    // published AC-4 rating and electrical endurance data.
    // Categories that are selected from the manufacturer's category-specific
    // tables (lamp counts, transformer kVA, capacitor kvar, AC-4 current and
    // endurance) rather than from a direct current comparison.
    const MANUF_ONLY = {
      'AC-4':  'AC-4 breaking duty is far more severe than AC-3; use the manufacturer\u2019s AC-4 rating and electrical endurance for the required number of operations.',
      'AC-5a': 'Select from the manufacturer\u2019s AC-5a lamp tables (number and type of discharge lamps, with or without compensation capacitors).',
      'AC-5b': 'Select from the AC-5b incandescent tables: cold filaments draw roughly 10\u201315\u00d7 running current at switch-on.',
      'AC-6a': 'Select by transformer kVA from the AC-6a table \u2014 magnetising inrush, not running current, governs.',
      'AC-6b': 'Use a capacitor-duty contactor rated in kvar at this voltage (often with damping resistors); size fuses and cables at about 1.3\u20131.5\u00d7 the capacitor current.'
    };
    const isAC4 = MANUF_ONLY[category] !== undefined;
    const resultEl = document.getElementById('rResult');
    const categoryEl = document.getElementById('rCategory');
    const multiplierEl = document.getElementById('rMultiplier');
    const resultLabelEl = document.getElementById('resultLabel');

    const voltageLabel = voltage === 'other'
      ? (Number.isFinite(voltageOtherValue) && voltageOtherValue > 0 ? voltageOtherValue + 'V (regional)' : 'other/regional voltage')
      : voltage + 'V';

    const formulaChipEl = document.getElementById('formulaChip');

    if (isAC4) {
      resultLabelEl.textContent = category + ': Manufacturer Selection Required';
      resultEl.textContent = 'Load current: ' + flc + ' A';
      document.getElementById('resultSub').textContent = 'Do not select an ' + category + ' contactor from the load current alone \u2014 ' + MANUF_ONLY[category];
      categoryEl.textContent = category;
      multiplierEl.textContent = 'N/A';
      if (formulaChipEl) formulaChipEl.textContent = category + ': Manufacturer rating required';
    } else {
      const minimumReference = flc * 1.0;
      resultLabelEl.textContent = 'Minimum Reference Current';
      resultEl.textContent = minimumReference.toLocaleString(undefined, {maximumFractionDigits:1}) + ' A';
      document.getElementById('resultSub').textContent = 'FLC=' + flc + 'A, ' + category + ' duty, ' + voltageLabel;
      categoryEl.textContent = category;
      multiplierEl.textContent = 'Direct current comparison';
      if (formulaChipEl) formulaChipEl.textContent = category + ': Compare manufacturer Ie (' + category + ') \u2265 ' + (category === 'AC-1' ? 'load current' : 'motor FLC');
    }

    // Switching-frequency advisory — deliberately NOT a numeric
    // multiplier on the calculated current, since no single reliable
    // derating factor for operations-per-hour exists across
    // manufacturers/models. This is a qualitative flag implementing
    // what the page's own content already says: check the
    // manufacturer's specific electrical endurance (operations count)
    // rating separately for frequent-switching applications.
    const freqNote = document.getElementById('switchingFreqNote');
    if (switchingFreq === 'veryFrequent') {
      freqNote.textContent = 'Very frequent switching selected — verify the manufacturer\u2019s electrical endurance (operations count) rating for your utilization category, and consider whether this application is genuinely AC-4 duty.';
      freqNote.classList.remove('hidden');
    } else if (switchingFreq === 'frequent') {
      freqNote.textContent = 'Frequent switching selected — check the manufacturer\u2019s electrical endurance (operations count) rating; sustained frequent switching can reduce usable contactor life even at a category-correct current rating.';
      freqNote.classList.remove('hidden');
    } else {
      freqNote.textContent = '';
      freqNote.classList.add('hidden');
    }

    let breakdownRows;
    if (isAC4) {
      breakdownRows = `
                <tr><td>Load Full Load Current</td><td>${flc} A</td></tr>
                <tr><td>Utilization Category</td><td>${category}</td></tr>
                <tr><td>Operating Voltage (contextual)</td><td>${voltageLabel}</td></tr>
                <tr><td colspan="2" style="text-align:left; white-space:normal;"><strong>Do not select a contactor based on this current figure alone.</strong> No universal multiplier is applied for ${category} &mdash; ${MANUF_ONLY[category]}</td></tr>`;
    } else {
      const minimumReference = flc * 1.0;
      breakdownRows = `
                <tr><td>Load Full Load Current</td><td>${flc} A</td></tr>
                <tr><td>Utilization Category</td><td>${category}</td></tr>
                <tr><td>Operating Voltage (contextual)</td><td>${voltageLabel}</td></tr>
                <tr><td>Comparison Basis</td><td>Direct current comparison</td></tr>
                <tr><td><strong>Minimum Reference Current</strong></td><td><strong>${minimumReference.toFixed(1)} A</strong></td></tr>
                <tr><td colspan="2" style="text-align:left; white-space:normal;">Select a contactor whose manufacturer-published ${category} rated operational current (Ie) at ${voltageLabel} is at or above this figure.</td></tr>`;
    }
    breakdownRows += `
                <tr><td>Switching Frequency (advisory only)</td><td>${switchingFreq === 'occasional' ? 'Occasional' : switchingFreq === 'frequent' ? 'Frequent' : 'Very frequent / continuous jogging'}</td></tr>`;

    document.getElementById('breakdownBox').innerHTML = `
        <table class="breakdown-table">
            <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
            <tbody>${breakdownRows}
            </tbody>
        </table>
    `;

    const checks = [];
    if (category === 'AC-1'){
      checks.push('\u2139\ufe0f AC-1 ratings are often much higher than the AC-3 rating of the same contactor, especially on small frames. Use AC-1 only for resistive or slightly inductive loads (power factor \u2265 0.95) \u2014 never select a motor contactor from its AC-1 figure.');
    } else if (category === 'AC-3'){
      checks.push('\u2139\ufe0f Compare the motor FLC with the contactor\u2019s AC-3 Ie at ' + voltageLabel + ' \u2014 Ie falls at higher voltages, so a rating quoted at 400 V does not carry to 690 V.');
      checks.push('\u2139\ufe0f For IE3/IE4 high-efficiency motors, choose a contactor with an AC-3e rating (IEC 60947-4-1:2018) \u2014 their higher first-peak inrush can weld contacts tested only to AC-3.');
    } else if (category === 'AC-3e'){
      checks.push('\u2139\ufe0f Select a contactor whose manufacturer-published AC-3e Ie at ' + voltageLabel + ' is at least ' + flc + ' A. Not every contactor range has been tested to AC-3e; an AC-3-only rating is not equivalent.');
    } else {
      checks.push('\u26a0\ufe0f ' + MANUF_ONLY[category]);
    }
    checks.push('\u2139\ufe0f Also check: coil voltage and type (AC/DC), auxiliary contacts, ambient temperature (ratings commonly apply up to about 55\u201360 \u00b0C in the enclosure), and short-circuit coordination (Type 1 or Type 2) with the protective device from the manufacturer\u2019s tables.');
    if (category === 'AC-4' || switchingFreq !== 'occasional') checks.push('\u2139\ufe0f Reversing or frequent switching: use a mechanically interlocked pair for reversing, and check electrical endurance (operations) at the actual duty.');
    document.getElementById('rChecks').innerHTML = checks.map(function(c){ return '<p>' + c + '</p>'; }).join('');
  }

  calculateContactorSize();

  // Live recalculation as the user changes inputs — without this, a
  // changed input followed by Copy/Share (without clicking Calculate
  // again) would copy/share the stale previous result.
  ['flc', 'category', 'voltage', 'voltageOther', 'switchingFreq'].forEach(function(id){
    var el = document.getElementById(id);
    if (el) { el.addEventListener('input', calculateContactorSize); el.addEventListener('change', calculateContactorSize); }
  });

  // ===== FAQ single-source sync: visible HTML → JSON-LD =====
  // Previously the FAQ text existed twice (once in the visible
  // <details> markup, once duplicated in the FAQPage JSON-LD script)
  // with no link between them — editing one and forgetting the other
  // would silently create a mismatch between what users see and what
  // the schema claims. The visible HTML remains the single source of
  // truth (still fully static and crawlable, no JS dependency for the
  // actual FAQ content users read) — this just rebuilds the JSON-LD
  // script's content FROM that visible HTML on page load, so the two
  // can never drift apart again.
  (function syncFaqJsonLd(){
    var detailsEls = document.querySelectorAll('#faqs details');
    var jsonLdEl = document.getElementById('faq-jsonld');
    if (!detailsEls.length || !jsonLdEl) return;
    var mainEntity = [];
    detailsEls.forEach(function(d){
      var summaryEl = d.querySelector('summary');
      var answerEl = d.querySelector('p');
      if (!summaryEl || !answerEl) return;
      var summaryClone = summaryEl.cloneNode(true);
      var plusEl = summaryClone.querySelector('.plus');
      if (plusEl) plusEl.remove();
      var question = summaryClone.textContent.trim();
      var answer = answerEl.textContent.trim();
      mainEntity.push({
        "@type": "Question",
        "name": question,
        "acceptedAnswer": { "@type": "Answer", "text": answer }
      });
    });
    if (mainEntity.length) {
      jsonLdEl.textContent = JSON.stringify({
        "@context": "https://schema.org",
        "@type": "FAQPage",
        "mainEntity": mainEntity
      });
    }
  })();
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){
      __shareModalLoading = false;
      var btn = document.querySelector('.share-result-btn');
      if (btn) {
        var original = btn.textContent;
        btn.textContent = '⚠️ Share unavailable';
        setTimeout(function(){ btn.textContent = original; }, 2200);
      }
    };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
