<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Earthing Conductor Size Calculator (Adiabatic Formula)</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Earthing/Protective Conductor Size Calculator using the adiabatic short-circuit formula referenced in standards such as IS 3043 and IEC 60364-5-54. Enter fault current, duration, and conductor material/condition to get the thermal minimum cross-sectional area instantly.">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/earthing-conductor-size">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Earthing Conductor Size Calculator">
<meta property="og:description" content="Free Earthing Conductor Size Calculator — enter fault current, duration, and material to get the minimum earthing conductor size instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/earthing-conductor-size">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Earthing Conductor Size Calculator">
<meta name="twitter:description" content="Free Earthing Conductor Size Calculator — enter fault current, duration, and material to get the minimum earthing conductor size instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Earthing Conductor Size Calculator",
  "url": "https://www.electromechcalc.com/electrical/earthing-conductor-size",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Earthing/Protective Conductor Size Calculator using the adiabatic short-circuit formula referenced in standards such as IS 3043 and IEC 60364-5-54. Enter fault current, duration, and conductor material/condition to get the thermal minimum cross-sectional area instantly.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" },
  "author": { "@type": "Person", "name": "Umasankar Maity", "url": "https://www.electromechcalc.com/about" },
  "dateModified": "2026-08-28"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Earthing Conductor Size Calculator", "item": "https://www.electromechcalc.com/electrical/earthing-conductor-size" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the adiabatic formula for earthing conductor size?",
      "acceptedAnswer": { "@type": "Answer", "text": "S (mm²) = (I × √t) ÷ k, where I is the fault current in amps, t is the fault clearing (duration) time in seconds, and k is a material constant that depends on the conductor material and its assumed initial and final (maximum allowable) temperature during the fault." }
    },
    {
      "@type": "Question",
      "name": "Why is it called the 'adiabatic' equation?",
      "acceptedAnswer": { "@type": "Answer", "text": "Adiabatic means no heat is lost to the surroundings during the process being modeled — the equation assumes that during the brief duration of a fault, essentially all the heat generated by the fault current stays within the conductor rather than dissipating to the environment, since heat conduction away from the conductor is much slower than the fault duration. This conservative (safe) assumption is what makes the simplified formula valid for short-duration fault sizing — it is commonly cited as applicable only for short disconnection times (on the order of up to about 5 seconds); this calculator's clearing-time input is capped accordingly, and longer durations need a different, more detailed thermal analysis." }
    },
    {
      "@type": "Question",
      "name": "What is the material constant k and where does its value come from?",
      "acceptedAnswer": { "@type": "Answer", "text": "k encapsulates the conductor material's specific heat capacity, resistivity, and the temperature rise the conductor is allowed to experience (from its normal operating temperature up to a maximum considered safe for that material and any nearby insulation) — reference k values (commonly around 159 for bare copper, 105 for aluminum, and 58 for galvanized steel in widely-used reference tables) come from these material properties and standard assumed temperature limits, but the applicable value for a specific installation should be taken from the k-factor table in the governing standard, since published figures vary by condition, edition, and jurisdiction." }
    },
    {
      "@type": "Question",
      "name": "Why does fault clearing time matter for conductor sizing?",
      "acceptedAnswer": { "@type": "Answer", "text": "Heat generated in the conductor during a fault is proportional to current squared multiplied by time (I²t) — a longer fault duration means more total heat energy dissipated in the conductor for the same current, requiring a larger cross-section to keep the resulting temperature rise within safe limits. This is why fast-clearing protective devices (which limit fault duration) allow smaller conductor sizes than slower-clearing ones for the identical fault current." }
    },
    {
      "@type": "Question",
      "name": "What fault current should I use — the maximum available fault current, or something else?",
      "acceptedAnswer": { "@type": "Answer", "text": "Use the maximum fault current the earthing conductor could actually experience at its location in the system, and the corresponding clearing time of the protective device that will interrupt that specific fault — using a lower, unrepresentative fault current risks undersizing the conductor for the worst genuine case it needs to survive." }
    },
    {
      "@type": "Question",
      "name": "Does a larger calculated conductor size always mean better protection?",
      "acceptedAnswer": { "@type": "Answer", "text": "For thermal withstand specifically, yes — but earthing conductor sizing also has to satisfy code-mandated minimum sizes (for mechanical robustness, independent of the thermal calculation) and, in many designs, must be at least a certain fraction of the associated phase conductor's size. The adiabatic calculation gives the thermal minimum; always check it against these other applicable minimums and use whichever requirement is larger." }
    },
    {
      "@type": "Question",
      "name": "How does conductor material choice affect required size?",
      "acceptedAnswer": { "@type": "Answer", "text": "Copper has a higher k value than aluminum or steel, meaning a copper conductor needs a smaller cross-sectional area than aluminum or steel to safely withstand the identical fault current and duration — which is why copper remains a common choice for earthing conductors even where aluminum might be used for the main current-carrying phase conductors, despite copper's higher material cost per unit weight." }
    },
    {
      "@type": "Question",
      "name": "Is this calculation the same for a main earthing conductor and a supplementary bonding conductor?",
      "acceptedAnswer": { "@type": "Answer", "text": "The same adiabatic thermal-withstand principle applies to any conductor that needs to safely carry fault current for its rated duration — a main earthing conductor, an equipment bonding conductor, or a supplementary protective bonding conductor. However, 'earthing conductor' and 'protective conductor' are not always interchangeable terms across standards, and each conductor type can be subject to its own minimum-size rules, permitted materials, and applicable fault current/duration at its specific location — check the definitions and requirements in the governing standard for the specific conductor you're sizing, rather than assuming identical treatment." }
    },
    {
      "@type": "Question",
      "name": "What happens if the earthing conductor is undersized for the actual fault current?",
      "acceptedAnswer": { "@type": "Answer", "text": "An undersized conductor can overheat significantly during a fault, potentially melting insulation, damaging nearby materials, or in severe cases failing (melting through or burning open) before the fault is cleared — a failed earthing conductor during a fault is a serious safety hazard, since it can leave equipment without an effective path to ground exactly when that protective path is most critically needed." }
    },
    {
      "@type": "Question",
      "name": "How can I check if a conductor size I already have in mind is adequate?",
      "acceptedAnswer": { "@type": "Answer", "text": "Enter the conductor's cross-sectional area along with the actual fault current, clearing time, and material into a verification check — this shows the maximum fault-clearing time that conductor can withstand at that fault current, so you can compare it against your protective device's actual clearing time rather than only checking the forward (current+time → minimum size) direction." }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* Conductor Material & Condition info icon — small green "i" button; the
     hint text is hidden and only appears as a tooltip on hover/focus
     (keyboard-accessible). Matches the pattern used on transformer-size.html. */
  .info-icon{
    position:relative;
    display:inline-flex;
    align-items:center;
    justify-content:center;
    width:15px;
    height:15px;
    border-radius:50%;
    background:#16a34a;
    color:#fff;
    font-size:10px;
    font-weight:700;
    font-style:italic;
    line-height:1;
    cursor:pointer;
    flex-shrink:0;
  }
  .info-icon .info-tooltip{
    display:none;
    position:absolute;
    left:0;
    top:135%;
    z-index:30;
    width:230px;
    max-width:60vw;
    background:#111827;
    color:#fff;
    font-size:11px;
    font-weight:400;
    font-style:normal;
    text-transform:none;
    letter-spacing:normal;
    line-height:1.45;
    padding:8px 10px;
    border-radius:6px;
    box-shadow:0 6px 16px rgba(0,0,0,.2);
  }
  .info-icon:hover .info-tooltip,
  .info-icon:focus .info-tooltip,
  .info-icon:focus-visible .info-tooltip{
    display:block;
  }

  /* Calculator/Verify heading bar: solid navy, bled to the card's edges,
     matching the pattern used on transformer-size.html — LIGHT MODE ONLY;
     dark mode keeps the card's own existing look, no override needed. */
  body:not(.dark-theme) #calculator #calcHeaderBar,
  body:not(.dark-theme) #verify #verifyHeaderBar{
    background:#0B1220 !important;
    margin:-1.5rem -1.5rem 1rem -1.5rem !important;
    padding:0.85rem 1.5rem !important;
    border-radius:16px 16px 0 0 !important;
  }
  body:not(.dark-theme) #calculator #calcHeaderBar h2,
  body:not(.dark-theme) #verify #verifyHeaderBar h2{ color:#fff !important; margin-bottom:0.25rem !important; }
  body:not(.dark-theme) #calculator #calcHeaderBar p,
  body:not(.dark-theme) #verify #verifyHeaderBar p,
  body:not(.dark-theme) #verify #verifyHeaderBar span{ color:#94a3b8 !important; }
  @media (min-width: 768px){
    body:not(.dark-theme) #calculator #calcHeaderBar,
    body:not(.dark-theme) #verify #verifyHeaderBar{
      margin:-2rem -2rem 1rem -2rem !important;
      padding:0.85rem 2rem !important;
    }
  }

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-not-calculated-box{
    background:rgba(245,158,11,0.07); border-color:#78350f;
  }
  body.dark-theme #cs-not-calculated-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-not-calculated-box table{ border-color:#78350f; }
  body.dark-theme #cs-not-calculated-box thead{ background:rgba(245,158,11,0.15); color:#e2e8f0; }
  body.dark-theme #cs-not-calculated-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-not-calculated-box tbody tr{ border-color:rgba(245,158,11,0.15); }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Earthing & Grounding
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Earthing Conductor Size <span class="text-sky-400">Calculator</span>
        </h1>
        <p class="text-amber-300 text-xs font-mono uppercase tracking-wide mb-3">Protective-conductor adiabatic thermal method — earthing-specific minimums verified separately</p>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Free earthing conductor size calculator — enter fault current and clearing time to instantly get the thermal minimum cross-sectional area (mm²) for the selected conductor application.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel overflow-hidden p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Earthing Conductor Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter fault current, clearing time, and conductor material.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="faultCurrent">Fault Current (kA)</label>
          <input id="faultCurrent" name="faultCurrent" inputmode="decimal" type="number" value="20" step="0.1" min="0.01" max="500" placeholder="e.g. 20" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="clearingTime">Fault Clearing Time (seconds)</label>
          <input id="clearingTime" name="clearingTime" inputmode="decimal" type="number" value="1" step="0.05" min="0.01" max="5" placeholder="e.g. 1" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="material">
            Conductor Material &amp; Condition
            <span class="info-icon" tabindex="0" role="button" aria-label="Why material and condition both matter">
              i
              <span class="info-tooltip">k depends on more than material alone — installation condition, initial/final permissible temperature, conductor configuration, and joint condition all affect it. Standard tables publish multiple copper values (commonly cited figures include 159, 143, 141, 134, and others) for different specific conditions — the k=143 option here is one such reference condition, not a universal value for all insulated or insulation-adjacent copper. Select the value from your governing standard's own k-factor table, matched to your actual condition, for a final design. Some standards also restrict which materials (e.g. aluminum) are permitted for a given conductor category — verify this separately.</span>
            </span>
          </label>
          <select id="material" name="material" class="input-field mt-2">
            <option value="159" selected>Copper &mdash; bare, free air (k=159)</option>
            <option value="143">Copper &mdash; insulated/adjacent, reference condition (k=143)</option>
            <option value="105">Aluminum (Aluminium) &mdash; thermal reference only, verify permitted use (k=105)</option>
            <option value="58">Galvanized Steel (k=58)</option>
          </select>
        </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button type="button" onclick="calculateEarthingConductor()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">S = (I × √t) ÷ k</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden" aria-live="polite" aria-atomic="true">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Thermal Minimum (Adiabatic)</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>
        <p class="text-[11px] text-gray-500 mt-2">Thermal (short-circuit) minimum only — always compare against code-mandated minimum sizes and phase-conductor ratio requirements, and use whichever is larger.</p>
        <p class="text-[11px] font-semibold text-amber-700 bg-amber-100 inline-block px-2 py-0.5 rounded mt-2">Design estimate only — verify against applicable code minimums</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Next Size in Reference List</span>
            <span id="rStdSize" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">I&sup2;t Joule Integral</span>
            <span id="rI2t" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
        <p id="rMarginNote" class="text-[11px] text-gray-500 mt-2"></p>
        <p class="text-[11px] text-gray-500 mt-1">Reference cross-section list only — not a universal conductor-size standard. Verify the available conductor form (wire, strip, bar) and size against your applicable standard or supplier catalogue.</p>
        <p class="text-[11px] text-gray-500 mt-1">I&sup2;t Joule integral assumes a constant RMS fault current for the full clearing time &mdash; it is a simplified value, not a protective device's actual manufacturer-published let-through I&sup2;t (relevant for fuses and current-limiting breakers).</p>
        <a href="#verify" class="text-xs text-sky-400 hover:text-sky-300 underline mt-3 inline-block">Verify a selected conductor size below &darr;</a>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== [PER-PAGE] VERIFY: CHECK A SELECTED CONDUCTOR ===================== -->
<section id="verify" class="max-w-6xl mx-auto px-4 pb-14">
  <div class="flex flex-col gap-6">

    <!-- INPUT PANEL -->
    <div class="bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
      <div id="verifyHeaderBar">
        <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Screening</span>
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Verify a Selected Conductor Size</h2>
        <p class="text-xs text-gray-500 mb-0">Already have a conductor size in mind (e.g. from stock, or the suggestion above)? Enter its actual cross-sectional area along with the real fault current and clearing time to check its thermal withstand — this shows the maximum fault-clearing time that size can survive at the entered fault current, not just the forward current+time&rarr;minimum-size direction.</p>
      </div>

      <div class="grid sm:grid-cols-2 gap-4 mb-4 mt-6">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vArea">Selected Conductor Area (mm&sup2;)</label>
          <input id="vArea" name="vArea" inputmode="decimal" type="number" value="150" step="1" min="0.5" max="2000" placeholder="e.g. 150" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="vMaterial">
            Conductor Material &amp; Condition
            <span class="info-icon" tabindex="0" role="button" aria-label="Why material and condition both matter">
              i
              <span class="info-tooltip">k depends on material, installation condition (bare vs. insulated/insulation-adjacent), and assumed temperature limits — not material alone. Select the option matching your actual installation, and confirm the exact k-factor against your governing standard.</span>
            </span>
          </label>
          <select id="vMaterial" name="vMaterial" class="input-field mt-2">
            <option value="159" selected>Copper &mdash; bare, free air (k=159)</option>
            <option value="143">Copper &mdash; insulated/adjacent, reference condition (k=143)</option>
            <option value="105">Aluminum &mdash; thermal reference only, verify permitted use (k=105)</option>
            <option value="58">Galvanized Steel (k=58)</option>
          </select>
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vFaultCurrent">Fault Current (kA)</label>
          <input id="vFaultCurrent" name="vFaultCurrent" inputmode="decimal" type="number" value="20" step="0.1" min="0.01" max="500" placeholder="e.g. 20" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vClearingTime">Actual Protective-Device Clearing Time (s)</label>
          <input id="vClearingTime" name="vClearingTime" inputmode="decimal" type="number" value="1" step="0.05" min="0.01" max="5" placeholder="e.g. 1" class="input-field mt-2">
        </div>
      </div>
      <div class="mb-3">
        <span class="formula-chip">Max Withstand Time = (S &times; k &divide; I)&sup2;</span>
      </div>
      <p class="text-[11px] text-gray-400 mb-5">Compares the selected conductor's thermal (adiabatic) withstand capability against the actual protective-device clearing time you enter — it does not check code-mandated minimum sizes, phase-conductor ratio requirements, or connection quality; see the disclaimer below.</p>

      <div id="vValidationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button type="button" onclick="verifyConductor()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Run Screening Check
      </button>
    </div>

    <!-- RESULT PANEL -->
    <div id="verifyResultPanel" class="bg-white rounded-2xl shadow-sm border border-gray-100 p-6 md:p-8 flex flex-col">
      <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Screening Result</span>
      <div id="verifyResultBox" class="space-y-3 text-sm text-gray-600" aria-live="polite" aria-atomic="true">
        <p class="text-xs text-gray-400">Enter values above and click Run Screening Check.</p>
      </div>
    </div>
  </div>

  <p class="text-xs text-gray-400 mt-6">This screening check covers only the adiabatic thermal withstand calculation for the exact fault current and clearing time entered &mdash; it is <strong>not</strong> a full protective-conductor design verification. It does not account for code-mandated absolute minimum conductor sizes, phase-conductor ratio requirements, connection/termination quality, mechanical robustness, or corrosion allowance. A conductor that passes this thermal check can still be inadequate if it falls below an applicable code minimum or ratio requirement &mdash; always compare against those separately and use whichever requirement is larger. For a final design, confirm against the applicable standard and have the design reviewed by a qualified electrical engineer.</p>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button type="button" class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button type="button" class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button type="button" id="fbYes" class="action-icon-btn" aria-pressed="false" onclick="setFeedback('yes')">👍 Yes</button>
      <button type="button" id="fbNo" class="action-icon-btn" aria-pressed="false" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Earthing%20Conductor%20Size%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/earth-grid-resistance" class="calc-card flex items-center justify-between px-3 py-1.5 rounded-lg border border-gray-100 bg-gray-50 text-xs font-medium text-brandDark">
            Earth Grid Resistance Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/cable-size" class="calc-card flex items-center justify-between px-3 py-1.5 rounded-lg border border-gray-100 bg-gray-50 text-xs font-medium text-brandDark">
            Cable Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/short-circuit-current" class="calc-card flex items-center justify-between px-3 py-1.5 rounded-lg border border-gray-100 bg-gray-50 text-xs font-medium text-brandDark">
            Short Circuit Current Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical-calculators" class="calc-card flex items-center justify-between px-3 py-1.5 rounded-lg border border-gray-100 bg-gray-50 text-xs font-medium text-brandDark">
            All Electrical Calculators <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#verify" class="hover:underline">2. Verify a selected conductor size</a></li>
      <li><a href="#how-it-works" class="hover:underline">3. Understanding the adiabatic sizing formula</a></li>
      <li><a href="#second" class="hover:underline">4. Material constant (k) reference table</a></li>
      <li><a href="#mistakes" class="hover:underline">5. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">6. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Method: Adiabatic short-circuit thermal-withstand equation, as referenced in standards including IS 3043:2018 and IEC 60364-5-54:2011+A1:2021 &mdash; select k-factor and minimum-size requirements from the specific edition governing your installation</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Minimum Earthing Conductor Size Is Calculated</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>Adiabatic equation:</strong> S = (I × √t) ÷ k, where I is fault current, t is clearing time in seconds, and k is a material- and condition-dependent constant (around 159 for bare copper in free air, lower — around 143 — for copper in contact with or near insulation) — a 5000 A fault cleared in 0.5 s needs roughly 22.2 mm² minimum with a bare-copper k of 159. An earthing (grounding, protective) conductor has one critical job during a fault: safely carry the fault current for however long it takes the protective device to clear that fault, without overheating to the point of damage or failure. The adiabatic equation is the standard, widely used method for calculating the minimum conductor size that can do this safely for a given fault current and clearing time.</p>

      <p><strong>Formula used:</strong> S (mm&sup2;) = (I &times; &radic;t) &divide; k, where I is fault current in amps, t is fault clearing time in seconds, and k is a material constant reflecting the conductor's specific heat, resistivity, and allowable temperature rise during the fault.</p>

      <p><strong>Worked example:</strong> a copper earthing conductor needs to withstand a 20 kA (20,000 A) fault for 1 second, with k=159 for bare copper. S = (20,000 &times; &radic;1) &divide; 159 = 20,000 &divide; 159 &asymp; 125.8 mm&sup2;. This would typically round up to 150 mm&sup2;, the next size in this calculator's reference size list at or above the calculated minimum &mdash; actual commercially available sizes vary by supplier, region, and conductor form (wire, strip, bar).</p>

      <p><strong>Why the formula uses &radic;t, not t directly:</strong> the underlying physics comes from the I&sup2;t relationship for heat energy dissipated in a resistor (heat generated is proportional to current squared times time). Rearranging the full thermal equation to solve for the minimum cross-sectional area that keeps temperature rise within the material's safe limit produces the square-root-of-time relationship in the final simplified formula &mdash; this is why doubling fault duration increases the required conductor size by a factor of &radic;2 (about 1.41&times;), not by a full factor of 2.</p>

      <p><strong>How k values are derived:</strong> each material's k value comes from a more detailed underlying thermal equation that accounts for the material's specific heat capacity, density, resistivity (and how resistivity itself changes with temperature), and the assumed initial and final temperature limits for that material and its typical application (bare conductor in free air vs insulated conductor touching other materials, for example, have different allowable final temperatures and therefore different k values in more detailed tables). The values shown in this calculator (159 for bare copper, 143 for insulated/insulation-adjacent copper, 105 for aluminum, 58 for galvanized steel) are reference figures only — not a universal standard value — reflecting one commonly cited set of material, condition, and temperature-limit assumptions; confirm the applicable k-factor and its underlying assumptions in the specific edition of the standard governing your installation.</p>

      <p><strong>Relationship to overcurrent protection and disconnection time:</strong> the "t" in this formula isn't an arbitrary design choice &mdash; it's the actual time the upstream protective device (fuse, breaker) takes to clear the specific fault current being considered, read from that device's time-current characteristic curve. Faster-acting protective devices allow smaller earthing conductors for the same fault current, since less total heat energy accumulates in the conductor before the fault clears &mdash; this is one of several reasons protective device selection and earthing conductor sizing are interrelated design decisions, not independent calculations performed in isolation from each other.</p>

      <p><strong>Why earthing conductors are often smaller than the main phase conductors they're associated with:</strong> phase conductors are sized for continuous normal operating current (potentially many hours a day, every day), while earthing conductors only need to survive the brief duration of an occasional fault before it's cleared &mdash; this fundamentally different duty (continuous vs brief-transient) is why earthing conductors can often be meaningfully smaller than their associated phase conductors while still being entirely adequate for their actual job. Codes typically specify this relationship as a ratio or table rather than requiring the earthing conductor to always match phase conductor size, reflecting this different service requirement.</p>

      <p><strong>Practical rounding and standard sizes:</strong> like most conductor sizing calculations, the adiabatic formula's raw output rarely lands exactly on a commercially available standard conductor size &mdash; always round up (never down) to the next available standard cross-section, since a marginally larger conductor only adds a small safety margin, while rounding down removes the calculated safety margin the formula was specifically designed to provide.</p>

      <p><strong>Summary:</strong> use S = (I &times; &radic;t) &divide; k with the actual maximum fault current and real protective device clearing time at the conductor's location, select k matching the actual material and installation condition (bare vs insulation-adjacent), round up to the next standard size, and always check the result against any applicable code-mandated minimum size or phase-conductor ratio requirement before finalizing.</p>

      <p><strong>Beyond the calculation &mdash; installation quality matters too:</strong> even a correctly-sized earthing conductor depends on sound connections (properly tightened, corrosion-protected, and mechanically secure terminations) to actually perform its thermal and electrical function during a fault &mdash; a loose or corroded connection introduces additional resistance and a localized hot spot that the bulk conductor calculation doesn't account for, and can fail well before the calculated thermal limit of the conductor itself is reached. Periodic inspection and testing of earthing conductor connections is a genuinely important complement to getting the initial sizing calculation right.</p>

      <p><strong>Where this fits in a complete earthing system design:</strong> earthing conductor sizing (this calculator), earth grid resistance (a related calculation for the overall grounding electrode system), and fault current calculation (which supplies the input this calculator needs) together form the core technical calculations behind a complete earthing and grounding design &mdash; each depends on the others, which is why a thorough earthing design process typically works through fault current analysis first, then earth grid resistance, then individual conductor sizing, rather than treating any one calculation in isolation.</p>

      <p><strong>A note on units and common pitfalls:</strong> fault current is often specified in kA on equipment nameplates and protection studies, but the formula's standard k values are calibrated for current in amps &mdash; always convert kA to A (multiply by 1000) before applying the formula, since forgetting this conversion produces a result understated by a factor of 1000, a large and easily-caught error if the resulting "conductor size" comes out absurdly small.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Copper, 20 kA fault, 1 second clearing time: S = (20,000 &times; &radic;1) &divide; 159 &asymp; <strong>125.8 mm&sup2;</strong> &mdash; rounds up to a standard <strong>150 mm&sup2;</strong> conductor.</p>
    </div>

    <div id="cs-not-calculated-box" class="mt-6 bg-amber-50/60 border border-amber-100 rounded-2xl p-6">
      <p class="text-sm font-semibold text-brandDark mb-2">What This Calculator Does Not Calculate</p>
      <p class="text-sm text-gray-600 leading-relaxed mb-4">This tool estimates the thermal (adiabatic short-circuit) minimum cross-section only, for a conductor material/condition and k-factor you select. It does not calculate: code-mandated absolute minimum conductor sizes, phase-conductor ratio requirements, mechanical strength, corrosion allowance, connection/termination quality, or voltage drop &mdash; and it does not determine which conductor category (earthing conductor, protective conductor, bonding conductor, earth grid conductor, etc.) applies to your specific installation or which materials are permitted for that category under the governing standard. These all need separate verification &mdash; against the applicable code's definitions, minimum-size table, and material restrictions, or a qualified electrical engineer's review &mdash; before finalizing a conductor for an actual installation.</p>
      <div class="not-prose overflow-x-auto">
        <table class="w-full text-xs border border-amber-200/60 rounded-lg overflow-hidden">
          <thead class="bg-amber-100/60 text-brandDark">
            <tr>
              <th class="text-left px-3 py-2 font-semibold">Check</th>
              <th class="text-left px-3 py-2 font-semibold">This Calculator</th>
              <th class="text-left px-3 py-2 font-semibold">Must Verify Separately</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-amber-200/40">
            <tr><td class="px-3 py-2">Thermal (adiabatic) minimum</td><td class="px-3 py-2">&#10003;</td><td class="px-3 py-2">&mdash;</td></tr>
            <tr><td class="px-3 py-2">Absolute code minimum size</td><td class="px-3 py-2">&#10007;</td><td class="px-3 py-2">Applicable standard</td></tr>
            <tr><td class="px-3 py-2">Phase-conductor ratio requirement</td><td class="px-3 py-2">&#10007;</td><td class="px-3 py-2">Applicable standard</td></tr>
            <tr><td class="px-3 py-2">Permitted conductor materials</td><td class="px-3 py-2">&#10007;</td><td class="px-3 py-2">Applicable standard</td></tr>
            <tr><td class="px-3 py-2">Mechanical strength</td><td class="px-3 py-2">&#10007;</td><td class="px-3 py-2">Design/standard</td></tr>
            <tr><td class="px-3 py-2">Corrosion allowance</td><td class="px-3 py-2">&#10007;</td><td class="px-3 py-2">Design</td></tr>
            <tr><td class="px-3 py-2">Connection/termination quality</td><td class="px-3 py-2">&#10007;</td><td class="px-3 py-2">Installation/maintenance</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <p class="text-xs text-gray-400 mt-6">This calculator sizes a conductor purely for short-circuit thermal withstand (the adiabatic equation) — it does not check mechanical strength, corrosion allowance, or any applicable minimum conductor size mandated by code regardless of the calculated thermal requirement (many codes specify an absolute minimum size for mechanical robustness, which can exceed the thermally-calculated minimum for small fault currents, and some codes restrict which materials are permitted for a given conductor category). Always compare the calculated size against your applicable code's minimum size table and material restrictions, and select whichever size is larger. This calculation should be revisited whenever available fault current or protective device clearing times change due to system modifications, and a final earthing/protective conductor design should always be reviewed by a qualified electrical engineer.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-2">Material Constant (k) for Common Conductor Materials</h2>
  <p class="text-xs font-semibold text-amber-700 bg-amber-100 inline-block px-2 py-0.5 rounded mb-4">Reference values only — confirm permitted materials and applicable k against your governing standard</p>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Material / Condition</th>
          <th class="text-left px-4 py-2 font-semibold">Typical k Value</th>
          <th class="text-left px-4 py-2 font-semibold">Notes</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Copper (bare, in free air)</td><td class="px-4 py-2">159</td><td class="px-4 py-2">Most common protective/earthing conductor material</td></tr>
        <tr><td class="px-4 py-2">Copper (insulated / in contact with PVC)</td><td class="px-4 py-2">~143</td><td class="px-4 py-2">Lower final temperature limit near insulation</td></tr>
        <tr><td class="px-4 py-2">Aluminum (bare, in free air)</td><td class="px-4 py-2">105</td><td class="px-4 py-2">Needs larger area than copper for same duty; some standards restrict or prohibit aluminum for specific earthing-conductor applications &mdash; confirm this is permitted before using this value</td></tr>
        <tr><td class="px-4 py-2">Galvanized steel</td><td class="px-4 py-2">58</td><td class="px-4 py-2">Common for structural/rebar earthing electrodes</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Different standards and reference tables publish slightly different k values depending on the exact assumed initial and final temperature limits, so small variations between sources are normal and expected &mdash; always use the k value from the specific code or standard governing your installation for a final design, and note that a conductor in contact with or near insulation typically has a lower allowable final temperature (and therefore lower k, requiring a larger conductor) than a bare conductor in free air.</p>
      <p>Galvanized steel is worth calling out separately &mdash; while its k value is notably lower than copper (meaning a much larger cross-section is needed for the same thermal duty), it's still commonly used for structural earthing electrodes and rebar-based grounding systems, where its mechanical robustness, cost, and compatibility with the structural steel it's often bonded to outweigh the larger required cross-section for the earthing function specifically. Its own k value is also condition-dependent (e.g. welded vs bolted joints), so treat 58 as a starting reference rather than a fixed constant.</p>
      <p><strong>On aluminum specifically:</strong> some standards and codes restrict or prohibit aluminum for certain earthing-conductor applications (as distinct from other protective or bonding conductor roles), for reasons including corrosion behavior at connections and compatibility with the electrode/soil interface. The k=105 value here is a thermal reference figure only — it does not confirm that aluminum is a permitted material for your specific conductor category under the governing standard. Verify permitted materials separately before selecting aluminum for an earthing conductor.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Sizing an Earthing Conductor</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using the wrong k value for the actual installation condition.</strong> Bare conductor in free air and insulated (or insulation-adjacent) conductor have different allowable final temperatures and therefore different k values &mdash; using a bare-conductor k value for an installation where the earthing conductor runs alongside or through insulated cable can understate the required size.</p>
      <p><strong>2. Using an unrepresentative (too low) fault current for the calculation.</strong> The conductor should be sized against the maximum fault current it could realistically experience at its actual location in the system, not a lower, more convenient assumed figure &mdash; use the calculated or measured fault current specific to that point, not a generic system-wide average.</p>
      <p><strong>3. Ignoring code-mandated minimum conductor sizes.</strong> Many codes specify an absolute minimum earthing conductor cross-section regardless of the thermal (adiabatic) calculation result, for mechanical robustness reasons independent of fault current &mdash; always compare the calculated thermal minimum against the applicable code's minimum size table and use whichever is larger.</p>
      <p><strong>4. Forgetting that fault clearing time depends on the actual protective device, not an assumed round number.</strong> Using a generic assumed clearing time (like 1 second) without checking the actual time-current characteristic of the specific protective device that will clear that fault can meaningfully misstate the true required conductor size, especially for devices with clearing times significantly different from the assumption.</p>
      <p><strong>5. Sizing the earthing conductor independently of its associated phase conductor without checking the code's ratio requirement.</strong> Many codes specify a minimum earthing/protective conductor size as a fraction of the associated phase conductor's size (in addition to, and sometimes exceeding, the thermal calculation) &mdash; check this ratio requirement alongside the adiabatic calculation, not instead of it.</p>
      <p><strong>6. Assuming the calculated size from one fault location applies system-wide.</strong> Fault current (and sometimes clearing time) varies at different points in an electrical system &mdash; a conductor size calculated for one location's fault current shouldn't be assumed adequate for every other earthing conductor in the installation without checking the actual conditions at each specific location.</p>
      <p><strong>7. Assuming connection quality doesn't affect the calculation's validity.</strong> A correctly sized conductor with a loose or corroded connection can still fail during a fault at that weak point, well before reaching its calculated bulk thermal limit &mdash; sizing calculations assume sound connections throughout, which installation and maintenance practice must actually deliver.</p>
      <p><strong>8. Treating this as a one-time calculation rather than revisiting it after system changes.</strong> Adding load, upgrading transformers, or reconfiguring protection settings can change available fault current or clearing times at a given point &mdash; a conductor sized correctly for the original system configuration may become undersized after such changes if the earthing calculation isn't revisited.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the adiabatic formula for earthing conductor size?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">S (mm²) = (I × √t) ÷ k, where I is the fault current in amps, t is the fault clearing (duration) time in seconds, and k is a material constant that depends on the conductor material and its assumed initial and final (maximum allowable) temperature during the fault.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why is it called the 'adiabatic' equation?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Adiabatic means no heat is lost to the surroundings during the process being modeled — the equation assumes that during the brief duration of a fault, essentially all the heat generated by the fault current stays within the conductor rather than dissipating to the environment, since heat conduction away from the conductor is much slower than the fault duration. This conservative (safe) assumption is what makes the simplified formula valid for short-duration fault sizing — it is commonly cited as applicable only for short disconnection times (on the order of up to about 5 seconds); this calculator's clearing-time input is capped accordingly, and longer durations need a different, more detailed thermal analysis.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the material constant k and where does its value come from?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">k encapsulates the conductor material's specific heat capacity, resistivity, and the temperature rise the conductor is allowed to experience (from its normal operating temperature up to a maximum considered safe for that material and any nearby insulation) — reference k values (commonly around 159 for bare copper, 105 for aluminum, and 58 for galvanized steel in widely-used reference tables) come from these material properties and standard assumed temperature limits, but the applicable value for a specific installation should be taken from the k-factor table in the governing standard, since published figures vary by condition, edition, and jurisdiction.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does fault clearing time matter for conductor sizing?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Heat generated in the conductor during a fault is proportional to current squared multiplied by time (I²t) — a longer fault duration means more total heat energy dissipated in the conductor for the same current, requiring a larger cross-section to keep the resulting temperature rise within safe limits. This is why fast-clearing protective devices (which limit fault duration) allow smaller conductor sizes than slower-clearing ones for the identical fault current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What fault current should I use — the maximum available fault current, or something else?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Use the maximum fault current the earthing conductor could actually experience at its location in the system, and the corresponding clearing time of the protective device that will interrupt that specific fault — using a lower, unrepresentative fault current risks undersizing the conductor for the worst genuine case it needs to survive.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does a larger calculated conductor size always mean better protection?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For thermal withstand specifically, yes — but earthing conductor sizing also has to satisfy code-mandated minimum sizes (for mechanical robustness, independent of the thermal calculation) and, in many designs, must be at least a certain fraction of the associated phase conductor's size. The adiabatic calculation gives the thermal minimum; always check it against these other applicable minimums and use whichever requirement is larger.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does conductor material choice affect required size?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Copper has a higher k value than aluminum or steel, meaning a copper conductor needs a smaller cross-sectional area than aluminum or steel to safely withstand the identical fault current and duration — which is why copper remains a common choice for earthing conductors even where aluminum might be used for the main current-carrying phase conductors, despite copper's higher material cost per unit weight.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Is this calculation the same for a main earthing conductor and a supplementary bonding conductor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The same adiabatic thermal-withstand principle applies to any conductor that needs to safely carry fault current for its rated duration — a main earthing conductor, an equipment bonding conductor, or a supplementary protective bonding conductor. However, 'earthing conductor' and 'protective conductor' are not always interchangeable terms across standards, and each conductor type can be subject to its own minimum-size rules, permitted materials, and applicable fault current/duration at its specific location — check the definitions and requirements in the governing standard for the specific conductor you're sizing, rather than assuming identical treatment.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if the earthing conductor is undersized for the actual fault current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An undersized conductor can overheat significantly during a fault, potentially melting insulation, damaging nearby materials, or in severe cases failing (melting through or burning open) before the fault is cleared — a failed earthing conductor during a fault is a serious safety hazard, since it can leave equipment without an effective path to ground exactly when that protective path is most critically needed.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How can I check if a conductor size I already have in mind is adequate?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Enter the conductor's cross-sectional area along with the actual fault current, clearing time, and material into a verification check — this shows the maximum fault-clearing time that conductor can withstand at that fault current, so you can compare it against your protective device's actual clearing time rather than only checking the forward (current+time → minimum size) direction.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      const fbYes = document.getElementById('fbYes');
      const fbNo = document.getElementById('fbNo');
      fbYes.classList.toggle('active-like', val === 'yes');
      fbNo.classList.toggle('active-dislike', val === 'no');
      fbYes.setAttribute('aria-pressed', val === 'yes');
      fbNo.setAttribute('aria-pressed', val === 'no');
    }

    // Adiabatic minimum area — shared by the main calculator and the
    // Verify tool below, so both use exactly the same formula.
    function adiabaticArea(faultCurrentA, clearingTime, kValue){
      return (faultCurrentA * Math.sqrt(clearingTime)) / kValue;
    }

    const STANDARD_SIZES = [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 500, 630];

    // Suggested standard size — bounded lookup. Previously: if nothing in
    // the standard list fit, the code fabricated a value by rounding up
    // to the nearest 50 past the largest listed size (630 mm²), which
    // reads as a real standard size but isn't one. Now: an out-of-range
    // requirement gets an honest "above standard single-conductor range"
    // message instead of an invented number.
    function suggestStandardSize(area){
      const found = STANDARD_SIZES.find(s => s >= area);
      if(found) return { size: found, beyondRange: false };
      return { size: null, beyondRange: true };
    }

    // Tracks whether the user has changed either main input away from
    // its pre-filled default. The page runs an initial calculation on
    // load so the result panel isn't empty, but that first result is
    // computed from placeholder example values, not real fault data.
    let mainInputsTouched = false;
    ['faultCurrent','clearingTime','material'].forEach(function(id){
      const el = document.getElementById(id);
      if(el) el.addEventListener('input', function(){ mainInputsTouched = true; });
      if(el) el.addEventListener('change', function(){ mainInputsTouched = true; });
    });

    function calculateEarthingConductor(){
    const faultCurrentKA = parseFloat(document.getElementById('faultCurrent').value);
    const clearingTime = parseFloat(document.getElementById('clearingTime').value);
    const kValue = parseFloat(document.getElementById('material').value);

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(!Number.isFinite(faultCurrentKA) || faultCurrentKA < 0.01){ errors.push('Enter fault current from 0.01 to 500 kA.'); }
    else if(faultCurrentKA > 500){ errors.push('Fault current above 500 kA is outside this calculator\u2019s intended range.'); }
    if(!Number.isFinite(clearingTime) || clearingTime < 0.01){ errors.push('Enter fault clearing time from 0.01 to 5 seconds.'); }
    else if(clearingTime > 5){ errors.push('Clearing time above 5 s is outside this calculator\u2019s intended range \u2014 the simplified adiabatic method is commonly cited as applicable only for short disconnection times (typically up to around 5 s); for longer durations, use a detailed thermal analysis or the applicable standard\u2019s specific method.'); }
    if(!Number.isFinite(kValue) || kValue <= 0){ errors.push('Select a valid conductor material.'); }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rStdSize').textContent = '\u2014';
      document.getElementById('rI2t').textContent = '\u2014';
      document.getElementById('rMarginNote').textContent = '';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const faultCurrentA = faultCurrentKA * 1000;
    const area = adiabaticArea(faultCurrentA, clearingTime, kValue);
    const i2t = Math.pow(faultCurrentA, 2) * clearingTime;
    const suggestion = suggestStandardSize(area);
    const stdSizeLabel = suggestion.beyondRange
      ? 'Above 630 mm\u00b2 (calc. ' + area.toFixed(1) + ' mm\u00b2) \u2014 consult manufacturer'
      : suggestion.size + ' mm\u00b2';

    document.getElementById('rResult').textContent = area.toLocaleString(undefined, {maximumFractionDigits:1}) + ' mm\u00b2';
    document.getElementById('resultLabel').textContent = 'Thermal Minimum (Adiabatic)';
    document.getElementById('resultSub').textContent = (mainInputsTouched ? '' : 'Example values \u2014 replace with your actual fault data. ') +
      faultCurrentKA + ' kA for ' + clearingTime + 's';
    document.getElementById('rStdSize').textContent = stdSizeLabel;
    document.getElementById('rI2t').textContent = (i2t/1e6).toFixed(2) + ' MA\u00b2s';
    document.getElementById('rMarginNote').textContent = suggestion.beyondRange
      ? ('Calculated minimum (' + area.toFixed(1) + ' mm\u00b2) is outside this calculator\u2019s reference-size list \u2014 consider parallel conductors or a suitably larger conductor system, and verify with the governing standard/manufacturer.')
      : ('Reference-list margin: +' + (suggestion.size - area).toFixed(1) + ' mm\u00b2 (' + (((suggestion.size - area) / area) * 100).toFixed(0) + '%) above the calculated minimum');

    document.getElementById('breakdownBox').innerHTML = `
        <table class="breakdown-table">
            <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
            <tbody>
                <tr><td>Fault Current</td><td>${faultCurrentKA} kA (${faultCurrentA.toLocaleString(undefined)} A)</td></tr>
                <tr><td>Clearing Time</td><td>${clearingTime} s</td></tr>
                <tr><td>Material Constant (k)</td><td>${kValue}</td></tr>
                <tr><td><strong>Thermal Minimum Cross-Section</strong></td><td><strong>${area.toFixed(1)} mm\u00b2</strong></td></tr>
                <tr><td>Next Size in Reference List</td><td>${stdSizeLabel}</td></tr>
                <tr><td>I\u00b2t Joule Integral</td><td>${(i2t/1e6).toFixed(2)} MA\u00b2s</td></tr>
            </tbody>
        </table>
    `;

    // Keep the Verify section's fault-current/clearing-time/material
    // inputs in sync with this calculator — only auto-fill a field
    // while it still holds its untouched default, so a value the user
    // has customized in Verify is never silently overwritten (same
    // convention used site-wide, e.g. on busbar-size.html's Verify
    // section).
    const vFaultCurrent = document.getElementById('vFaultCurrent');
    const vClearingTime = document.getElementById('vClearingTime');
    const vMaterial = document.getElementById('vMaterial');
    if(vFaultCurrent && vFaultCurrent.dataset.touched !== '1' && vFaultCurrent.value === '20') vFaultCurrent.value = faultCurrentKA;
    if(vClearingTime && vClearingTime.dataset.touched !== '1' && vClearingTime.value === '1') vClearingTime.value = clearingTime;
    if(vMaterial && vMaterial.dataset.touched !== '1') vMaterial.value = String(kValue);
  }

  calculateEarthingConductor();

  // Mark Verify fields as user-touched once edited, so the sync above
  // stops overwriting them.
  ['vFaultCurrent','vClearingTime','vMaterial'].forEach(function(id){
    const el = document.getElementById(id);
    if(el) el.addEventListener('input', function(){ el.dataset.touched = '1'; });
    if(el) el.addEventListener('change', function(){ el.dataset.touched = '1'; });
  });

  function verifyConductor(){
    const area = parseFloat(document.getElementById('vArea').value);
    const kValue = parseFloat(document.getElementById('vMaterial').value);
    const faultCurrentKA = parseFloat(document.getElementById('vFaultCurrent').value);
    const actualClearingTime = parseFloat(document.getElementById('vClearingTime').value);

    const vValidationBox = document.getElementById('vValidationBox');
    const errors = [];
    if(!Number.isFinite(area) || area < 0.5){ errors.push('Enter a valid conductor area from 0.5 to 2000 mm\u00b2.'); }
    else if(area > 2000){ errors.push('Conductor area above 2000 mm\u00b2 is outside this calculator\u2019s intended range.'); }
    if(!Number.isFinite(kValue) || kValue <= 0){ errors.push('Select a valid conductor material.'); }
    if(!Number.isFinite(faultCurrentKA) || faultCurrentKA < 0.01){ errors.push('Enter fault current from 0.01 to 500 kA.'); }
    else if(faultCurrentKA > 500){ errors.push('Fault current above 500 kA is outside this calculator\u2019s intended range.'); }
    if(!Number.isFinite(actualClearingTime) || actualClearingTime < 0.01){ errors.push('Enter clearing time from 0.01 to 5 seconds.'); }
    else if(actualClearingTime > 5){ errors.push('Clearing time above 5 s is outside this calculator\u2019s intended range \u2014 the simplified adiabatic method is commonly cited as applicable only for short disconnection times.'); }

    if(errors.length){
      vValidationBox.classList.remove('hidden');
      vValidationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('verifyResultBox').innerHTML = '<p class="text-xs text-gray-400">Fix the input errors above to see a valid result.</p>';
      return;
    }
    vValidationBox.classList.add('hidden');
    vValidationBox.innerHTML = '';

    const faultCurrentA = faultCurrentKA * 1000;
    // Max withstand time: rearranged from S = (I x sqrt(t)) / k
    const maxWithstandTime = Math.pow((area * kValue) / faultCurrentA, 2);
    const minRequiredArea = adiabaticArea(faultCurrentA, actualClearingTime, kValue);
    const adequate = actualClearingTime <= maxWithstandTime;

    const statusHtml = adequate
      ? '<span class="text-emerald-600 font-semibold">Passes the thermal screening check for the entered clearing time (' + actualClearingTime + ' s)</span>'
      : '<span class="text-red-600 font-semibold">Fails the thermal screening check for the entered clearing time (' + actualClearingTime + ' s) \u2014 consider a larger conductor or faster-clearing protection</span>';

    document.getElementById('verifyResultBox').innerHTML = `
      <div class="space-y-1">
        <p class="text-xs font-semibold text-gray-500 uppercase tracking-wide">Maximum Withstand Time</p>
        <p class="font-display font-bold text-2xl text-brandDark">${maxWithstandTime.toLocaleString(undefined, {maximumFractionDigits:3})} s</p>
        <p class="text-sm">${statusHtml}</p>
        <p class="text-[11px] text-gray-400 mt-1">Thermal screening check only \u2014 this result cannot confirm code compliance or final conductor adequacy on its own.</p>
      </div>
      <div class="breakdown-wrap mt-3">
        <table class="breakdown-table">
          <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
          <tbody>
            <tr><td>Selected Area</td><td>${area} mm\u00b2</td></tr>
            <tr><td>Fault Current</td><td>${faultCurrentKA} kA</td></tr>
            <tr><td>Actual Clearing Time</td><td>${actualClearingTime} s</td></tr>
            <tr><td><strong>Maximum Withstand Time</strong></td><td><strong>${maxWithstandTime.toFixed(3)} s</strong></td></tr>
            <tr><td>Minimum Area for This Clearing Time</td><td>${minRequiredArea.toFixed(1)} mm\u00b2</td></tr>
          </tbody>
        </table>
      </div>
    `;

    // Scroll the result into view — most useful on mobile/tablet where the
    // result panel sits below the input panel after the stacked layout
    // kicks in; 'nearest' avoids unnecessary scrolling when it's already
    // visible (e.g. side-by-side desktop layout).
    document.getElementById('verifyResultPanel').scrollIntoView({ behavior: 'smooth', block: 'nearest' });
  }
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){
      __shareModalLoading = false;
      var btn = document.querySelector('.share-result-btn');
      if (btn) {
        var original = btn.textContent;
        btn.textContent = '⚠️ Share unavailable';
        setTimeout(function(){ btn.textContent = original; }, 2200);
      }
    };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
