<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Fuse Size Calculator (General & Motor Circuits) | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free fuse size calculator for AC and DC circuits — general, continuous and motor loads. Enter amps, or watts and volts, and get the fuse rating and type.">
<meta name="keywords" content="fuse size calculator, motor fuse size calculator, dc fuse size calculator, 12v fuse size calculator, amp fuse size calculator, fuse rating calculator, watts to amps fuse size, automotive blade fuse sizing">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/fuse-size">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Fuse Size Calculator">
<meta property="og:description" content="Free Fuse Size Calculator for general and motor circuits — enter full load current and circuit type to get required fuse rating instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/fuse-size">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="en_IN">
<meta property="og:locale:alternate" content="en_GB">
<meta property="og:locale:alternate" content="en_AU">
<meta property="og:locale:alternate" content="en_CA">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Fuse Size Calculator">
<meta name="twitter:description" content="Free Fuse Size Calculator for general and motor circuits — enter full load current and circuit type to get required fuse rating instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Fuse Size Calculator",
  "url": "https://www.electromechcalc.com/electrical/fuse-size",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Fuse Size Calculator for general and motor circuits. Enter full load current and circuit type to get the required fuse rating instantly, with formula, standard multipliers, and worked example.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Fuse Size Calculator", "item": "https://www.electromechcalc.com/electrical/fuse-size" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for sizing a fuse for a general or continuous (non-motor) circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Fuse Rating = circuit current × a circuit-type multiplier, rounded up to the next rating in the series you are buying from. A general, non-continuous load takes 100% — the fuse only has to carry the current. A continuous load, one expected to run at its maximum for three hours or more, takes 125%, the allowance NEC 210.20(A) applies to the overcurrent device. Motor branch circuits take far more again, 175% or 300%. The calculator asks which of the three applies before it multiplies anything, because the same 20 A gives 20 A, 25 A and 35 A respectively."
      }
    },
    {
      "@type": "Question",
      "name": "Why does a motor circuit need a much higher fuse sizing multiplier than a general circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Motors draw a large inrush (starting) current, typically 5-8 times their full load running current, for a brief period during starting — a fuse sized only for running current (like a general circuit's 100-125%) would blow every time the motor starts. Motor circuit fuses are deliberately sized with a much higher multiplier specifically to ride through this normal starting surge without nuisance tripping, while a separate, more current-sensitive protective device (like a motor overload relay) handles actual overload protection during running."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between a time-delay (dual-element) fuse and a non-time-delay fuse for motor protection?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A time-delay (dual-element) fuse has a built-in short delay before responding to an overcurrent, specifically designed to ride through a motor's normal starting surge without blowing — this lets it use a lower sizing multiplier (commonly 175%) than a non-time-delay fuse (commonly up to 300%), since it doesn't need as much numerical headroom to survive the same starting event, thanks to its time-delay characteristic doing some of that work instead."
      }
    },
    {
      "@type": "Question",
      "name": "Does fuse sizing alone provide adequate motor overload protection?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No — fuses sized for motor starting current (175-300% of full load current) are far too insensitive to protect against a moderate, sustained overload condition (like a motor running at 110-120% of full load current for an extended period), which is exactly the kind of overload that damages motor windings through gradual overheating. A separate, properly sized overload relay (typically set close to actual full load current) provides that sensitive overload protection; the fuse's job is primarily short-circuit and severe fault protection."
      }
    },
    {
      "@type": "Question",
      "name": "Should I round the calculated fuse rating up or down to the nearest standard size?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Within this preliminary calculation, yes: the result is rounded up to the next available rating in the series selected, because rounding down puts the fuse below the value the calculation asked for and invites nuisance blowing during normal starting or continuous duty. That rounded value is a starting point, not a final selection — the fuse actually installed still has to satisfy the applicable code, the conductor ampacity, the equipment rating, the voltage and interrupting ratings, and the manufacturer’s data."
      }
    },
    {
      "@type": "Question",
      "name": "What happens if a fuse is sized too large for the circuit it protects?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An oversized fuse fails to provide adequate protection for the actual conductors and equipment in the circuit — it may allow a genuine overload or fault condition to persist and cause damage (overheated cables, damaged equipment) before finally blowing, since its rating is set well above what the circuit's components can safely sustain. Fuse sizing has an upper limit for exactly this reason, not just a minimum."
      }
    },
    {
      "@type": "Question",
      "name": "How does fuse sizing relate to cable ampacity for the same circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The fuse or circuit breaker protecting a cable should generally be rated at or below the cable's ampacity (its safe continuous current-carrying capacity) for general circuits, ensuring the protective device trips before the cable itself is damaged by overcurrent — motor circuits are a specific, code-recognized exception where the fuse can be sized above the motor branch-circuit conductor's ampacity precisely to accommodate starting current, subject to specific code limits on how far above."
      }
    },
    {
      "@type": "Question",
      "name": "How do I make sure two fuses in series are selective?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The downstream fuse must clear the fault before the upstream fuse begins to melt, which is checked by comparing their I²t values. As a quick guide, gG fuses of the same make are commonly selective at a rating ratio of about 1.6:1 (for example 100 A upstream of 63 A), and many UL current-limiting fuse classes at about 2:1. Mixed makes, mixed classes and very high fault levels need the manufacturer’s selectivity tables. Enter the upstream rating in the calculator for the ratio check."
      }
    },
    {
      "@type": "Question",
      "name": "Can a motor circuit fuse be larger than the cable ampacity?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Under the NEC, yes — the motor branch-circuit short-circuit fuse may be sized up to the 430.52 percentages even if that exceeds the conductor ampacity, because the motor overload relay protects the conductor against overload. The conductor must still be rated at least 125% of the motor full-load current. Under IEC practice the fuse, contactor and overload relay are chosen as a tested coordination combination from the manufacturer’s table, and the cable must withstand the let-through energy of that fuse."
      }
    },
    {
      "@type": "Question",
      "name": "Can I use a higher-multiplier motor fuse rating for a non-motor load to avoid nuisance blowing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No — the higher motor multipliers exist specifically to accommodate motor starting current, not as a general-purpose way to avoid fuse blowing on other equipment. Using an oversized fuse on a non-motor circuit removes the protection the fuse is meant to provide for that specific circuit's actual conductors and equipment, and isn't a substitute for correctly diagnosing why a properly-sized fuse might otherwise be nuisance-blowing (which is more often a sign of an actual problem than simply an undersized fuse)."
      }
    },
    {
      "@type": "Question",
      "name": "Do all motors need the maximum allowed fuse multiplier, or can a lower value work?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The maximum multiplier is a ceiling, not a mandatory target — if a lower fuse rating (closer to running current) reliably rides through a specific motor's actual starting characteristics without nuisance blowing, using that lower rating provides tighter, more sensitive protection than the maximum allowed multiplier would. Motors with lighter starting duty (soft-started, VFD-started, or lightly loaded at start) may not need the full maximum multiplier that direct-on-line starting of a heavily loaded motor would require."
      }
    },
    {
      "@type": "Question",
      "name": "What size fuse do I need for a 12 V DC circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Divide the load in watts by 12 to get the current, then apply the circuit-type multiplier: 100% for a general non-continuous load, 125% if it runs at full draw for three hours or more, or the motor multiplier if it has a motor. A 120 W accessory draws 10 A, so a 10 A fuse for general use or 15 A in the blade series if it is continuous. Two extra checks matter on DC: the fuse must carry a DC voltage rating at or above the system voltage, and it must not exceed the cable's ampacity."
      }
    },
    {
      "@type": "Question",
      "name": "Can I use an AC-rated fuse on a DC circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not unless it carries an explicit DC rating at or above your system voltage. AC crosses zero a hundred or a hundred and twenty times a second, which extinguishes the arc when the element melts; DC never does, so the fuse has to break the arc itself. A fuse marked 250 V AC may be rated only 32 V or 48 V DC, or not rated for DC at all. The holder needs a DC rating too."
      }
    },
    {
      "@type": "Question",
      "name": "What size fuse does a motor need?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Far larger than the running current, because the fuse has to let the starting surge through without blowing. Under NEC 430.52 the maximum branch-circuit rating is commonly 175% of full load current for a time-delay or dual-element fuse and 300% for a non-time-delay fuse. That fuse gives short-circuit and ground-fault protection only — motor overload protection comes from a separate overload relay sized close to the nameplate current. Under IEC practice, use the manufacturer's tested coordination table instead of a percentage."
      }
    },
    {
      "@type": "Question",
      "name": "How do I convert watts to amps to size a fuse?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "On DC, current = watts ÷ volts. On single-phase AC, current = watts ÷ (volts × power factor). On three-phase AC, current = watts ÷ (√3 × line-to-line volts × power factor). Power factor is 1.0 for resistive loads such as heating and incandescent lighting; use the nameplate figure for motors and electronic loads. Switch the calculator to Power & Voltage and it does this step for you before applying the fuse multiplier."
      }
    },
    {
      "@type": "Question",
      "name": "Why does the calculator increase the rating when I enter a derating percentage?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Because derating describes what the fuse can carry, not what the circuit draws. A fuse in a hot enclosure or in a closely grouped holder can carry less than its marked rating, so the marked rating has to be higher to still cover the load — the required rating is divided by the remaining fraction. Use the manufacturer's derating curve for a real design rather than a round number."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }

  .field-hint{
    font-size:11px;
    line-height:1.5;
    color:#94a3b8;
    margin-top:6px;
  }
  body.dark-theme .field-hint{ color:#94a3b8; }




  .qv-btn{
    font-family:'JetBrains Mono',monospace;
    font-size:11.5px;
    font-weight:600;
    color:#334155;
    background:#f1f5f9;
    border:1px solid #e2e8f0;
    border-radius:6px;
    padding:5px 9px;
    cursor:pointer;
    transition:.15s ease;
  }
  .qv-btn:hover{ background:#e0f2fe; border-color:#0ea5e9; }
  .qv-btn.active{ background:#0ea5e9; color:#fff; border-color:#0ea5e9; }
  body.dark-theme .qv-btn{ background:#15233a; border-color:#1f2f47; color:#cbd5e1; }
  body.dark-theme .qv-btn.active{ background:#0ea5e9; color:#fff; border-color:#0ea5e9; }

  /* table utilities this page did not previously reference — declared locally
     so the markup cannot depend on whether the compiled stylesheet has them */
  .overflow-x-auto{ overflow-x:auto; }
  .my-4{ margin-top:1rem; margin-bottom:1rem; }
  .text-left{ text-align:left; }
  .divide-gray-100 > * + *{ border-color:#f3f4f6; }
  body.dark-theme .divide-gray-100 > * + *{ border-color:#1f2f47; }

  .warn-box{
    margin-top:10px;
    padding:10px 12px;
    border-radius:8px;
    background:#fef3c7;
    border:1px solid #fde68a;
    color:#92400e;
    font-size:11.5px;
    line-height:1.5;
  }
  body.dark-theme .warn-box{ background:#3a2d10; border-color:#5b4715; color:#fcd34d; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Protection & Switchgear
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Fuse Size <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Preliminary fuse rating for general, continuous and motor circuits on AC or DC supplies — from load current, or from power and voltage — with derating, a choice of rating series and a reference conductor check.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Fuse Size Details</h2>
      <p class="text-xs text-gray-500 mb-6">Works for AC and DC circuits. Enter the load current, or give power and voltage and let the calculator find the current first.</p>
      </div>

      <div class="mb-5">
        <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" id="tgLabel1_fuse_size">
          Circuit Type
          <span class="info-icon" tabindex="0" role="button" aria-label="What each circuit type means">
            i
            <span class="info-tooltip" id="circuitHint">General (non-continuous) load: no continuous-use multiplier applied.</span>
          </span>
        </span>
        <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="tgLabel1_fuse_size">
          <button type="button" id="typeGeneral" class="toggle-btn active" aria-pressed="true" onclick="setCircuitType('general')">General</button>
          <button type="button" id="typeContinuous" class="toggle-btn" aria-pressed="false" onclick="setCircuitType('continuous')">Continuous</button>
          <button type="button" id="typeMotor" class="toggle-btn" aria-pressed="false" onclick="setCircuitType('motor')">Motor</button>
        </div>
      </div>

      <div class="space-y-4 mb-5">

        <div id="fuseTypeField" class="hidden-field">
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="fuseType">
            Motor Fuse Type
            <span class="info-icon" tabindex="0" role="button" aria-label="Where the motor percentages come from">
              i
              <span class="info-tooltip">Percentages follow the NEC 430.52 maximums for motor branch-circuit short-circuit and ground-fault protection. This fuse does not give the motor overload protection &mdash; that is a separate device.</span>
            </span>
          </label>
          <select id="fuseType" class="input-field mt-2">
            <option value="175" selected>Time-delay / dual-element (175%)</option>
            <option value="300">Non-time-delay (300%)</option>
          </select>
        </div>

        <div>
          <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="modeLabel">Input Method</span>
          <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="modeLabel">
            <button type="button" id="modeCurrent" class="toggle-btn active" aria-pressed="true" onclick="setInputMode('current')">Known Current</button>
            <button type="button" id="modePower" class="toggle-btn" aria-pressed="false" onclick="setInputMode('power')">Power &amp; Voltage</button>
          </div>
        </div>

        <div id="currentField">
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="flc">Load Current (A)</label>
          <input id="flc" type="number" value="20" step="0.1" min="0.01" max="100000" placeholder="e.g. 20" class="input-field mt-2">
        </div>

        <div id="powerFields" class="hidden-field">
          <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="supplyLabel">Supply Type</span>
          <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="supplyLabel">
            <button type="button" id="sysDc" class="toggle-btn" aria-pressed="false" onclick="setSupplyType('dc')">DC</button>
            <button type="button" id="sysSingle" class="toggle-btn active" aria-pressed="true" onclick="setSupplyType('single')">AC 1-Phase</button>
            <button type="button" id="sysThree" class="toggle-btn" aria-pressed="false" onclick="setSupplyType('three')">AC 3-Phase</button>
          </div>

          <div class="grid grid-cols-2 gap-4 mt-4">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="loadPower">Load Power</label>
              <input id="loadPower" type="number" value="1500" step="1" min="0.001" max="100000000" placeholder="e.g. 1500" class="input-field mt-2">
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="powerUnit">Power Unit</label>
              <select id="powerUnit" class="input-field mt-2">
                <option value="w" selected>W (watt)</option>
                <option value="kw">kW (kilowatt)</option>
              </select>
            </div>
          </div>

          <div class="mt-4">
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="voltage">
              Voltage (V)
              <span class="info-icon" tabindex="0" role="button" aria-label="Which voltage to enter">
                i
                <span class="info-tooltip" id="voltageHint">Single-phase AC: supply voltage at the load.</span>
              </span>
            </label>
            <input id="voltage" type="number" value="230" step="1" min="1" max="1000000" placeholder="e.g. 230" class="input-field mt-2" oninput="syncQuickVoltageActive()">
            <div id="qvDc" class="flex flex-wrap gap-1.5 mt-2 hidden-field" role="group" aria-label="Quick voltage presets, DC">
              <button type="button" class="qv-btn" aria-pressed="false" data-v="12" onclick="setQuickVoltage(12)">12V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="24" onclick="setQuickVoltage(24)">24V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="48" onclick="setQuickVoltage(48)">48V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="110" onclick="setQuickVoltage(110)">110V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="220" onclick="setQuickVoltage(220)">220V</button>
            </div>
            <div id="qvSingle" class="flex flex-wrap gap-1.5 mt-2" role="group" aria-label="Quick voltage presets, single phase">
              <button type="button" class="qv-btn" aria-pressed="false" data-v="120" onclick="setQuickVoltage(120)">120V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="127" onclick="setQuickVoltage(127)">127V</button>
              <button type="button" class="qv-btn active" aria-pressed="true" data-v="230" onclick="setQuickVoltage(230)">230V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="240" onclick="setQuickVoltage(240)">240V</button>
            </div>
            <div id="qvThree" class="flex flex-wrap gap-1.5 mt-2 hidden-field" role="group" aria-label="Quick voltage presets, three phase">
              <button type="button" class="qv-btn" aria-pressed="false" data-v="208" onclick="setQuickVoltage(208)">208V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="400" onclick="setQuickVoltage(400)">400V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="415" onclick="setQuickVoltage(415)">415V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="480" onclick="setQuickVoltage(480)">480V</button>
            </div>
          </div>

          <div id="pfField" class="mt-4">
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="pf">
              Power Factor
            <span class="info-icon" tabindex="0" role="button" aria-label="How to choose power factor">
              i
              <span class="info-tooltip">1.0 for resistive loads such as heating and incandescent lighting. Use the nameplate value for motors and electronic loads. For a motor, enter the <em>electrical input</em> power &mdash; a nameplate kW or hp figure is usually shaft output, so divide it by the efficiency first, or enter the nameplate current instead.</span>
            </span>
            </label>
            <input id="pf" type="number" value="1" step="0.01" min="0.1" max="1" placeholder="e.g. 0.85" class="input-field mt-2">
          </div>
        </div>

        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="derate">
              Fuse Derating (%)
            <span class="info-icon" tabindex="0" role="button" aria-label="What derating does here">
              i
              <span class="info-tooltip">For high ambient temperature or closely grouped fuse holders. Entering a derating <em>increases</em> the required rating, because the fuse can carry less than its marked value under those conditions. Use the manufacturer&rsquo;s derating curve for a real design.</span>
            </span>
            </label>
            <input id="derate" type="number" value="0" step="1" min="0" max="50" placeholder="e.g. 0" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="fuseSeries">
              Fuse Rating Series
            <span class="info-icon" tabindex="0" role="button" aria-label="What the rating series does">
              i
              <span class="info-tooltip">Which preferred series the result is rounded up to. Availability differs by region and product family. The DC option pools the ratings commonly available across several families &mdash; blade up to about 40 A, MIDI and ANL above that &mdash; so the calculator names which families a given rating could come from. It is a rounding series, not a single product family.</span>
            </span>
            </label>
            <select id="fuseSeries" class="input-field mt-2">
              <option value="iec" selected>IEC / BS 88 gG (industrial)</option>
              <option value="nec">NEC 240.6(A) standard ampere ratings</option>
              <option value="auto">Automotive / DC common ratings (blade, MIDI, ANL)</option>
            </select>
          </div>
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="conductor">
            Reference Conductor Check (optional)
            <span class="info-icon" tabindex="0" role="button" aria-label="What this check does and does not cover">
              i
              <span class="info-tooltip">A reference sanity check, not a code-compliant ampacity calculation. Values are copper at the NEC 60&nbsp;&deg;C column, with the small-conductor limits of 240.4(D) applied to 14, 12 and 10 AWG; metric figures are the nearest standard size, not exact equivalents. Ambient temperature, grouping, insulation type, installation method and the number of loaded conductors all change the real ampacity.</span>
            </span>
          </label>
          <select id="conductor" class="input-field mt-2">
            <option value="0" selected>Not checked</option>
            <option value="15">14 AWG (~2.1 mm&sup2;; 2.5 mm&sup2; nearest metric) &mdash; 15 A</option>
            <option value="20">12 AWG (~3.3 mm&sup2;; 4 mm&sup2; nearest metric) &mdash; 20 A</option>
            <option value="30">10 AWG (~5.3 mm&sup2;; 6 mm&sup2; nearest metric) &mdash; 30 A</option>
            <option value="40">8 AWG (~8.4 mm&sup2;; 10 mm&sup2; nearest metric) &mdash; 40 A</option>
            <option value="55">6 AWG (~13.3 mm&sup2;; 16 mm&sup2; nearest metric) &mdash; 55 A</option>
            <option value="70">4 AWG (~21.2 mm&sup2;; 25 mm&sup2; nearest metric) &mdash; 70 A</option>
            <option value="95">2 AWG (~33.6 mm&sup2;; 35 mm&sup2; nearest metric) &mdash; 95 A</option>
            <option value="125">1/0 AWG (~53.5 mm&sup2;; 50 mm&sup2; nearest metric) &mdash; 125 A</option>
            <option value="195">4/0 AWG (~107 mm&sup2;; 95 mm&sup2; nearest metric) &mdash; 195 A</option>
          </select>
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="upFuse">Upstream Fuse Rating for Selectivity Check (A) &mdash; optional</label>
          <input id="upFuse" type="number" value="" step="any" min="1" max="10000" placeholder="blank = skip" class="input-field mt-2">
        </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateFuseSize()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip" id="formulaChip">Fuse ≥ I × 1.00</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" role="status" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Required Fuse Rating</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Calculated (Unrounded)</span>
            <span id="rCalculated" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Multiplier Used</span>
            <span id="rMultiplier" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Circuit Current</span>
            <span id="rCurrent" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Suggested Characteristic</span>
            <span id="rCharacteristic" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div id="codeWarn" class="warn-box hidden-field"></div>
      <div id="dcWarn" class="warn-box hidden-field"></div>
      <div id="conductorWarn" class="warn-box hidden-field"></div>
      <div id="coordWarn" class="warn-box hidden-field"></div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Scope of this result</span>
        <p class="field-hint">This is a <strong>preliminary fuse rating</strong>, not a final selection. The fuse actually installed must satisfy the applicable code, the conductor ampacity, the equipment rating, and the voltage and interrupting ratings for the circuit.</p>
        <p class="field-hint hidden-field" id="motorScopeNote">For motor circuits the 175% and 300% figures are the NEC 430.52 <em>maximums</em> for branch-circuit short-circuit and ground-fault protection &mdash; they are not a final motor protection selection. Verify against the motor nameplate, the manufacturer&rsquo;s coordination table and the overload device sized separately.</p>
        <p class="field-hint">The suggested characteristic is indicative only. Take the actual fuse class and curve from the equipment or fuse manufacturer&rsquo;s data.</p>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Fuse%20Size%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/mcb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          MCB Size Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/mccb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          MCCB Size Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/motor-starting-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Motor Starting Current Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/contactor-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Contactor Size Calculator <span class="text-sky-500">→</span>
        </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding fuse sizing multipliers</a></li>
      <li><a href="#second" class="hover:underline">3. Why motor circuits need a much higher multiplier</a></li>
      <li><a href="#dc-fuse" class="hover:underline">4. DC fuse sizing (12 V, 24 V, 48 V)</a></li>
      <li><a href="#fuse-standards" class="hover:underline">5. Fuse standards by region</a></li>
      <li><a href="#mistakes" class="hover:underline">6. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">7. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Calculation method: preliminary fuse rating = circuit current &times; a circuit-type multiplier (100% general, 125% continuous, 175% or 300% for motor branch circuits per NEC 430.52), adjusted for any derating and rounded up to the selected preferred series</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Fuse Size Is Calculated for Different Circuit Types</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>A fuse needs to be sized to ride through the normal, expected current variations a circuit experiences during ordinary operation, while still reliably clearing a genuine fault or dangerous overload before it causes damage. The correct sizing multiplier above full load current depends heavily on what kind of load the circuit serves, since motor and general/resistive loads have very different normal current profiles.</p>

      <p><strong>Formula used (general and continuous circuits):</strong> Fuse Rating = Circuit Current &times; a circuit-type multiplier. A general, non-continuous load takes 100% &mdash; the fuse simply has to carry the current. A <em>continuous</em> load, one expected to run at its maximum for three hours or more, takes 125%, the allowance NEC 210.20(A) applies to the overcurrent device. Treating every load as continuous oversizes the fuse; treating a continuous one as general undersizes it, so the distinction is worth making deliberately rather than by default.</p>

      <p><strong>Formula used (motor circuit):</strong> Fuse Rating = Full Load Current &times; Multiplier, where the multiplier is 175% for a time-delay (dual-element) fuse or up to 300% for a non-time-delay fuse. These much larger multipliers exist specifically to accommodate a motor's starting (inrush) current, which is typically 5-8&times; its running current for a brief period during start.</p>

      <p><strong>Worked example:</strong> a circuit draws 20 A. As a general non-continuous load the fuse rating is 20 &times; 1.00 = 20 A. As a continuous load it becomes 20 &times; 1.25 = 25 A. As a motor branch circuit with a time-delay fuse it becomes 20 &times; 1.75 = 35 A, rounded up to the next rating in the series in use. Same current, three different answers &mdash; which is why the circuit type is the first thing the calculator asks.</p>

      <p><strong>Worked example (motor circuit):</strong> a motor has a full load current of 20 A, protected by a time-delay fuse (175% multiplier). Fuse Rating = 20 &times; 1.75 = 35 A, rounded up to the nearest standard size (commonly 40 A in many standard size series) if 35 A isn't itself an available standard rating.</p>

      <p><strong>Why non-time-delay fuses need a higher multiplier than time-delay fuses for the same motor:</strong> a time-delay (dual-element) fuse contains two separate elements &mdash; one designed to handle short-duration overloads (like starting current) with a built-in delay, and another that responds quickly to genuine short-circuit currents. This time-delay characteristic lets the fuse "wait out" a normal starting surge without needing as much raw current headroom. A non-time-delay (single-element) fuse lacks this built-in delay mechanism, so it needs a numerically higher rating (more headroom above running current) to avoid blowing during the same starting event, since it has no other way to distinguish a brief starting surge from a genuine overload.</p>

      <p><strong>Fuse curves and time-current characteristics:</strong> beyond just the rated current, every fuse has a published time-current characteristic curve showing how long it takes to blow at various overcurrent levels &mdash; a fuse might carry 300% of its rated current for several seconds before opening, but open in milliseconds at 1000% (a genuine short circuit). Understanding this curve, not just the single rated current number, is important for confirming a specific fuse will actually ride through your equipment's real starting profile without nuisance blowing, since motor starting duration and current profile vary by application (a lightly-loaded fan starts differently than a heavily-loaded conveyor, for example).</p>

      <p><strong>Coordination with upstream and downstream protective devices:</strong> fuse selection doesn't happen in isolation &mdash; a properly coordinated protection scheme ensures that when a fault occurs, the protective device closest to the fault (not further upstream) operates first, isolating only the affected circuit rather than tripping a larger upstream device and taking down more of the system than necessary. This coordination, sometimes called selective coordination or discrimination, requires comparing the time-current curves of fuses (and any breakers) at different levels of the distribution system, not just confirming each device individually meets its own basic sizing calculation.</p>

      <p><strong>Summary:</strong> use Fuse Rating = circuit current &times; 1.00 for general non-continuous loads, &times; 1.25 for continuous loads, or &times; 1.75 (time-delay) to &times; 3.00 (non-time-delay) for motor branch circuits, round up to the next rating in the series in use, pair motor circuit fuses with a properly sized overload relay for genuine overload protection, and verify final selection against protection coordination requirements and the applicable electrical code.</p>

      <p><strong>Why this matters beyond just avoiding nuisance blowing:</strong> correct fuse sizing sits at the intersection of reliability (avoiding unnecessary trips that disrupt operations) and safety (ensuring genuine faults are cleared quickly enough to prevent damage or hazard). Both an undersized fuse (nuisance blowing, operational disruption) and an oversized fuse (inadequate protection, safety risk) represent real, distinct failure modes &mdash; getting the sizing calculation right, rather than simply guessing conservatively high "to be safe," is what actually delivers both reliable operation and genuine protection simultaneously.</p>

      <p><strong>A practical note on selecting fuse type for a new motor installation:</strong> time-delay (dual-element) fuses are generally the more common and often preferred choice for motor circuits specifically because their lower required multiplier (175% vs up to 300%) allows a smaller, more sensitive, and often more economical fuse selection while still reliably surviving normal starting &mdash; non-time-delay fuses tend to be reserved for situations where their specific characteristics (often faster response to genuine faults) are particularly valued, or where dual-element fuses aren't available in the required rating or physical size.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Same 20 A circuit, three different answers:<br><strong>General (non-continuous)</strong>: 20 &times; 1.00 = <strong>20 A</strong><br><strong>Continuous</strong> (three hours or more at full load): 20 &times; 1.25 = <strong>25 A</strong><br><strong>Motor branch circuit</strong>, time-delay fuse: 20 &times; 1.75 = <strong>35 A</strong><br>Each is then rounded up to the next rating in the series being bought from.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">The multipliers used here &mdash; 100% for general non-continuous loads, 125% for continuous loads, and 175% (time-delay) or 300% (non-time-delay) as the motor branch-circuit basis &mdash; follow NEC practice and are widely referenced beyond it, but they are not an IEC rule. Motor circuit fuse selection in particular has additional code-specific rules and maximum percentage limits that can vary by motor type, code letter, and application — always verify final fuse selection against the applicable electrical code and the motor/equipment manufacturer's specific recommendation before installation.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Key Concept</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">General Load vs Motor Circuit: Why the Multiplier Differs So Much</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>A general (non-motor) circuit's current is relatively stable &mdash; a lighting panel or general power outlet circuit doesn't experience a large, predictable current surge during any normal event, so its fuse only needs modest margin (125%) above steady full-load current to avoid nuisance operation. A motor, by contrast, reliably draws 5-8 times its running current for a second or more every single time it starts &mdash; a completely normal, expected event that happens repeatedly throughout the motor's service life, not a fault condition.</p>
    <p>If a motor circuit's fuse were sized using the same 125% general-circuit multiplier, it would blow every single time the motor started, making the circuit unusable. The much larger motor circuit multiplier (175-300%) specifically accommodates this normal starting surge, while a separate, much more current-sensitive overload relay (typically set close to actual full load current, not a large multiple of it) provides genuine protection against a sustained overload condition during running &mdash; the fuse and the overload relay work together, each doing a different part of the overall protection job.</p>
      <p>This division of labor &mdash; fuse for short-circuit/severe fault protection, overload relay for sensitive running overload protection &mdash; is standard practice across motor protection schemes, and understanding why each device is sized so differently (large multiplier for the fuse, close-to-full-load setting for the overload relay) helps avoid the common misconception that a single, correctly-sized fuse alone provides complete motor protection.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] DC FUSE SIZING ===================== -->
<section id="dc-fuse" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">DC Circuits</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">DC Fuse Sizing for 12 V, 24 V and 48 V Circuits</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The arithmetic is simpler on DC &mdash; there is no power factor, so current is just power divided by voltage &mdash; but the fuse selection is not. Two things change, and both matter more than the sizing multiplier.</p>

    <h3 class="font-display font-semibold text-lg text-brandDark mb-1">A DC circuit draws far more current for the same power</h3>
    <p>A 480 W load is a 2 A problem at 240 V AC and a 40 A problem at 12 V DC. That is why battery, solar and vehicle circuits reach large fuse ratings and heavy cable at what look like modest wattages, and why an error in the current calculation shows up immediately as an overheating cable.</p>

    <h3 class="font-display font-semibold text-lg text-brandDark mb-1">An AC voltage rating does not transfer to DC</h3>
    <p>This is the single most common DC fuse mistake. Alternating current crosses zero a hundred or a hundred and twenty times a second, and an arc drawn when the element melts is extinguished at that crossing. Direct current never crosses zero, so the arc has to be broken by the fuse itself. A fuse marked 250 V AC may carry a DC rating of only 32 V or 48 V, or none at all. Check for an explicit DC voltage rating at or above your system voltage &mdash; and note that a 48 V battery bank can sit well above 48 V while charging, so size the rating against the real maximum, not the nominal name.</p>

    <h3 class="font-display font-semibold text-lg text-brandDark mb-1">Typical DC fuse families</h3>
  </div>

  <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Fuse Family</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Range</th>
          <th class="text-left px-4 py-2 font-semibold">Usual Application</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Mini / low-profile blade</td><td class="px-4 py-2">1&ndash;30 A</td><td class="px-4 py-2">Vehicle accessory and lighting circuits, compact fuse boxes</td></tr>
        <tr><td class="px-4 py-2">Standard (ATO/ATC) blade</td><td class="px-4 py-2">1&ndash;40 A</td><td class="px-4 py-2">General 12 V and 24 V branch circuits</td></tr>
        <tr><td class="px-4 py-2">Maxi blade</td><td class="px-4 py-2">20&ndash;120 A</td><td class="px-4 py-2">Heavier vehicle feeds, inverter and winch supplies</td></tr>
        <tr><td class="px-4 py-2">MIDI / AMI bolt-down</td><td class="px-4 py-2">30&ndash;200 A</td><td class="px-4 py-2">Battery-to-distribution links in vehicles and small off-grid systems</td></tr>
        <tr><td class="px-4 py-2">ANL / MEGA bolt-down</td><td class="px-4 py-2">100&ndash;500 A</td><td class="px-4 py-2">Main battery and inverter feeds on larger DC systems</td></tr>
        <tr><td class="px-4 py-2">Class T</td><td class="px-4 py-2">100&ndash;400 A</td><td class="px-4 py-2">Lithium battery banks and high fault-current DC systems, where a high interrupting rating is needed</td></tr>
      </tbody>
    </table>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Ranges are indicative; exact ratings, DC voltage limits and interrupting capacity vary by manufacturer. Select the <strong>Automotive blade</strong> series in the calculator to round to the ratings these families actually come in, rather than to an industrial IEC or NEC series.</p>

    <h3 class="font-display font-semibold text-lg text-brandDark mb-1">Worked example: a 12 V circuit</h3>
    <p>A 12 V accessory drawing 120 W pulls 120 &divide; 12 = 10 A. As a general non-continuous load that is a 10 A fuse. If it runs for hours at full draw it is a continuous load, 10 &times; 1.25 = 12.5 A, rounded up to 15 A in the blade series. If it has a motor, the branch-circuit multiplier applies instead and a time-delay characteristic is needed so the starting surge passes.</p>
    <p>Two checks then follow. The fuse must not exceed the cable&rsquo;s ampacity, or the cable is left unprotected &mdash; the conductor check in the calculator flags that. And the fuse and its holder must both carry a DC rating at or above the system voltage.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] STANDARDS BY REGION ===================== -->
<section id="fuse-standards" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">International Practice</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Fuse Standards and Preferred Ratings by Region</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>A fuse rating that exists in one market may not be stocked in another, and the sizing rule itself is not universal either. Two things change with jurisdiction: the preferred series a calculated value rounds up to, and the multiplier the local code requires.</p>
    </div>

  <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Framework</th>
          <th class="text-left px-4 py-2 font-semibold">Where It Applies</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Ratings and Classes</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">IEC 60269 (gG, gM, aM)</td><td class="px-4 py-2">India, Europe, Middle East, Africa, Australia and most IEC-aligned markets</td><td class="px-4 py-2">2, 4, 6, 10, 16, 20, 25, 32, 40, 50, 63, 80, 100 A and up; gG for general use, gM and aM for motor circuits</td></tr>
        <tr><td class="px-4 py-2">BS 88</td><td class="px-4 py-2">UK and markets following British practice</td><td class="px-4 py-2">Broadly the IEC series, in the traditional BS 88 body styles</td></tr>
        <tr><td class="px-4 py-2">NEC / UL</td><td class="px-4 py-2">USA and markets following the NEC</td><td class="px-4 py-2">15, 20, 25, 30, 35, 40, 45, 50, 60 A and up per NEC 240.6(A); classes CC, J, T, RK1 and RK5</td></tr>
        <tr><td class="px-4 py-2">Canadian Electrical Code</td><td class="px-4 py-2">Canada</td><td class="px-4 py-2">Broadly the same ampere series and classes as the NEC</td></tr>
        <tr><td class="px-4 py-2">Automotive / DC</td><td class="px-4 py-2">Vehicles, marine, solar and battery systems worldwide</td><td class="px-4 py-2">Blade, MIDI, ANL and Class T families, rated explicitly for DC voltage</td></tr>
      </tbody>
    </table>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <h3 class="font-display font-semibold text-lg text-brandDark mb-1">The multiplier is not the same everywhere either</h3>
    <p>The 125% continuous-load allowance and the 175% / 300% motor figures used by this calculator come from NEC practice, where NEC 210.20(A) covers continuous loads and NEC 430.52 sets maximum branch-circuit ratings for motors. They are widely quoted well beyond the US, but they are not an IEC rule.</p>
    <p>Under IEC practice a motor circuit is normally protected by a manufacturer-published coordination combination &mdash; a specific fuse type and rating tested with a specific contactor and overload relay &mdash; rather than derived from a percentage. Where that table exists, it takes precedence over any general multiplier, including the one used here. IEC 60269 also defines classes for the job: gG for general protection, and aM for motor circuits, which deliberately does not protect against overload because a separate overload relay is assumed.</p>
    <p>So treat this calculator&rsquo;s output as a preliminary rating in either world, then confirm it against the code in force locally, the manufacturer&rsquo;s coordination data, and the ampacity of the cable it protects.</p>
    </div>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Sizing a Fuse</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using the general-circuit 125% multiplier for a motor circuit.</strong> This will cause the fuse to blow every time the motor starts, since 125% of running current is far below the normal starting current a motor draws &mdash; motor circuits need their own, much higher multiplier specifically for this reason.</p>
      <p><strong>2. Relying on fuse sizing alone for motor overload protection.</strong> Fuses sized for motor starting current (175-300% of full load current) are far too insensitive to catch a moderate, sustained overload &mdash; always pair motor circuit fuses with a properly sized, more sensitive overload relay for genuine overload protection.</p>
      <p><strong>3. Rounding the calculated fuse size down to a more "convenient" standard size.</strong> Round up to the next available rating at or above the calculated value &mdash; rounding down undersizes the fuse below its calculated requirement, risking nuisance blowing under normal conditions the calculation was designed to accommodate.</p>
      <p><strong>4. Using the maximum allowed motor multiplier by default without checking if a lower value works.</strong> The maximum percentage is a ceiling, not a mandatory target &mdash; if a lower-rated fuse reliably handles a specific motor's actual starting characteristics, using it provides tighter, more sensitive protection than defaulting to the maximum every time.</p>
      <p><strong>5. Oversizing a fuse on a non-motor circuit to stop nuisance blowing.</strong> Nuisance blowing on a properly-loaded general circuit is more often a sign of an actual problem (an intermittent fault, an underestimated load, a degraded connection) than simply an undersized fuse &mdash; oversizing the fuse to make the symptom go away removes real protection and can mask an underlying issue that needs proper diagnosis.</p>
      <p><strong>6. Sizing the fuse without checking it against the protected cable's ampacity.</strong> For general circuits, the fuse rating should generally not exceed the protected cable's safe ampacity &mdash; motor circuits are a specific, code-recognized exception to this general rule, not a precedent for other circuit types.</p>
      <p><strong>7. Ignoring protection coordination with upstream and downstream devices.</strong> A fuse sized correctly for its own circuit in isolation can still create a coordination problem if it doesn't reliably trip before an upstream device during a fault &mdash; check time-current curve coordination across the distribution system, not just each device's individual sizing calculation.</p>
      <p><strong>8. Assuming all time-delay fuses use the same 175% figure regardless of manufacturer.</strong> While 175% is a commonly cited general guideline, exact allowed percentages can vary slightly by specific product and applicable code &mdash; confirm the manufacturer's specific published maximum for your exact fuse product and code jurisdiction for a final design.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for sizing a fuse for a general or continuous (non-motor) circuit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Fuse Rating = circuit current × a circuit-type multiplier, rounded up to the next rating in the series you are buying from. A general, non-continuous load takes 100% — the fuse only has to carry the current. A continuous load, one expected to run at its maximum for three hours or more, takes 125%, the allowance NEC 210.20(A) applies to the overcurrent device. Motor branch circuits take far more again, 175% or 300%. The calculator asks which of the three applies before it multiplies anything, because the same 20 A gives 20 A, 25 A and 35 A respectively.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does a motor circuit need a much higher fuse sizing multiplier than a general circuit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Motors draw a large inrush (starting) current, typically 5-8 times their full load running current, for a brief period during starting — a fuse sized only for running current (like a general circuit's 100-125%) would blow every time the motor starts. Motor circuit fuses are deliberately sized with a much higher multiplier specifically to ride through this normal starting surge without nuisance tripping, while a separate, more current-sensitive protective device (like a motor overload relay) handles actual overload protection during running.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between a time-delay (dual-element) fuse and a non-time-delay fuse for motor protection?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A time-delay (dual-element) fuse has a built-in short delay before responding to an overcurrent, specifically designed to ride through a motor's normal starting surge without blowing — this lets it use a lower sizing multiplier (commonly 175%) than a non-time-delay fuse (commonly up to 300%), since it doesn't need as much numerical headroom to survive the same starting event, thanks to its time-delay characteristic doing some of that work instead.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does fuse sizing alone provide adequate motor overload protection?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No — fuses sized for motor starting current (175-300% of full load current) are far too insensitive to protect against a moderate, sustained overload condition (like a motor running at 110-120% of full load current for an extended period), which is exactly the kind of overload that damages motor windings through gradual overheating. A separate, properly sized overload relay (typically set close to actual full load current) provides that sensitive overload protection; the fuse's job is primarily short-circuit and severe fault protection.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I round the calculated fuse rating up or down to the nearest standard size?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Within this preliminary calculation, yes: the result is rounded up to the next available rating in the series selected, because rounding down puts the fuse below the value the calculation asked for and invites nuisance blowing during normal starting or continuous duty. That rounded value is a starting point, not a final selection — the fuse actually installed still has to satisfy the applicable code, the conductor ampacity, the equipment rating, the voltage and interrupting ratings, and the manufacturer’s data.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if a fuse is sized too large for the circuit it protects?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An oversized fuse fails to provide adequate protection for the actual conductors and equipment in the circuit — it may allow a genuine overload or fault condition to persist and cause damage (overheated cables, damaged equipment) before finally blowing, since its rating is set well above what the circuit's components can safely sustain. Fuse sizing has an upper limit for exactly this reason, not just a minimum.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does fuse sizing relate to cable ampacity for the same circuit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The fuse or circuit breaker protecting a cable should generally be rated at or below the cable's ampacity (its safe continuous current-carrying capacity) for general circuits, ensuring the protective device trips before the cable itself is damaged by overcurrent — motor circuits are a specific, code-recognized exception where the fuse can be sized above the motor branch-circuit conductor's ampacity precisely to accommodate starting current, subject to specific code limits on how far above.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I make sure two fuses in series are selective?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The downstream fuse must clear the fault before the upstream fuse begins to melt, which is checked by comparing their I²t values. As a quick guide, gG fuses of the same make are commonly selective at a rating ratio of about 1.6:1 (for example 100 A upstream of 63 A), and many UL current-limiting fuse classes at about 2:1. Mixed makes, mixed classes and very high fault levels need the manufacturer’s selectivity tables. Enter the upstream rating in the calculator for the ratio check.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can a motor circuit fuse be larger than the cable ampacity?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Under the NEC, yes — the motor branch-circuit short-circuit fuse may be sized up to the 430.52 percentages even if that exceeds the conductor ampacity, because the motor overload relay protects the conductor against overload. The conductor must still be rated at least 125% of the motor full-load current. Under IEC practice the fuse, contactor and overload relay are chosen as a tested coordination combination from the manufacturer’s table, and the cable must withstand the let-through energy of that fuse.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I use a higher-multiplier motor fuse rating for a non-motor load to avoid nuisance blowing?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No — the higher motor multipliers exist specifically to accommodate motor starting current, not as a general-purpose way to avoid fuse blowing on other equipment. Using an oversized fuse on a non-motor circuit removes the protection the fuse is meant to provide for that specific circuit's actual conductors and equipment, and isn't a substitute for correctly diagnosing why a properly-sized fuse might otherwise be nuisance-blowing (which is more often a sign of an actual problem than simply an undersized fuse).</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Do all motors need the maximum allowed fuse multiplier, or can a lower value work?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The maximum multiplier is a ceiling, not a mandatory target — if a lower fuse rating (closer to running current) reliably rides through a specific motor's actual starting characteristics without nuisance blowing, using that lower rating provides tighter, more sensitive protection than the maximum allowed multiplier would. Motors with lighter starting duty (soft-started, VFD-started, or lightly loaded at start) may not need the full maximum multiplier that direct-on-line starting of a heavily loaded motor would require.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What size fuse do I need for a 12 V DC circuit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Divide the load in watts by 12 to get the current, then apply the circuit-type multiplier: 100% for a general non-continuous load, 125% if it runs at full draw for three hours or more, or the motor multiplier if it has a motor. A 120 W accessory draws 10 A, so a 10 A fuse for general use or 15 A in the blade series if it is continuous. Two extra checks matter on DC: the fuse must carry a DC voltage rating at or above the system voltage, and it must not exceed the cable's ampacity.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I use an AC-rated fuse on a DC circuit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Not unless it carries an explicit DC rating at or above your system voltage. AC crosses zero a hundred or a hundred and twenty times a second, which extinguishes the arc when the element melts; DC never does, so the fuse has to break the arc itself. A fuse marked 250 V AC may be rated only 32 V or 48 V DC, or not rated for DC at all. The holder needs a DC rating too.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What size fuse does a motor need?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Far larger than the running current, because the fuse has to let the starting surge through without blowing. Under NEC 430.52 the maximum branch-circuit rating is commonly 175% of full load current for a time-delay or dual-element fuse and 300% for a non-time-delay fuse. That fuse gives short-circuit and ground-fault protection only &mdash; motor overload protection comes from a separate overload relay sized close to the nameplate current. Under IEC practice, use the manufacturer's tested coordination table instead of a percentage.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I convert watts to amps to size a fuse?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">On DC, current = watts &divide; volts. On single-phase AC, current = watts &divide; (volts &times; power factor). On three-phase AC, current = watts &divide; (&radic;3 &times; line-to-line volts &times; power factor). Power factor is 1.0 for resistive loads such as heating and incandescent lighting; use the nameplate figure for motors and electronic loads. Switch the calculator to Power &amp; Voltage and it does this step for you before applying the fuse multiplier.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does the calculator increase the rating when I enter a derating percentage?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Because derating describes what the fuse can carry, not what the circuit draws. A fuse in a hot enclosure or in a closely grouped holder can carry less than its marked rating, so the marked rating has to be higher to still cover the load &mdash; the required rating is divided by the remaining fraction. Use the manufacturer's derating curve for a real design rather than a round number.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
  const FUSE_SERIES = {
    // IEC 60269 / BS 88 gG preferred ratings
    iec:  [2,4,6,10,16,20,25,32,40,50,63,80,100,125,160,200,250,315,400,500,630,800,1000,1250],
    // NEC 240.6(A) standard ampere ratings for fuses
    nec:  [1,3,6,10,15,20,25,30,35,40,45,50,60,70,80,90,100,110,125,150,175,200,225,250,300,350,400,450,500,600,601,700,800,1000,1200],
    // Blade, MIDI/AMI and ANL/MEGA ratings, spanning several DC families
    auto: [1,2,3,4,5,7.5,10,15,20,25,30,35,40,50,60,70,80,100,125,150,200,250,300]
  };
  const SERIES_LABEL = { iec:'IEC / BS 88 gG', nec:'NEC 240.6(A)', auto:'Automotive / DC common ratings' };

  // Which DC family a rating actually falls in. The page's own DC table lists
  // these separately because their current and DC voltage ratings differ; a
  // single "blade" label on a 250 A result would contradict it.
  function dcFamily(rating){
    if(rating <= 30) return 'mini or standard blade';
    if(rating <= 40) return 'standard blade';
    if(rating <= 120) return 'Maxi blade or MIDI bolt-down';
    if(rating <= 200) return 'MIDI / AMI bolt-down';
    return 'ANL, MEGA or Class T bolt-down';
  }

  // Typical family-level DC voltage rating, used only to decide whether to warn.
  // The real limit depends on the specific fuse's construction, interrupting
  // rating and manufacturer, so this is a warning threshold, not a spec.
  function typicalDcVoltageWarning(rating){
    if(rating <= 40) return 32;
    if(rating <= 200) return 58;
    return 125;
  }
  const POWER_MULT = { w:1, kw:1000 };
  const DEFAULT_VOLTAGE = { dc:12, single:230, three:415 };

  let fuseCircuitType = 'general';
  let inputMode = 'current';
  let supplyType = 'single';
  // Last voltage the page filled in by itself. The supply-type toggle only
  // replaces the field while it still holds that untouched auto value, so a
  // voltage the user typed or picked is never silently overwritten.
  let lastAutoVoltage = DEFAULT_VOLTAGE.single;

  function setCircuitType(type){
    fuseCircuitType = type;
    [['general','typeGeneral'],['continuous','typeContinuous'],['motor','typeMotor']].forEach(function(p){
      const el = document.getElementById(p[1]);
      el.classList.toggle('active', p[0] === type);
      el.setAttribute('aria-pressed', p[0] === type ? 'true' : 'false');
    });
    document.getElementById('fuseTypeField').classList.toggle('hidden-field', type !== 'motor');
    document.getElementById('motorScopeNote').classList.toggle('hidden-field', type !== 'motor');
    document.getElementById('circuitHint').textContent =
      type === 'general' ? 'General (non-continuous) load: no continuous-use multiplier applied.' :
      type === 'continuous' ? 'A load expected to run at its maximum for three hours or more: 125% applied, following NEC 210.20(A).' :
      'Motor branch circuit: the multiplier follows the NEC 430.52 maximums, which are far higher because the fuse must let starting inrush pass.';
    updateFormulaChip();
    calculateFuseSize();
  }

  function setInputMode(mode){
    inputMode = mode;
    document.getElementById('modeCurrent').classList.toggle('active', mode === 'current');
    document.getElementById('modePower').classList.toggle('active', mode === 'power');
    document.getElementById('modeCurrent').setAttribute('aria-pressed', mode === 'current' ? 'true' : 'false');
    document.getElementById('modePower').setAttribute('aria-pressed', mode === 'power' ? 'true' : 'false');
    document.getElementById('currentField').classList.toggle('hidden-field', mode !== 'current');
    document.getElementById('powerFields').classList.toggle('hidden-field', mode !== 'power');
    updateFormulaChip();
    calculateFuseSize();
  }

  function setSupplyType(type){
    supplyType = type;
    [['dc','sysDc'],['single','sysSingle'],['three','sysThree']].forEach(function(p){
      const el = document.getElementById(p[1]);
      el.classList.toggle('active', p[0] === type);
      el.setAttribute('aria-pressed', p[0] === type ? 'true' : 'false');
    });

    const vEl = document.getElementById('voltage');
    const currentV = parseFloat(vEl.value);
    if(!Number.isFinite(currentV) || currentV === lastAutoVoltage){
      vEl.value = DEFAULT_VOLTAGE[type];
      lastAutoVoltage = DEFAULT_VOLTAGE[type];
    }

    document.getElementById('qvDc').classList.toggle('hidden-field', type !== 'dc');
    document.getElementById('qvSingle').classList.toggle('hidden-field', type !== 'single');
    document.getElementById('qvThree').classList.toggle('hidden-field', type !== 'three');
    // Power factor has no meaning on a DC circuit.
    document.getElementById('pfField').classList.toggle('hidden-field', type === 'dc');

    document.getElementById('voltageHint').textContent =
      type === 'dc' ? 'DC: battery or array voltage at the load. Power factor does not apply.' :
      type === 'single' ? 'Single-phase AC: supply voltage at the load.' :
      'Three-phase AC: line-to-line voltage.';

    syncQuickVoltageActive();
    updateFormulaChip();
    calculateFuseSize();
  }

  function setQuickVoltage(v){
    // An explicit preset click counts as a user-chosen voltage, so it is not
    // recorded as an auto value and survives a later supply-type switch.
    document.getElementById('voltage').value = v;
    syncQuickVoltageActive();
    calculateFuseSize();
  }

  function syncQuickVoltageActive(){
    const current = parseFloat(document.getElementById('voltage').value);
    document.querySelectorAll('.qv-btn').forEach(function(btn){
      const on = parseFloat(btn.dataset.v) === current;
      btn.classList.toggle('active', on);
      btn.setAttribute('aria-pressed', on ? 'true' : 'false');
    });
  }

  function getMultiplier(){
    if(fuseCircuitType === 'motor'){ return parseFloat(document.getElementById('fuseType').value) / 100; }
    return fuseCircuitType === 'continuous' ? 1.25 : 1.0;
  }

  function updateFormulaChip(){
    const chip = document.getElementById('formulaChip');
    if(inputMode === 'power'){
      chip.textContent = supplyType === 'dc' ? 'I = P ÷ V' :
                         supplyType === 'single' ? 'I = P ÷ (V × PF)' :
                         'I = P ÷ (√3 × V × PF)';
      return;
    }
    const m = getMultiplier();
    chip.textContent = 'Fuse ≥ I × ' + m.toFixed(2);
  }

  function calculateFuseSize(){
    const derate = parseFloat(document.getElementById('derate').value);
    const seriesKey = document.getElementById('fuseSeries').value;
    const conductorAmp = parseFloat(document.getElementById('conductor').value);
    const validationBox = document.getElementById('validationBox');
    const errors = [];

    // Number.isFinite (not isNaN) so Infinity from an extreme entry is rejected
    // rather than propagating into the result tile.
    if(!Number.isFinite(derate) || derate < 0 || derate > 50){
      errors.push('Fuse derating must be between 0% and 50%.');
    }

    let current = NaN, basis = '', power = NaN, voltage = NaN, pf = NaN;

    if(inputMode === 'current'){
      current = parseFloat(document.getElementById('flc').value);
      if(!Number.isFinite(current) || current <= 0){ errors.push('Enter a valid load current greater than 0.'); }
      else if(current > 100000){ errors.push('Load current must be 100,000 A or less.'); }
      basis = 'current entered directly';
    } else {
      const rawPower = parseFloat(document.getElementById('loadPower').value);
      voltage = parseFloat(document.getElementById('voltage').value);
      pf = parseFloat(document.getElementById('pf').value);

      if(!Number.isFinite(rawPower) || rawPower <= 0){ errors.push('Enter a valid load power greater than 0.'); }
      if(!Number.isFinite(voltage) || voltage <= 0){ errors.push('Enter a valid voltage greater than 0.'); }
      else if(voltage > 1000000){ errors.push('Voltage must be 1,000,000 V or less.'); }
      if(supplyType !== 'dc' && (!Number.isFinite(pf) || pf < 0.1 || pf > 1)){
        errors.push('Power factor must be between 0.1 and 1.');
      }

      if(!errors.length){
        power = rawPower * POWER_MULT[document.getElementById('powerUnit').value];
        if(supplyType === 'dc'){
          current = power / voltage;
          basis = 'DC, ' + voltage + ' V';
        } else if(supplyType === 'single'){
          current = power / (voltage * pf);
          basis = 'single-phase, ' + voltage + ' V, PF ' + pf;
        } else {
          current = power / (Math.sqrt(3) * voltage * pf);
          basis = 'three-phase, ' + voltage + ' V, PF ' + pf;
        }
      }
    }

    if(errors.length || !Number.isFinite(current)){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = (errors.length ? errors : ['The entered values produce a result outside the range this calculator can display.'])
        .map(function(e){ return '\u2022 ' + e; }).join('<br>');
      ['rResult','rCalculated','rMultiplier','rCurrent','rCharacteristic'].forEach(function(id){
        document.getElementById(id).textContent = '\u2014';
      });
      document.getElementById('resultSub').textContent = 'Fix the input errors to see a result';
      document.getElementById('conductorWarn').classList.add('hidden-field');
      document.getElementById('dcWarn').classList.add('hidden-field');
      document.getElementById('codeWarn').classList.add('hidden-field');
      document.getElementById('coordWarn').classList.add('hidden-field');
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const multiplier = getMultiplier();
    const designCurrent = current * multiplier;
    // Derating reduces what a fuse can carry, so the required rating rises.
    const requiredRating = designCurrent / (1 - derate / 100);

    const sizes = FUSE_SERIES[seriesKey];
    let stdSize = sizes.find(function(x){ return x >= requiredRating; });
    const aboveRange = !stdSize;
    if(aboveRange) stdSize = sizes[sizes.length - 1];

    // A general or continuous circuit does not imply a fast-acting fuse: the
    // characteristic depends on the load's inrush, the equipment and the fuse
    // class, none of which this calculator asks for.
    const characteristic = fuseCircuitType === 'motor'
      ? (document.getElementById('fuseType').value === '175' ? 'Time-delay' : 'Non-time-delay')
      : 'Application-dependent';

    document.getElementById('rResult').textContent = aboveRange
      ? 'Above ' + sizes[sizes.length - 1] + ' A'
      : stdSize + ' A';
    document.getElementById('resultSub').textContent =
      (fuseCircuitType === 'general' ? 'General' : fuseCircuitType === 'continuous' ? 'Continuous' : 'Motor') +
      ' circuit, ' + basis + ', ' + SERIES_LABEL[seriesKey] + ' series';
    document.getElementById('rCalculated').textContent = requiredRating.toFixed(2) + ' A';
    document.getElementById('rMultiplier').textContent = (multiplier * 100).toFixed(0) + '%';
    document.getElementById('rCurrent').textContent = current.toFixed(2) + ' A';
    document.getElementById('rCharacteristic').textContent = characteristic;

    // Code-basis cross-check. The multipliers are NEC-derived; selecting an IEC
    // series does not change them, so say so rather than letting the two
    // choices look like one coherent standard.
    const codeWarnEl = document.getElementById('codeWarn');
    if(seriesKey === 'iec' && fuseCircuitType !== 'general'){
      codeWarnEl.classList.remove('hidden-field');
      codeWarnEl.innerHTML = '<strong>Sizing basis:</strong> the ' + (multiplier * 100).toFixed(0) +
        '% multiplier used here comes from NEC practice, while the rating series selected is IEC / BS 88. ' +
        (fuseCircuitType === 'motor'
          ? 'Under IEC practice a motor circuit is normally protected by a manufacturer-published coordination combination \u2014 a specific gG or aM fuse tested with a specific contactor and overload relay \u2014 rather than by a percentage. Where that table exists it takes precedence over this result.'
          : 'IEC installations size the device from the design current and the conductor\u2019s ampacity under the local wiring rules rather than from a fixed 125% figure. Treat this as an indicative value.');
    } else {
      codeWarnEl.classList.add('hidden-field');
    }

    // DC voltage-rating cross-check. The page tells readers that an AC rating
    // does not transfer to DC; the calculator has to apply the same test.
    const dcWarnEl = document.getElementById('dcWarn');
    const notes = [];
    if(inputMode === 'power' && supplyType === 'dc' && Number.isFinite(voltage)){
      if(seriesKey === 'auto' && !aboveRange){
        const ceiling = typicalDcVoltageWarning(stdSize);
        if(voltage > ceiling){
          notes.push('<strong>DC voltage rating:</strong> a ' + stdSize + ' A fuse in the ' + dcFamily(stdSize) +
            ' range is typically rated only to around ' + ceiling + ' V DC, below your ' + voltage +
            ' V system. Blade and most bolt-down families will not do here \u2014 look at a family with an explicit DC rating at or above ' +
            voltage + ' V, such as Class T or a DC-rated cylindrical fuse, and check the holder\u2019s rating too. This is a typical family-level warning only \u2014 confirm the exact fuse\u2019s DC voltage and interrupting rating on its datasheet.');
        }
      }
      if(seriesKey !== 'auto'){
        notes.push('<strong>DC voltage rating:</strong> this is a DC circuit but the rating series selected is an AC industrial one. Confirm the specific fuse carries a DC voltage rating at or above ' +
          voltage + ' V \u2014 many fuses marked for 250 V or 400 V AC are rated far lower on DC, or not rated for DC at all.');
      }
    }
    if(notes.length){
      dcWarnEl.classList.remove('hidden-field');
      dcWarnEl.innerHTML = notes.join('<br><br>');
    } else {
      dcWarnEl.classList.add('hidden-field');
    }

    // Conductor check: a fuse above the conductor's ampacity protects the load
    // but not the cable.
    const warnEl = document.getElementById('conductorWarn');
    if(Number.isFinite(conductorAmp) && conductorAmp > 0 && !aboveRange && fuseCircuitType === 'motor'){
      warnEl.classList.remove('hidden-field');
      const need125 = current * 1.25;
      warnEl.innerHTML = '<strong>Conductor check (motor circuit):</strong> in an NEC motor branch circuit the short-circuit fuse may exceed the conductor ampacity (430.52), because the separate overload relay protects the conductor against overload. The conductor itself must be rated at least 125% of the motor FLC (430.22): ' + need125.toFixed(1) + ' A needed vs ' + conductorAmp + ' A reference \u2014 ' + (conductorAmp >= need125 ? 'met.' : '<strong>not met \u2014 increase the conductor size.</strong>') + ' Under IEC practice, use the manufacturer\u2019s coordination table for the fuse, contactor and overload combination.';
    } else if(Number.isFinite(conductorAmp) && conductorAmp > 0 && !aboveRange){
      if(stdSize > conductorAmp){
        warnEl.classList.remove('hidden-field');
        warnEl.innerHTML = '<strong>Conductor check:</strong> the ' + stdSize + ' A fuse exceeds the ' +
          conductorAmp + ' A reference ampacity of the selected conductor. Either increase the conductor size or re-examine the load &mdash; a fuse above cable ampacity leaves the cable unprotected.';
      } else {
        warnEl.classList.remove('hidden-field');
        warnEl.innerHTML = '<strong>Conductor check:</strong> the ' + stdSize + ' A fuse is within the ' +
          conductorAmp + ' A reference ampacity of the selected conductor. Confirm against your own installation conditions.';
      }
    } else {
      warnEl.classList.add('hidden-field');
    }

    // Selectivity (discrimination) screening against an upstream fuse
    const upRaw = document.getElementById('upFuse').value;
    const upFuse = upRaw === '' ? null : parseFloat(upRaw);
    const coordEl = document.getElementById('coordWarn');
    if(upFuse !== null && Number.isFinite(upFuse) && upFuse > 0 && !aboveRange){
      const ratio = upFuse / stdSize;
      const target = seriesKey === 'nec' ? 2 : 1.6;
      coordEl.classList.remove('hidden-field');
      coordEl.innerHTML = '<strong>Selectivity check:</strong> upstream ' + upFuse + ' A \u00f7 this ' + stdSize + ' A = ' + ratio.toFixed(2) + ':1. ' +
        (ratio >= target
          ? 'This meets the commonly quoted ' + target + ':1 ratio for ' + (seriesKey === 'nec' ? 'same-class current-limiting (UL) fuses' : 'gG-to-gG fuses of the same make') + ', so the downstream fuse should clear a fault alone. Confirm with the manufacturer\u2019s selectivity table (I\u00b2t comparison).'
          : 'Below the commonly quoted ' + target + ':1 ratio \u2014 both fuses may operate on a heavy fault. Increase the upstream rating or check the manufacturer\u2019s I\u00b2t selectivity table for these exact fuses.');
    } else {
      coordEl.classList.add('hidden-field');
    }

    const powerRow = inputMode === 'power'
      ? '<tr><td>Load Power</td><td>' + (power >= 1000 ? (power / 1000).toFixed(2) + ' kW' : power.toFixed(1) + ' W') + '</td></tr>' +
        '<tr><td>Supply</td><td>' + basis + '</td></tr>'
      : '';
    const derateRow = derate > 0
      ? '<tr><td>After ' + derate + '% derating</td><td>' + requiredRating.toFixed(2) + ' A</td></tr>'
      : '';

    document.getElementById('breakdownBox').innerHTML =
      '<table class="breakdown-table">' +
        '<thead><tr><th>Quantity</th><th>Value</th></tr></thead>' +
        '<tbody>' +
          '<tr><td>Circuit Type</td><td>' + (fuseCircuitType === 'general' ? 'General (non-continuous)' : fuseCircuitType === 'continuous' ? 'Continuous' : 'Motor branch circuit') + '</td></tr>' +
          powerRow +
          '<tr><td>Circuit Current</td><td>' + current.toFixed(2) + ' A</td></tr>' +
          '<tr><td>Multiplier</td><td>' + (multiplier * 100).toFixed(0) + '%</td></tr>' +
          '<tr><td>After multiplier</td><td>' + designCurrent.toFixed(2) + ' A</td></tr>' +
          derateRow +
          '<tr><td>Rating Series</td><td>' + SERIES_LABEL[seriesKey] +
            (seriesKey === 'auto' && !aboveRange ? '</td></tr><tr><td>Possible families at this rating</td><td>' + dcFamily(stdSize) : '') + '</td></tr>' +
          '<tr><td><strong>Preliminary Fuse Rating</strong></td><td><strong>' + (aboveRange ? 'Above ' + sizes[sizes.length-1] + ' A \u2014 confirm with the manufacturer' : stdSize + ' A') + '</strong></td></tr>' +
          '<tr><td>Suggested Characteristic</td><td>' + characteristic + '</td></tr>' +
        '</tbody>' +
      '</table>';
  }

  // ===== Live recalculation =====
  ['flc','loadPower','voltage','pf','derate','upFuse'].forEach(function(id){
    const el = document.getElementById(id);
    if(!el) return;
    el.addEventListener('input', calculateFuseSize);
    el.addEventListener('change', calculateFuseSize);
  });
  ['powerUnit','fuseSeries','conductor','fuseType'].forEach(function(id){
    document.getElementById(id).addEventListener('change', function(){
      updateFormulaChip();
      calculateFuseSize();
    });
  });

  // Enter anywhere in the calculator triggers the page's own Calculate button.
  document.querySelectorAll('#calculator input[type="number"]').forEach(function(el){
    el.addEventListener('keydown', function(ev){
      if(ev.key === 'Enter'){
        ev.preventDefault();
        const btn = document.querySelector('#calculator button[onclick^="calculate"]');
        if(btn) btn.click();
      }
    });
  });

  setSupplyType('single');
  setInputMode('current');
  setCircuitType('general');
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
