<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>MCB Size Calculator (Rating & Curve Type) | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free MCB Size Calculator. Enter full load current and load type to get the required MCB rating and recommended trip curve type (B, C, or D) instantly, with formula and worked example.">
<meta name="keywords" content="mcb size calculator, mcb rating calculator, mcb trip curve, type b vs type c mcb, type d mcb, type k mcb, type z mcb, mcb poles sp dp tp tpn 4p, mcb tripping current calculation">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/mcb-size">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="MCB Size Calculator">
<meta property="og:description" content="Free MCB Size Calculator — enter full load current and load type to get the required MCB rating and curve type instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/mcb-size">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="MCB Size Calculator">
<meta name="twitter:description" content="Free MCB Size Calculator — enter full load current and load type to get the required MCB rating and curve type instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "MCB Size Calculator",
  "url": "https://www.electromechcalc.com/electrical/mcb-size",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free MCB Size Calculator. Enter full load current and load type to get the required MCB rating and recommended trip curve type (B, C, or D) instantly, with formula and worked example.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "MCB Size Calculator", "item": "https://www.electromechcalc.com/electrical/mcb-size" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for MCB sizing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Choose the smallest standard rating In that satisfies Ib ≤ In ≤ Iz — at least the design current Ib and no more than the cable capacity Iz. Many designers apply In ≥ 1.25 × Ib for continuous loads (North American practice) or as a planning margin: a 12 A load gives 15 A, which becomes a 16 A device. IEC 60364 itself only requires In ≥ Ib. Where the local wiring rules set a different factor, use theirs."
      }
    },
    {
      "@type": "Question",
      "name": "Which curve type should I use for general lighting and resistive loads?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Type B. Lighting, heating and other resistive loads draw no meaningful inrush, so the tighter 3–5× band gives faster disconnection on a fault without nuisance tripping."
      }
    },
    {
      "@type": "Question",
      "name": "Which curve type should I use for a motor circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Type C for most small and medium motors, Type D where inrush is heavy or prolonged — large motors, transformers, welding sets. Type K is the industrial alternative between the two. The motor still needs a separate overload device."
      }
    },
    {
      "@type": "Question",
      "name": "Can I use a higher curve type than necessary just to be safe?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It stops nuisance trips and weakens protection at the same time. A higher curve raises the current needed for an instantaneous trip, so on a long circuit the magnetic element may not operate during an earth fault at all, leaving disconnection to the much slower thermal element. Re-check the earth fault loop impedance against the disconnection time your wiring rules require."
      }
    },
    {
      "@type": "Question",
      "name": "What is the maximum earth fault loop impedance for an MCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For the magnetic element to disconnect an earth fault, the fault current must reach the top of the curve band: 5 × In for Type B, 10 × In for Type C, 20 × In for Type D. With a 0.95 voltage factor, Zs max = 0.95 × U0 ÷ (k × In). On a 230 V system that gives 1.37 Ω for a 32 A Type B and 0.68 Ω for a 32 A Type C, matching the tables in BS 7671. Enter the measured Zs in the calculator to check it."
      }
    },
    {
      "@type": "Question",
      "name": "What breaking capacity should an MCB have?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "At least the prospective fault current at the board where it is installed. IEC 60898-1 MCBs are marked with a rated short-circuit capacity Icn — commonly 6 kA for domestic and 10 kA for commercial and industrial boards. Near a large transformer the fault level can exceed this, and then an MCCB or a tested back-up combination is needed."
      }
    },
    {
      "@type": "Question",
      "name": "Does MCB rating alone provide motor overload protection?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. An MCB sized to let motor starting current through cannot also protect against a modest sustained overload — the two requirements pull in opposite directions. Motor overload protection comes from a separate overload relay or an MPCB with an adjustable thermal element set to the nameplate current."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between an MCB and an MCCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Scale and adjustability. MCBs are fixed-rating devices, typically up to about 125 A, with a fixed curve. MCCBs run to far higher ratings with adjustable trip settings and much higher breaking capacities. An MCB suits final circuits; an MCCB suits sub-mains and large feeders."
      }
    },
    {
      "@type": "Question",
      "name": "Should MCB rating exceed the protected cable's ampacity?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. The MCB protects the cable, so its rating must be at or below the cable's current-carrying capacity under the actual installation conditions. Rounding the rating up to a standard size means the cable has to be sized for that standard rating, not for the raw calculated figure."
      }
    },
    {
      "@type": "Question",
      "name": "How do I know the actual inrush current of my specific load to pick the right curve type?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Nameplate data first, then the equipment manufacturer's documentation. Where neither gives a figure, the curve is chosen from the load class — resistive, motor, or transformer — and confirmed in service: a correctly rated MCB that trips only at start-up is telling you the curve is too tight, not that the rating is wrong."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between a Type B and a Type C MCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Only the instantaneous band. Type B trips instantly at 3–5× rated current, Type C at 5–10×. The thermal characteristic is identical, so a 16 A of either carries 16 A indefinitely. Type B suits resistive loads; Type C tolerates the brief surge of small motors and LED driver banks."
      }
    },
    {
      "@type": "Question",
      "name": "What is a Type K and a Type Z MCB used for?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Type K trips at roughly 8–12×, between C and D, for industrial motor and transformer circuits. Type Z trips at 2–3× for semiconductor and measuring circuits. Both come from industrial breakers built to IEC 60947-2 rather than the IEC 60898-1 set that defines B, C and D, so check availability before specifying one."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between a TPN and a 4-pole MCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A TPN device has three protected poles and a neutral on a solid link — the neutral is not broken when it opens. A 4-pole device has a genuine fourth switched pole. If the reason for wanting the neutral in the breaker is isolation, a TPN will not provide it."
      }
    },
    {
      "@type": "Question",
      "name": "Does the number of poles change the MCB rating or trip curve?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. A 16 A Type C has the same thermal characteristic and the same instantaneous band whether it is single-pole or four-pole. Poles decide only which conductors are disconnected."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .emc-fig{
    margin:1.5rem 0;
    padding:14px 10px;
    border:1px solid #e2e8f0;
    border-radius:12px;
    background:#f8fafc;
    overflow-x:auto;
  }
  .emc-fig svg{ display:block; width:100%; min-width:560px; height:auto; }
  .emc-fig figcaption{
    margin-top:8px;
    font-size:11.5px;
    line-height:1.5;
    color:#64748b;
    text-align:center;
  }
  body.dark-theme .emc-fig{ background:#0f1a2c; border-color:#1f2f47; }
  body.dark-theme .emc-fig figcaption{ color:#94a3b8; }
  .fig-axis{ stroke:#94a3b8; stroke-width:1.2; fill:none; }
  .fig-grid{ stroke:#e2e8f0; stroke-width:1; fill:none; }
  .fig-label{ fill:#475569; font-size:11px; font-family:'JetBrains Mono',monospace; }
  .fig-name{ fill:#0B1220; font-size:12px; font-weight:700; font-family:'JetBrains Mono',monospace; }
  .fig-note{ fill:#64748b; font-size:10.5px; }
  body.dark-theme .fig-grid{ stroke:#1f2f47; }
  body.dark-theme .fig-label{ fill:#94a3b8; }
  body.dark-theme .fig-name{ fill:#e2e8f0; }
  body.dark-theme .fig-note{ fill:#94a3b8; }

  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Protection & Switchgear
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          MCB Size <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Free MCB size calculator — enter full load current and load type to instantly get the correct MCB rating and trip curve type (B, C, or D).
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">MCB Size Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter the load current, pick a trip curve and a pole configuration &mdash; the calculator returns the rating, the actual instantaneous trip band in amps, and which conductors the breaker disconnects.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="flc">
            Full Load Current (A)
            <span class="info-icon" tabindex="0" role="button" aria-label="Which current to enter">
              i
              <span class="info-tooltip">The steady running current of the circuit. For a motor, use the nameplate full load current rather than a figure worked back from kW, since efficiency and power factor both affect it.</span>
            </span>
          </label>
          <input id="flc" type="number" value="12" step="any" min="0.1" max="125" placeholder="e.g. 12" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="loadType">
            Trip Curve
            <span class="info-icon" tabindex="0" role="button" aria-label="How to choose a trip curve">
              i
              <span class="info-tooltip">The curve sets how much brief inrush the breaker tolerates before the magnetic element trips instantly. B, C and D are the household/general set defined in IEC 60898-1. K and Z come from industrial breakers to IEC 60947-2 and are not stocked everywhere &mdash; check availability before specifying one.</span>
            </span>
          </label>
          <select id="loadType" class="input-field mt-2">
            <option value="B" selected>Type B &mdash; lighting, heating, resistive (3&ndash;5&times;)</option>
            <option value="C">Type C &mdash; mixed loads, small motors (5&ndash;10&times;)</option>
            <option value="D">Type D &mdash; transformers, high-inrush machines (10&ndash;20&times;)</option>
            <option value="K">Type K &mdash; industrial motor circuits (8&ndash;12&times;)</option>
            <option value="Z">Type Z &mdash; sensitive electronics (2&ndash;3&times;)</option>
          </select>
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="poles">
            Pole Configuration
            <span class="info-icon" tabindex="0" role="button" aria-label="What the pole count changes">
              i
              <span class="info-tooltip">Poles decide which conductors the breaker actually disconnects. It does not change the current rating or the trip band &mdash; a 16 A Type C behaves identically as SP or as 4P. What changes is isolation: whether the neutral is broken with the line, and whether all three phases open together.</span>
            </span>
          </label>
          <select id="poles" class="input-field mt-2">
            <option value="SP" selected>SP &mdash; single pole (line only)</option>
            <option value="SPN">SP+N &mdash; single pole with switched neutral</option>
            <option value="DP">DP &mdash; double pole (line + neutral)</option>
            <option value="TP">TP &mdash; triple pole (three phases)</option>
            <option value="TPN">TPN &mdash; three poles + solid neutral link</option>
            <option value="FP">4P &mdash; four pole (three phases + switched neutral)</option>
          </select>
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="basis">Sizing Basis</label>
          <select id="basis" class="input-field mt-2">
            <option value="125" selected>Continuous load / planning: In &ge; 1.25 &times; Ib</option>
            <option value="100">IEC 60364 / BS 7671: In &ge; Ib</option>
          </select>
        </div>
      </div>

      <div class="mb-5 pt-5 border-t border-gray-100">
        <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide">Cable, Fault &amp; Disconnection Checks (optional)</span>
        <div class="grid grid-cols-2 gap-4 mt-3">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="iz">Cable Capacity Iz (A)</label>
            <input id="iz" type="number" value="" step="any" min="0.1" max="1000" placeholder="blank = skip" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="pfc">Fault Level at Board (kA)</label>
            <input id="pfc" type="number" value="" step="any" min="0.1" max="100" placeholder="blank = skip" class="input-field mt-2">
          </div>
        </div>
        <div class="grid grid-cols-2 gap-4 mt-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="zs">Earth Fault Loop Zs (&Omega;)</label>
            <input id="zs" type="number" value="" step="any" min="0.01" max="50" placeholder="blank = skip" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="u0">Voltage to Earth U0 (V)</label>
            <input id="u0" type="number" value="230" step="1" min="50" max="400" class="input-field mt-2">
          </div>
        </div>
        <p class="text-xs text-gray-500 mt-2">Iz = derated current-carrying capacity of the cable. Zs = measured or calculated earth fault loop impedance at the far end of the circuit.</p>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateMCBSize()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">Ib ≤ In ≤ Iz</span>
        <span class="formula-chip">Planning: In ≥ 1.25 × Ib</span>
        <span class="formula-chip">Zs max = 0.95 × U0 ÷ (k × In)</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" role="status" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Required MCB Rating</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Curve Type</span>
            <span id="rCurve" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Instantaneous Trip Band</span>
            <span id="rTripRange" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Poles</span>
            <span id="rPoles" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Conductors Switched</span>
            <span id="rSwitched" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-amber-500 mb-2 block">Ib &le; In &le; Iz, Breaking Capacity &amp; Disconnection</span>
        <div id="rChecks" class="text-sm text-gray-600 leading-relaxed space-y-2"><p>Enter values and hit calculate.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20MCB%20Size%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/mccb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MCCB Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/fuse-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Fuse Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/mpcb-selection" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MPCB Selection Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/contactor-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Contactor Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/relay-setting" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Relay Setting Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/mcb-vs-mccb-rccb-elcb-mpcb" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MCB vs MCCB vs RCCB vs ELCB vs MPCB: Key… <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding MCB sizing and curve types</a></li>
      <li><a href="#second" class="hover:underline">3. Trip curves B, C, D, K and Z compared</a></li>
      <li><a href="#mcb-poles" class="hover:underline">4. Poles: SP, DP, TP, TPN and 4P</a></li>
      <li><a href="#mistakes" class="hover:underline">5. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">6. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Calculation method: rating from the design current Ib (with an optional 1.25 continuous-load factor) rounded up to the next available rating, checked against Ib &le; In &le; Iz (IEC 60364-4-43); disconnection check Zs &le; 0.95 U0 &divide; (k &times; In) using the upper edge of the magnetic band; instantaneous trip band = rating &times; the curve multiplier, with B/C/D per IEC 60898-1 and K/Z per IEC 60947-2</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How MCB Size and Curve Type Are Selected</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>Rule of thumb:</strong> choose the smallest standard MCB rating In that is at least the design current Ib &mdash; or at least 1.25 &times; Ib for a continuous load or as a planning margin &mdash; and no larger than the cable&rsquo;s current-carrying capacity Iz: <strong>Ib &le; In &le; Iz</strong>. A 12 A load needs a 16 A MCB either way, on a cable rated at least 16 A.</p>

      <p><strong>Formula:</strong> IEC 60364-4-43 (and BS 7671) requires I<sub>b</sub> &le; I<sub>n</sub> &le; I<sub>z</sub> and I<sub>2</sub> &le; 1.45 I<sub>z</sub>, where I<sub>2</sub> is the current that ensures the breaker trips within the conventional time. For an IEC 60898-1 MCB, I<sub>2</sub> = 1.45 I<sub>n</sub>, so the second condition is met automatically once I<sub>n</sub> &le; I<sub>z</sub>. IEC practice does not add a fixed 25%: the rating only has to reach the design current. The 1.25 factor comes from North American practice for continuous loads (a standard breaker may carry only 80% of its rating continuously) and is also a common planning margin elsewhere &mdash; the calculator lets you choose the basis. Whatever the basis, the cable must be rated for the MCB rating actually fitted.</p>

      <p><strong>Two elements, one device.</strong> The thermal element handles sustained overload and takes seconds to minutes; the magnetic element handles short circuits and operates in milliseconds. The <em>rating</em> sets the thermal behaviour, the <em>curve</em> sets the current at which the magnetic element takes over. That is why a 16 A Type B and a 16 A Type C carry the same load identically but behave completely differently the moment a motor starts.</p>

      <p><strong>Standard ratings.</strong> The result is rounded up to the preferred series &mdash; 6, 10, 16, 20, 25, 32, 40, 50, 63 A and above &mdash; so a calculated 15 A becomes a 16 A device, and the cable must be rated for that 16 A, not for the 15 A that was calculated.</p>


      <p><strong>Breaking capacity.</strong> IEC 60898-1 MCBs are marked with a rated short-circuit capacity I<sub>cn</sub> &mdash; commonly 4.5, 6 or 10 kA &mdash; which must be at least the prospective fault current at the board, unless a tested back-up device upstream covers the difference.</p>

      <p><strong>Disconnection time.</strong> For fault protection the magnetic element must operate on an earth fault, which means the fault current must reach the <em>top</em> of the curve band: 5 &times; I<sub>n</sub> for Type B, 10 &times; for Type C and 20 &times; for Type D. With a 0.95 voltage factor this gives the familiar maximum loop impedance Z<sub>s</sub> &le; 0.95 &times; U<sub>0</sub> &divide; (k &times; I<sub>n</sub>) &mdash; for example 1.37 &Omega; for a 32 A Type B on a 230 V system, and 0.68 &Omega; for a 32 A Type C. This is why moving to a higher curve on a long circuit can quietly break the disconnection requirement.</p>

      <p><strong>Worked example:</strong> a small motor circuit drawing 12 A. Rating = 12 &times; 1.25 = 15 A &rarr; <strong>16 A</strong>. On a Type C curve that gives an instantaneous band of 80&ndash;160 A, which rides through the starting surge but still clears a short circuit in milliseconds.</p>





      <p><strong>Summary:</strong> rating from the load current, curve from the inrush, poles from the isolation the circuit needs &mdash; three independent choices. Whatever the three produce, the rating must not exceed the current-carrying capacity of the cable it protects.</p>


    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Small motor, FLC=12A, moderate inrush: MCB Rating = 12 &times; 1.25 = 15A &rarr; <strong>16A standard size</strong>, <strong>Type C</strong> curve (trips at 80-160A instantaneous).</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">MCB rating and curve type selection here uses standard general guidelines — for a final design, confirm the exact starting/inrush characteristics of your specific load against the MCB manufacturer's published curve data, and verify the selected MCB's rating and curve type against the applicable electrical code and any downstream protection coordination requirements. Combine with a residual current device (RCD/RCCB) or use a combined RCBO where earth leakage protection is also required, and have the final panel design reviewed by a qualified electrical engineer.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">MCB Trip Curve Types and Their Applications</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Curve</th>
          <th class="text-left px-4 py-2 font-semibold">Instantaneous Band</th>
          <th class="text-left px-4 py-2 font-semibold">Defined In</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Application</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Type Z</td><td class="px-4 py-2">2&ndash;3&times;</td><td class="px-4 py-2">IEC 60947-2</td><td class="px-4 py-2">Semiconductor and measuring circuits, sensitive electronic equipment</td></tr>
        <tr><td class="px-4 py-2">Type A</td><td class="px-4 py-2">2&ndash;3&times;</td><td class="px-4 py-2">Manufacturer range</td><td class="px-4 py-2">Semiconductor protection. Not part of the IEC 60898-1 household set and not widely stocked &mdash; check availability before specifying</td></tr>
        <tr><td class="px-4 py-2"><strong>Type B</strong></td><td class="px-4 py-2"><strong>3&ndash;5&times;</strong></td><td class="px-4 py-2">IEC 60898-1</td><td class="px-4 py-2">Lighting, heating and other resistive loads; most domestic final circuits</td></tr>
        <tr><td class="px-4 py-2"><strong>Type C</strong></td><td class="px-4 py-2"><strong>5&ndash;10&times;</strong></td><td class="px-4 py-2">IEC 60898-1</td><td class="px-4 py-2">Mixed commercial loads, small motors, air conditioning, fluorescent and LED banks</td></tr>
        <tr><td class="px-4 py-2">Type K</td><td class="px-4 py-2">8&ndash;12&times;</td><td class="px-4 py-2">IEC 60947-2</td><td class="px-4 py-2">Industrial motor and transformer circuits where a tighter band than Type D is wanted</td></tr>
        <tr><td class="px-4 py-2"><strong>Type D</strong></td><td class="px-4 py-2"><strong>10&ndash;20&times;</strong></td><td class="px-4 py-2">IEC 60898-1</td><td class="px-4 py-2">Transformers, large motors, welding sets and other heavy-inrush equipment</td></tr>
      </tbody>
    </table>
  </div>

  <figure class="emc-fig">
    <svg viewBox="0 0 780 300" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="cvTitle cvDesc">
      <title id="cvTitle">MCB instantaneous trip bands compared</title>
      <desc id="cvDesc">Horizontal logarithmic scale of current as a multiple of rated current, showing the instantaneous trip band of each curve type: Z and A from two to three times, B from three to five, C from five to ten, K from eight to twelve, and D from ten to twenty. The bands of C, K and D overlap.</desc>

      <line class="fig-grid" x1="198" y1="34" x2="198" y2="252"/>
      <line class="fig-grid" x1="278" y1="34" x2="278" y2="252"/>
      <line class="fig-grid" x1="380" y1="34" x2="380" y2="252"/>
      <line class="fig-grid" x1="473" y1="34" x2="473" y2="252"/>
      <line class="fig-grid" x1="518" y1="34" x2="518" y2="252"/>
      <line class="fig-grid" x1="656" y1="34" x2="656" y2="252"/>

      <line class="fig-axis" x1="60" y1="252" x2="720" y2="252"/>
      <text class="fig-label" x="60" y="270" text-anchor="middle">1x</text>
      <text class="fig-label" x="198" y="270" text-anchor="middle">2x</text>
      <text class="fig-label" x="278" y="270" text-anchor="middle">3x</text>
      <text class="fig-label" x="380" y="270" text-anchor="middle">5x</text>
      <text class="fig-label" x="473" y="270" text-anchor="middle">8x</text>
      <text class="fig-label" x="518" y="270" text-anchor="middle">10x</text>
      <text class="fig-label" x="656" y="270" text-anchor="middle">20x</text>
      <text class="fig-label" x="390" y="290" text-anchor="middle">Current as a multiple of rated current (log scale)</text>

      <text class="fig-name" x="52" y="52" text-anchor="end">Z / A</text>
      <rect x="198" y="38" width="80" height="20" rx="4" fill="#8b5cf6" opacity="0.8"/>
      <text class="fig-note" x="286" y="52">2&#8211;3x</text>

      <text class="fig-name" x="52" y="88" text-anchor="end">B</text>
      <rect x="278" y="74" width="102" height="20" rx="4" fill="#16a34a" opacity="0.8"/>
      <text class="fig-note" x="388" y="88">3&#8211;5x</text>

      <text class="fig-name" x="52" y="124" text-anchor="end">C</text>
      <rect x="380" y="110" width="138" height="20" rx="4" fill="#0ea5e9" opacity="0.85"/>
      <text class="fig-note" x="526" y="124">5&#8211;10x</text>

      <text class="fig-name" x="52" y="160" text-anchor="end">K</text>
      <rect x="473" y="146" width="81" height="20" rx="4" fill="#f59e0b" opacity="0.85"/>
      <text class="fig-note" x="562" y="160">8&#8211;12x</text>

      <text class="fig-name" x="52" y="196" text-anchor="end">D</text>
      <rect x="518" y="182" width="138" height="20" rx="4" fill="#dc2626" opacity="0.8"/>
      <text class="fig-note" x="664" y="196">10&#8211;20x</text>

      <text class="fig-note" x="60" y="228">Below its band a breaker still trips, but on the slower thermal element &#8212; seconds to minutes, not milliseconds.</text>
    </svg>
    <figcaption>Bands are the standard multiples of rated current, not a time&#8211;current curve. Overlap is normal: at 11&times; rating a Type C, K and D can all be in their instantaneous region.</figcaption>
  </figure>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The band is the only thing separating one curve from another at the same rating. Thermal characteristic, current-carrying capacity and the physical device are identical.</p>
      <p>Two points are worth separating, because they are routinely blurred together in curve-type lists. <strong>B, C and D are defined in IEC 60898-1</strong>, the standard for household and similar circuit breakers &mdash; these are the three you will find in any wholesaler. <strong>K and Z belong to industrial breakers built to IEC 60947-2</strong>, and A appears only in some manufacturers&rsquo; semiconductor-protection ranges. Listing all six as if they were interchangeable options on a shelf leads people to specify a curve their supplier does not carry.</p>
<p>The second point is that the bands overlap. A fault at eleven times rated current sits inside the instantaneous region of Type C, Type K and Type D simultaneously &mdash; what separates them is behaviour at the <em>lower</em> end, where a Type B has already tripped instantly and a Type D is still waiting on its thermal element. Choosing a curve is choosing how much brief inrush to ignore, not choosing how fast the breaker is.</p>
<p>That has a safety consequence worth stating plainly: a higher curve raises the current needed for an instantaneous trip, so on a long circuit with high loop impedance a Type D may not reach its magnetic threshold during an earth fault at all, and disconnection then falls to the much slower thermal element. Where a curve is raised to stop nuisance tripping, the earth fault loop impedance should be re-checked against the disconnection time the local wiring rules require.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] POLES ===================== -->
<section id="mcb-poles" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Pole Configuration</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">MCB Poles: SP, SP+N, DP, TP, TPN and 4P</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>The pole count answers a different question from the rating and the curve. Rating asks how much current the breaker carries, curve asks how much inrush it tolerates &mdash; poles ask <strong>which conductors actually get disconnected when it opens</strong>. A 16 A Type C behaves identically as a single-pole or a four-pole device; only the isolation changes.</p>
    </div>

    <div class="not-prose overflow-x-auto my-4">
      <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
        <thead class="bg-gray-50 text-gray-600">
          <tr>
            <th class="text-left px-4 py-2 font-semibold">Configuration</th>
            <th class="text-left px-4 py-2 font-semibold">Conductors Switched</th>
            <th class="text-left px-4 py-2 font-semibold">Where It Is Used</th>
          </tr>
        </thead>
        <tbody class="divide-y divide-gray-100">
          <tr><td class="px-4 py-2">SP (1P)</td><td class="px-4 py-2">Line only</td><td class="px-4 py-2">Domestic final circuits &mdash; lighting, socket circuits, fans</td></tr>
          <tr><td class="px-4 py-2">SP+N (1P+N)</td><td class="px-4 py-2">Line + neutral</td><td class="px-4 py-2">Same duty as SP where the neutral must also be isolated, in one module width</td></tr>
          <tr><td class="px-4 py-2">DP (2P)</td><td class="px-4 py-2">Line + neutral</td><td class="px-4 py-2">Heavier single-phase appliances, water heaters, and wherever supply polarity is not guaranteed</td></tr>
          <tr><td class="px-4 py-2">TP (3P)</td><td class="px-4 py-2">Three phases</td><td class="px-4 py-2">Three-phase loads with no neutral &mdash; most three-phase motors</td></tr>
          <tr><td class="px-4 py-2">TPN (3P+N)</td><td class="px-4 py-2">Three phases; neutral on a solid link, <strong>not</strong> switched</td><td class="px-4 py-2">Three-phase distribution boards feeding single-phase circuits from a common neutral</td></tr>
          <tr><td class="px-4 py-2">4P</td><td class="px-4 py-2">Three phases + neutral</td><td class="px-4 py-2">Where the neutral itself must be broken &mdash; generator changeover, some TT arrangements</td></tr>
        </tbody>
      </table>
    </div>

    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <h3 class="font-display font-semibold text-lg text-brandDark mb-1">TPN and 4P are not the same thing</h3>
      <p>This is the distinction most pole-count lists get wrong by lumping them together. In a <strong>TPN</strong> device the neutral passes through a solid link: it is brought into the breaker for convenience of wiring, but it is <em>not</em> disconnected when the breaker trips or is switched off. A <strong>4P</strong> device has a genuine fourth switched pole. If your reason for wanting the neutral in the breaker is isolation &mdash; working safely on the circuit, or separating a generator neutral &mdash; a TPN will not do it.</p>
      <p>Where a neutral is switched, the order matters: it must not be disconnected before the line conductors, or re-connected after them. Devices designed for the job handle this internally; improvising one by wiring a neutral through a spare pole of an ordinary breaker does not.</p>

    </div>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Sizing an MCB</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p><strong>1. Using Type B on a motor circuit.</strong> The 3&ndash;5&times; band is exceeded by ordinary starting inrush, so the breaker trips every time the motor starts.</p>
      <p><strong>2. Defaulting to Type D everywhere &ldquo;to be safe&rdquo;.</strong> It is the opposite of safe: a higher curve needs more fault current to trip instantly, which can leave a long circuit relying on the slow thermal element.</p>
      <p><strong>3. Treating the MCB as motor overload protection.</strong> A breaker sized to pass starting current cannot also catch a modest sustained overload. That needs a separate overload device.</p>
      <p><strong>4. Rounding the calculated rating down.</strong> Round up to the next available rating, then size the cable for that rating rather than for the calculated figure.</p>
      <p><strong>5. Exceeding the cable&rsquo;s current-carrying capacity.</strong> The MCB protects the cable; a rating above the cable&rsquo;s ampacity protects nothing.</p>
      <p><strong>6. Checking the current rating but not the breaking capacity.</strong> A correct rating says nothing about whether the device can safely interrupt the fault current available at that board.</p>
      <p><strong>7. Not separating thermal from magnetic nuisance tripping.</strong> A trip after minutes of running points at the rating or the load; a trip at the instant of switching points at the curve or a genuine fault. They have opposite fixes.</p>
      <p><strong>8. Changing curve without re-checking loop impedance.</strong> Going from Type B to Type C halves the maximum Zs for the same rating; a long radial that passed on Type B can fail the disconnection requirement on Type C.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for MCB sizing?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Choose the smallest standard rating In that satisfies Ib ≤ In ≤ Iz — at least the design current Ib and no more than the cable capacity Iz. Many designers apply In ≥ 1.25 × Ib for continuous loads (North American practice) or as a planning margin: a 12 A load gives 15 A, which becomes a 16 A device. IEC 60364 itself only requires In ≥ Ib. Where the local wiring rules set a different factor, use theirs.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Which curve type should I use for general lighting and resistive loads?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Type B. Lighting, heating and other resistive loads draw no meaningful inrush, so the tighter 3–5× band gives faster disconnection on a fault without nuisance tripping.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Which curve type should I use for a motor circuit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Type C for most small and medium motors, Type D where inrush is heavy or prolonged — large motors, transformers, welding sets. Type K is the industrial alternative between the two. The motor still needs a separate overload device.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I use a higher curve type than necessary just to be safe?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">It stops nuisance trips and weakens protection at the same time. A higher curve raises the current needed for an instantaneous trip, so on a long circuit the magnetic element may not operate during an earth fault at all, leaving disconnection to the much slower thermal element. Re-check the earth fault loop impedance against the disconnection time your wiring rules require.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the maximum earth fault loop impedance for an MCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For the magnetic element to disconnect an earth fault, the fault current must reach the top of the curve band: 5 × In for Type B, 10 × In for Type C, 20 × In for Type D. With a 0.95 voltage factor, Zs max = 0.95 × U0 ÷ (k × In). On a 230 V system that gives 1.37 Ω for a 32 A Type B and 0.68 Ω for a 32 A Type C, matching the tables in BS 7671. Enter the measured Zs in the calculator to check it.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What breaking capacity should an MCB have?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">At least the prospective fault current at the board where it is installed. IEC 60898-1 MCBs are marked with a rated short-circuit capacity Icn — commonly 6 kA for domestic and 10 kA for commercial and industrial boards. Near a large transformer the fault level can exceed this, and then an MCCB or a tested back-up combination is needed.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does MCB rating alone provide motor overload protection?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No. An MCB sized to let motor starting current through cannot also protect against a modest sustained overload — the two requirements pull in opposite directions. Motor overload protection comes from a separate overload relay or an MPCB with an adjustable thermal element set to the nameplate current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between an MCB and an MCCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Scale and adjustability. MCBs are fixed-rating devices, typically up to about 125 A, with a fixed curve. MCCBs run to far higher ratings with adjustable trip settings and much higher breaking capacities. An MCB suits final circuits; an MCCB suits sub-mains and large feeders.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should MCB rating exceed the protected cable's ampacity?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No. The MCB protects the cable, so its rating must be at or below the cable's current-carrying capacity under the actual installation conditions. Rounding the rating up to a standard size means the cable has to be sized for that standard rating, not for the raw calculated figure.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I know the actual inrush current of my specific load to pick the right curve type?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Nameplate data first, then the equipment manufacturer's documentation. Where neither gives a figure, the curve is chosen from the load class — resistive, motor, or transformer — and confirmed in service: a correctly rated MCB that trips only at start-up is telling you the curve is too tight, not that the rating is wrong.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between a Type B and a Type C MCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Only the instantaneous band. Type B trips instantly at 3–5× rated current, Type C at 5–10×. The thermal characteristic is identical, so a 16 A of either carries 16 A indefinitely. Type B suits resistive loads; Type C tolerates the brief surge of small motors and LED driver banks.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is a Type K and a Type Z MCB used for?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Type K trips at roughly 8–12×, between C and D, for industrial motor and transformer circuits. Type Z trips at 2–3× for semiconductor and measuring circuits. Both come from industrial breakers built to IEC 60947-2 rather than the IEC 60898-1 set that defines B, C and D, so check availability before specifying one.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between a TPN and a 4-pole MCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A TPN device has three protected poles and a neutral on a solid link — the neutral is not broken when it opens. A 4-pole device has a genuine fourth switched pole. If the reason for wanting the neutral in the breaker is isolation, a TPN will not provide it.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does the number of poles change the MCB rating or trip curve?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No. A 16 A Type C has the same thermal characteristic and the same instantaneous band whether it is single-pole or four-pole. Poles decide only which conductors are disconnected.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    // Instantaneous (magnetic) trip bands as a multiple of rated current.
    // B, C and D are defined in IEC 60898-1 for household and similar breakers.
    // K and Z come from industrial breakers built to IEC 60947-2, where the
    // exact band varies a little between manufacturers.
    const TRIP_BANDS = { B:[3,5], C:[5,10], D:[10,20], K:[8,12], Z:[2,3] };
    const BAND_STANDARD = { B:'IEC 60898-1', C:'IEC 60898-1', D:'IEC 60898-1', K:'IEC 60947-2', Z:'IEC 60947-2' };

    // Poles change what is disconnected, never the rating or the trip band.
    const POLE_INFO = {
      SP:  { short:'1P',  label:'single pole',              switched:'Line only',
             note:'Protects and disconnects the line conductor only. The neutral stays connected, so the circuit is not fully isolated for work on it.' },
      SPN: { short:'1P+N', label:'single pole + neutral',   switched:'Line + neutral',
             note:'One protected pole plus a switched neutral in a single module width. Isolates both conductors while only the line carries a trip element.' },
      DP:  { short:'2P',  label:'double pole',              switched:'Line + neutral',
             note:'Both conductors are switched, and both may carry protection. Common where the supply polarity cannot be guaranteed or where a standard requires the neutral to be isolated.' },
      TP:  { short:'3P',  label:'triple pole',              switched:'Three phases',
             note:'All three phases open together. Used on three-phase loads with no neutral, such as most three-phase motors.' },
      TPN: { short:'3P+N', label:'three pole + neutral link', switched:'Three phases (neutral linked, not switched)',
             note:'Three protected poles with the neutral passing through a solid link. The neutral is NOT broken when the breaker opens \u2014 this is the detail most often confused with a 4P device.' },
      FP:  { short:'4P',  label:'four pole',                switched:'Three phases + neutral',
             note:'All four conductors are switched. Used where the neutral must be isolated, for example on some generator changeover and TT arrangements.' }
    };

    const STD_MCB = [6,10,16,20,25,32,40,50,63,80,100,125];
    const ICN_STEPS = [3, 4.5, 6, 10, 15, 20, 25];

    function numOrNull(id){ const r = document.getElementById(id).value; return r === '' ? null : parseFloat(r); }

    function calculateMCBSize(){
    const flc = parseFloat(document.getElementById('flc').value);
    const loadType = document.getElementById('loadType').value;
    const basisPct = parseFloat(document.getElementById('basis').value);
    const iz = numOrNull('iz');
    const pfc = numOrNull('pfc');
    const zs = numOrNull('zs');
    const u0 = parseFloat(document.getElementById('u0').value);

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(!Number.isFinite(flc) || flc < 0.1 || flc > 125){ errors.push('Enter a design current between 0.1 A and 125 A.'); }
    if(iz !== null && (!Number.isFinite(iz) || iz <= 0 || iz > 1000)){ errors.push('Cable capacity Iz must be between 0.1 and 1000 A, or left blank.'); }
    if(pfc !== null && (!Number.isFinite(pfc) || pfc <= 0 || pfc > 100)){ errors.push('Fault level must be between 0.1 and 100 kA, or left blank.'); }
    if(zs !== null && (!Number.isFinite(zs) || zs <= 0 || zs > 50)){ errors.push('Zs must be between 0.01 and 50 Ω, or left blank.'); }
    if(!Number.isFinite(u0) || u0 < 50 || u0 > 400){ errors.push('U0 must be between 50 V and 400 V.'); }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      ['rResult','rCurve','rTripRange','rPoles','rSwitched'].forEach(function(id){ document.getElementById(id).textContent = '\u2014'; });
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      document.getElementById('rChecks').innerHTML = '<p>Fix the input errors above to see the checks.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const calculatedRating = flc * basisPct / 100;
    const stdSize = STD_MCB.find(s => s >= calculatedRating - 1e-9);
    const poles = document.getElementById('poles').value;
    const poleInfo = POLE_INFO[poles];
    const range = TRIP_BANDS[loadType];

    if(!stdSize){
      document.getElementById('rResult').textContent = 'Above 125 A';
      document.getElementById('resultSub').textContent = 'Beyond the usual MCB range \u2014 use an MCCB';
      document.getElementById('rCurve').textContent = 'Type ' + loadType;
      document.getElementById('rTripRange').textContent = '\u2014';
      document.getElementById('rPoles').textContent = poleInfo.short;
      document.getElementById('rSwitched').textContent = poleInfo.switched;
      document.getElementById('breakdownBox').innerHTML = '<table class="breakdown-table"><tbody><tr><td>Required rating</td><td>' + calculatedRating.toFixed(1) + ' A</td></tr><tr><td>Result</td><td>Above the 125 A MCB range \u2014 select an MCCB</td></tr></tbody></table>';
      document.getElementById('rChecks').innerHTML = '<p>\u26a0\ufe0f ' + calculatedRating.toFixed(1) + ' A exceeds the common MCB range. Use an MCCB sized with the MCCB calculator.</p>';
      return;
    }

    const tripLow = stdSize * range[0];
    const tripHigh = stdSize * range[1];
    const zsMax = 0.95 * u0 / (range[1] * stdSize);

    document.getElementById('rResult').textContent = stdSize + ' A';
    document.getElementById('resultSub').textContent = 'Ib ' + flc + ' A' + (basisPct > 100 ? ' × 1.25' : '') + ', Type ' + loadType + ', ' + poleInfo.label;
    document.getElementById('rCurve').textContent = 'Type ' + loadType;
    document.getElementById('rTripRange').textContent = tripLow + '-' + tripHigh + ' A';
    document.getElementById('rPoles').textContent = poleInfo.short;
    document.getElementById('rSwitched').textContent = poleInfo.switched;

    const rows = [
      ['Design Current Ib', flc + ' A'],
      ['Sizing basis', basisPct > 100 ? 'In ≥ 1.25 × Ib' : 'In ≥ Ib (IEC 60364)'],
      ['Calculated minimum', calculatedRating.toFixed(2) + ' A'],
      ['<strong>Standard MCB Rating In</strong>', '<strong>' + stdSize + ' A</strong>'],
      ['Curve Type', 'Type ' + loadType + ' (' + BAND_STANDARD[loadType] + ')'],
      ['Instantaneous Trip Band', tripLow + '-' + tripHigh + ' A (' + range[0] + '-' + range[1] + '×)'],
      ['Max Zs for magnetic disconnection', zsMax.toFixed(2) + ' Ω (0.95 × ' + u0 + ' ÷ ' + (range[1] * stdSize) + ')'],
      ['Pole Configuration', poleInfo.short + ' — ' + poleInfo.label],
      ['Conductors Switched', poleInfo.switched]
    ];
    if (iz !== null) rows.splice(4, 0, ['Cable capacity Iz', iz + ' A']);
    document.getElementById('breakdownBox').innerHTML = '<table class="breakdown-table"><thead><tr><th>Quantity</th><th>Value</th></tr></thead><tbody>' +
      rows.map(function(r){ return '<tr><td>' + r[0] + '</td><td>' + r[1] + '</td></tr>'; }).join('') + '</tbody></table>';

    const checks = [];
    if (iz !== null){
      if (stdSize <= iz){
        checks.push('\u2705 Ib (' + flc + ' A) \u2264 In (' + stdSize + ' A) \u2264 Iz (' + iz + ' A). For an IEC 60898-1 MCB, I2 = 1.45 In, so I2 \u2264 1.45 Iz is also met.');
      } else {
        const iecSize = STD_MCB.find(s => s >= flc - 1e-9);
        checks.push('\u26a0\ufe0f In (' + stdSize + ' A) exceeds the cable capacity Iz (' + iz + ' A) \u2014 the cable is not protected against overload. Use a larger cable' + (basisPct > 100 && iecSize && iecSize <= iz ? ', or on the IEC basis (In \u2265 Ib) a ' + iecSize + ' A MCB would satisfy Ib \u2264 In \u2264 Iz' : '') + '.');
      }
    } else {
      checks.push('\u2139\ufe0f Cable not checked \u2014 the cable\u2019s derated capacity Iz must be at least ' + stdSize + ' A. Enter Iz to check Ib \u2264 In \u2264 Iz.');
    }
    if (pfc !== null){
      const icn = ICN_STEPS.find(function(x){ return x >= pfc - 1e-9; });
      checks.push((pfc > 10 ? '\u26a0\ufe0f ' : '\u2139\ufe0f ') + 'Breaking capacity: Icn \u2265 ' + pfc + ' kA \u2014 ' + (icn ? 'e.g. a ' + icn + ' kA MCB' : 'beyond usual MCB ratings') + (pfc > 10 ? '. Above 10 kA, check availability or use an MCCB / tested back-up combination.' : '.'));
    }
    if (zs !== null){
      checks.push((zs <= zsMax ? '\u2705 ' : '\u26a0\ufe0f ') + 'Zs ' + zs + ' \u03a9 vs max ' + zsMax.toFixed(2) + ' \u03a9 for a ' + stdSize + ' A Type ' + loadType + ': ' + (zs <= zsMax
        ? 'fault current \u2248 ' + (0.95 * u0 / zs).toFixed(0) + ' A reaches the ' + (range[1] * stdSize) + ' A top of the magnetic band.'
        : 'fault current \u2248 ' + (0.95 * u0 / zs).toFixed(0) + ' A is below the ' + (range[1] * stdSize) + ' A needed for instantaneous tripping. Reduce Zs (larger cable), use a lower curve, or add RCD protection.'));
    } else {
      checks.push('\u2139\ufe0f Disconnection: measured Zs at the far end must not exceed ' + zsMax.toFixed(2) + ' \u03a9 for this rating and curve (0.95 \u00d7 U0 \u00f7 ' + range[1] + ' In).');
    }
    if (loadType === 'B' && flc > 0) checks.push('\u2139\ufe0f Type B suits resistive loads; motors, transformers and large LED driver banks usually need Type C or D to avoid tripping on inrush.');
    document.getElementById('rChecks').innerHTML = checks.map(function(c){ return '<p>' + c + '</p>'; }).join('');
  }

  ['flc','iz','pfc','zs','u0'].forEach(function(id){
    const el = document.getElementById(id);
    el.addEventListener('input', calculateMCBSize);
    el.addEventListener('change', calculateMCBSize);
    el.addEventListener('keydown', function(ev){
      if (ev.key === 'Enter'){ ev.preventDefault(); const b = document.querySelector('#calculator button[onclick^="calculate"]'); if (b) b.click(); }
    });
  });
  ['loadType','poles','basis'].forEach(function(id){ document.getElementById(id).addEventListener('change', calculateMCBSize); });

  calculateMCBSize();
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
