<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>MCCB Size Calculator (Rating & Breaking Capacity) | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free MCCB size calculator — get the trip rating, kA breaking capacity and frame size from load power or full load current, with formulas and a rating chart.">
<meta name="keywords" content="mccb size calculator, mccb rating calculation, mccb selection calculation, mccb full form, how to calculate breaking capacity of mccb, mccb ka rating calculation, mccb breaker rating chart, standard mccb sizes, mccb setting calculation">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/mccb-size">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="MCCB Size Calculator">
<meta property="og:description" content="Free MCCB Size Calculator — enter full load current and fault current to get required MCCB trip rating and breaking capacity instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/mccb-size">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="MCCB Size Calculator">
<meta name="twitter:description" content="Free MCCB Size Calculator — enter full load current and fault current to get required MCCB trip rating and breaking capacity instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "MCCB Size Calculator",
  "url": "https://www.electromechcalc.com/electrical/mccb-size",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free MCCB Size Calculator. Enter full load current and available fault current to get the required MCCB trip rating and minimum breaking capacity instantly, with formula and worked example.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "MCCB Size Calculator", "item": "https://www.electromechcalc.com/electrical/mccb-size" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for MCCB trip rating?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "This calculator takes a preliminary trip rating as full load current × an optional design allowance × a continuous-duty factor that you set, defaulting to 1.25 (a 25% allowance), rounded up to the next available rating. That default reflects the widely used 125% basis for continuously loaded circuits, but it is not a universal rule: the final rating depends on the code in force locally, the load type, cable ampacity, ambient and installation conditions, coordination with adjacent devices, and the manufacturer’s data. Motor circuits and transformer feeders are sized on different bases again."
      }
    },
    {
      "@type": "Question",
      "name": "Why does MCCB selection also require checking breaking capacity, not just current rating?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An MCCB must be able to safely interrupt the maximum fault current that could occur at its installation point without failing catastrophically — its breaking capacity (rated in kA) must be at or above the available fault current at that specific point in the system. A correctly current-rated MCCB with inadequate breaking capacity is a serious safety hazard, since it may not be able to safely clear a genuine short circuit."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between Icu and Ics ratings on an MCCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Icu (ultimate breaking capacity) is the maximum fault current the breaker can interrupt once, verified by a test sequence that doesn't require the breaker to remain fully serviceable afterward. Ics (service breaking capacity) is typically a lower value, representing the fault current the breaker can interrupt while remaining fully functional for continued normal service afterward — for critical circuits where continued operation after a fault matters, checking Ics (not just Icu) against expected fault current is the more conservative and often more appropriate check."
      }
    },
    {
      "@type": "Question",
      "name": "What does MCCB frame size mean, and why does it matter beyond the trip rating?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Frame size describes the physical case size and the maximum current rating that frame can be built to support — a single frame size typically accommodates a range of trip ratings (via interchangeable or adjustable trip units) up to its maximum. Frame size affects breaking capacity options, physical dimensions, and sometimes cost, so selecting an appropriately sized frame (not the largest available \"to be safe\") is part of a complete, economical MCCB specification."
      }
    },
    {
      "@type": "Question",
      "name": "Should I use an adjustable or fixed trip MCCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Adjustable (electronic) trip MCCBs allow fine-tuning the overload and short-circuit trip settings within a range, useful for precise protection coordination or when load current may change over time — fixed thermal-magnetic trip MCCBs are simpler and often more economical for straightforward applications where the exact trip point doesn't need fine adjustment. The choice depends on the specific application's need for precision and flexibility versus simplicity and cost."
      }
    },
    {
      "@type": "Question",
      "name": "How does MCCB sizing relate to upstream and downstream protection coordination?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Similar to fuse and MCB coordination, an MCCB's time-current characteristic (and, for adjustable trip units, its specific settings) needs to coordinate with other protective devices in the system, so that a fault trips only the closest upstream device rather than cascading to trip a larger, further-upstream device unnecessarily — this coordination check is a separate exercise from basic current rating and breaking capacity sizing, important for larger or more complex distribution systems."
      }
    },
    {
      "@type": "Question",
      "name": "Can an MCCB be used for motor protection like an MCB or fuse?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, though motor circuits often use MCCBs with specific motor-protective trip characteristics or combine an MCCB with a separate motor overload relay, similar to fuse and MCB motor protection practice — the same principle applies: instantaneous/magnetic trip settings need to tolerate normal motor starting current, while a more sensitive separate or integrated overload element handles genuine running overload protection."
      }
    },
    {
      "@type": "Question",
      "name": "What happens if an MCCB's breaking capacity is exceeded during a real fault?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An MCCB asked to interrupt a fault current beyond its rated breaking capacity can fail to safely clear the fault, potentially with catastrophic results including explosion, fire, or a fault that persists uncontrolled — this is a serious safety failure mode, which is why breaking capacity verification against actual available fault current is a mandatory, not optional, part of MCCB selection."
      }
    },
    {
      "@type": "Question",
      "name": "Do I need to recheck MCCB breaking capacity if the electrical system is later modified?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes — any change that could increase available fault current at an MCCB's location (a larger or lower-impedance transformer upgrade, a new generator or additional fault-current-contributing source added to the system) should trigger a re-verification of every downstream MCCB's breaking capacity against the new, potentially higher, available fault current, since a previously adequate breaking capacity rating can become inadequate after such a system change."
      }
    },
    {
      "@type": "Question",
      "name": "Why does the same load give a different formula for line-to-line and line-to-neutral voltage?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It does not give a different current, only a different equation for the same current. Line-to-neutral voltage is line-to-line divided by √3, so substituting it turns the √3 in the denominator into a 3. A 75 kW load at 0.85 power factor draws 122.8 A whether the arithmetic uses 415 V with √3 or 239.6 V with 3. Using √3 together with a line-to-neutral voltage understates the current by a factor of √3, which is a common source of undersized protection."
      }
    },
    {
      "@type": "Question",
      "name": "What is the full form of MCCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "MCCB stands for Moulded Case Circuit Breaker, written as Molded Case Circuit Breaker in US usage. The name comes from its construction: the contacts and operating mechanism are sealed inside a moulded insulating case. It protects a circuit against both overload and short circuit, and is defined by a trip rating in amperes and a breaking capacity in kiloamperes."
      }
    },
    {
      "@type": "Question",
      "name": "How do you calculate the kA breaking capacity needed for an MCCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Work out the prospective fault current at the installation point. From a transformer, take its full load current, IFL = S ÷ (√3 × VLL), then divide by the percentage impedance expressed as a fraction: Isc = IFL × 100 ÷ %Z. For a 1000 kVA, 415 V, 5% impedance transformer that gives about 27.8 kA, so the breaker needs at least that rating — in practice the next standard step, 36 kA. Fault current falls downstream as cable impedance adds up, and running motors contribute to it for the first few cycles."
      }
    },
    {
      "@type": "Question",
      "name": "What are the standard MCCB sizes?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Trip ratings follow a preferred series — commonly 16, 25, 32, 40, 50, 63, 100, 125, 160, 200, 225, 250, 315, 400, 500, 630, 800, 1000, 1250 and 1600 A. A calculated rating is rounded up to the next value available, and the exact steps offered vary by manufacturer and frame."
      }
    },
    {
      "@type": "Question",
      "name": "What does the Ir setting on an MCCB do?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Ir is the long-time pickup, the overload threshold, and it should be set to the circuit's actual design current rather than left at the breaker's maximum. A 250 A breaker protecting a 160 A circuit at full setting gives that circuit no meaningful overload protection. Electronic trip units add Isd and tsd for short-time response, Ii for instantaneous, and often Ig for earth fault."
      }
    },
    {
      "@type": "Question",
      "name": "How do In, Ir, Isd and Ii relate to each other on an MCCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "In is the frame or trip-unit rating and the reference for every setting. Ir is the long-time (overload) pickup, adjustable as a fraction of In — about 0.7–1.0 on thermal-magnetic units and 0.4–1.0 on electronic ones — and it is Ir, not In, that must be at least the design current and no more than the cable capacity. Isd is the short-time pickup, a multiple of Ir with a deliberate delay for selectivity; Ii is the instantaneous pickup, a multiple of In. The calculator gives In and the Ir dial; Isd and Ii come from a coordination study."
      }
    },
    {
      "@type": "Question",
      "name": "Should I check Icu or Ics against the fault current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Icu is the ultimate breaking capacity: the breaker clears the fault but may not be fit for service afterwards. Ics is the service breaking capacity, stated as a percentage of Icu (for example 50%, 75% or 100%), after which the breaker remains serviceable. Where the circuit must go back into service after a fault without replacing the breaker — main incomers, critical feeders — check Ics ≥ the prospective fault current, not just Icu."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  /* ---- large formula cards (selectable text, not images) ---- */
  .fx-block{ margin:20px 0; }
  .fx-cap{
    font-family:'JetBrains Mono',monospace;
    font-size:10.5px;
    text-transform:uppercase;
    letter-spacing:.06em;
    color:#0284c7;
    margin-bottom:6px;
    display:block;
  }
  .fx{
    display:flex;
    align-items:center;
    justify-content:center;
    flex-wrap:nowrap;
    gap:10px;
    padding:22px 18px;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-left:4px solid #0ea5e9;
    border-radius:12px;
    font-family:'JetBrains Mono',monospace;
    font-size:22px;
    line-height:1.25;
    color:#0B1220;
    overflow-x:auto;
  }
  .fx-lhs{ font-size:26px; font-weight:700; font-style:italic; }
  .fx-op{ font-size:22px; }
  .fx-frac{
    display:inline-flex;
    flex-direction:column;
    align-items:center;
    text-align:center;
  }
  .fx-num{ padding:0 12px 5px; white-space:nowrap; }
  .fx-den{ padding:5px 12px 0; border-top:2px solid currentColor; white-space:nowrap; }
  .fx sub{ font-size:.62em; }
  .fx-note{
    font-size:12px;
    line-height:1.55;
    color:#64748b;
    margin-top:8px;
  }
  body.dark-theme .fx{ background:#0f1a2c; border-color:#1f2f47; border-left-color:#38bdf8; color:#e2e8f0; }
  body.dark-theme .fx-cap{ color:#7dd3fc; }
  body.dark-theme .fx-note{ color:#94a3b8; }
  @media (max-width:640px){
    .fx{ font-size:17px; padding:16px 12px; justify-content:flex-start; }
    .fx-lhs{ font-size:20px; }
    .fx-op{ font-size:17px; }
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }

  .field-hint{
    font-size:11px;
    line-height:1.5;
    color:#94a3b8;
    margin-top:6px;
  }
  body.dark-theme .field-hint{ color:#94a3b8; }




  /* quick voltage presets */
  .qv-btn{
    font-family:'JetBrains Mono',monospace;
    font-size:11.5px;
    font-weight:600;
    color:#334155;
    background:#f1f5f9;
    border:1px solid #e2e8f0;
    border-radius:6px;
    padding:5px 9px;
    cursor:pointer;
    transition:.15s ease;
  }
  .qv-btn:hover{ background:#e0f2fe; border-color:#0ea5e9; }
  .qv-btn.active{ background:#0ea5e9; color:#fff; border-color:#0ea5e9; }
  body.dark-theme .qv-btn{ background:#15233a; border-color:#1f2f47; color:#cbd5e1; }
  body.dark-theme .qv-btn.active{ background:#0ea5e9; color:#fff; border-color:#0ea5e9; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Protection & Switchgear
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          MCCB Size <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Required MCCB trip rating and minimum fault breaking capacity, from full load current and available fault current at the installation point.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">MCCB Size Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter load power and voltage for DC, single-phase or three-phase supply &mdash; or switch to a known full load current. Then add the available fault current at the installation point.</p>
      </div>

      <div class="space-y-4 mb-5">

        <div>
          <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="modeLabel">Input Method</span>
          <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="modeLabel">
            <button type="button" id="modePower" class="toggle-btn active" aria-pressed="true" onclick="setInputMode('power')">Power &amp; Voltage</button>
            <button type="button" id="modeFlc" class="toggle-btn" aria-pressed="false" onclick="setInputMode('flc')">Known FLC</button>
          </div>
        </div>

        <div id="supplyTypeRow">
          <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="supplyLabel">Supply Type</span>
          <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="supplyLabel">
            <button type="button" id="sysDc" class="toggle-btn" aria-pressed="false" onclick="setSupplyType('dc')">DC</button>
            <button type="button" id="sysSingle" class="toggle-btn" aria-pressed="false" onclick="setSupplyType('single')">1-Phase</button>
            <button type="button" id="sysThree" class="toggle-btn active" aria-pressed="true" onclick="setSupplyType('three')">3-Phase</button>
          </div>
        </div>

        <div id="powerFields">
          <div class="grid grid-cols-2 gap-4">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="loadPower">Load Power</label>
              <input id="loadPower" type="number" value="75" step="0.1" min="0.001" max="1000000" placeholder="e.g. 75" class="input-field mt-2">
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="powerUnit">Power Unit</label>
              <select id="powerUnit" class="input-field mt-2">
                <option value="kw" selected>kW (kilowatt)</option>
                <option value="w">W (watt)</option>
                <option value="mw">MW (megawatt)</option>
              </select>
            </div>
          </div>

          <div class="mt-4">
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="voltage">
              Voltage (V)
              <span class="info-icon" tabindex="0" role="button" aria-label="Which voltage to enter">
                i
                <span class="info-tooltip" id="voltageHint">Three-phase: line-to-line voltage unless changed below.</span>
              </span>
            </label>
            <input id="voltage" type="number" value="415" step="1" min="1" max="1000000" placeholder="e.g. 415" class="input-field mt-2" oninput="syncQuickVoltageActive()">
            <div id="qvDc" class="flex flex-wrap gap-1.5 mt-2 hidden-field" role="group" aria-label="Quick voltage presets, DC">
              <button type="button" class="qv-btn" aria-pressed="false" data-v="24" onclick="setQuickVoltage(24)">24V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="48" onclick="setQuickVoltage(48)">48V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="110" onclick="setQuickVoltage(110)">110V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="220" onclick="setQuickVoltage(220)">220V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="600" onclick="setQuickVoltage(600)">600V</button>
            </div>
            <div id="qvSingle" class="flex flex-wrap gap-1.5 mt-2 hidden-field" role="group" aria-label="Quick voltage presets, single phase">
              <button type="button" class="qv-btn" aria-pressed="false" data-v="100" onclick="setQuickVoltage(100)">100V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="120" onclick="setQuickVoltage(120)">120V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="127" onclick="setQuickVoltage(127)">127V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="230" onclick="setQuickVoltage(230)">230V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="240" onclick="setQuickVoltage(240)">240V</button>
            </div>
            <div id="qvThree" class="flex flex-wrap gap-1.5 mt-2" role="group" aria-label="Quick voltage presets, three phase">
              <button type="button" class="qv-btn" aria-pressed="false" data-v="208" onclick="setQuickVoltage(208)">208V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="380" onclick="setQuickVoltage(380)">380V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="400" onclick="setQuickVoltage(400)">400V</button>
              <button type="button" class="qv-btn active" aria-pressed="true" data-v="415" onclick="setQuickVoltage(415)">415V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="480" onclick="setQuickVoltage(480)">480V</button>
              <button type="button" class="qv-btn" aria-pressed="false" data-v="600" onclick="setQuickVoltage(600)">600V</button>
            </div>
          </div>

          <div class="grid grid-cols-2 gap-4 mt-4">
            <div id="vRefField">
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vRef">Voltage Reference</label>
              <select id="vRef" class="input-field mt-2">
                <option value="ll" selected>Line-to-line (V L-L)</option>
                <option value="ln">Line-to-neutral (V L-N)</option>
              </select>
            </div>
            <div id="pfField">
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="pf">Power Factor</label>
              <input id="pf" type="number" value="0.85" step="0.01" min="0.1" max="1" placeholder="e.g. 0.85" class="input-field mt-2">
            </div>
          </div>
        </div>

        <div id="flcField" class="hidden-field">
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="flc">Full Load Current (A)</label>
          <input id="flc" type="number" value="250" step="0.1" min="0.01" max="1000000" placeholder="e.g. 250" class="input-field mt-2">
        </div>

        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="allowance">
              Design Allowance (%)
            <span class="info-icon" tabindex="0" role="button" aria-label="What the design allowance is">
              i
              <span class="info-tooltip">Optional planning margin for expected future load growth, applied before the duty factor. Chosen by the designer, not required by code &mdash; leave at 0% to size for the present load only.</span>
            </span>
            </label>
            <input id="allowance" type="number" value="0" step="1" min="0" max="100" placeholder="e.g. 0" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="dutyFactor">
              Continuous-Duty Factor
            <span class="info-icon" tabindex="0" role="button" aria-label="What the continuous-duty factor is">
              i
              <span class="info-tooltip">Headroom above steady operating current for a continuously loaded circuit. 1.25 is the common value; change it only where local code or the manufacturer says otherwise. It is not a motor starting allowance.</span>
            </span>
            </label>
            <input id="dutyFactor" type="number" value="1.25" step="0.05" min="1" max="3" placeholder="e.g. 1.25" class="input-field mt-2">
          </div>
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5" for="faultCurrent">
            Available Fault Current at Location (kA)
            <span class="info-icon" tabindex="0" role="button" aria-label="Where the fault current figure comes from">
              i
              <span class="info-tooltip">The prospective short-circuit current the supply can deliver at this board. It sets the minimum required I<sub>cu</sub> and has no effect on the trip rating. The kA section further down shows how to derive it from the transformer rating and %Z.</span>
            </span>
          </label>
          <input id="faultCurrent" type="number" value="25" step="0.5" min="0.01" max="1000" placeholder="e.g. 25" class="input-field mt-2">
          <p class="field-hint">Don’t know it? Work it out with the <a href="/electrical/short-circuit-current" class="text-sky-600 underline">Short Circuit Current Calculator</a>.</p>
        </div>
          <div class="grid grid-cols-2 gap-4">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="tripUnit">Trip Unit</label>
              <select id="tripUnit" class="input-field mt-2">
                <option value="tm" selected>Thermal-magnetic (Ir &asymp; 0.7&ndash;1.0 &times; In)</option>
                <option value="elec">Electronic (Ir &asymp; 0.4&ndash;1.0 &times; In)</option>
                <option value="fixed">Fixed thermal (Ir = In)</option>
              </select>
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="icsNeed">After a Fault</label>
              <select id="icsNeed" class="input-field mt-2">
                <option value="icu" selected>Replace if needed (Icu basis)</option>
                <option value="ics">Must stay in service (Ics basis)</option>
              </select>
            </div>
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="iz">Cable Capacity Iz (A) &mdash; optional</label>
            <input id="iz" type="number" value="" step="any" min="1" max="100000" placeholder="blank = skip" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="frameIn">Use a Specific Frame / Trip In (A) &mdash; optional</label>
            <input id="frameIn" type="number" value="" step="any" min="10" max="6300" placeholder="blank = smallest standard rating" class="input-field mt-2">
          </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateMCCBSize()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip" id="formulaChip">I = P ÷ (√3 × V × PF)</span>
        <span class="formula-chip">In ≥ FLC × duty factor</span>
        <span class="formula-chip">Ir = setting ≥ design current, Ir ≤ Iz</span>
        <span class="formula-chip">Icu (or Ics) ≥ Isc at the location</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" role="status" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Preliminary MCCB Trip Rating</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Min. Required Icu</span>
            <span id="rBreaking" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Typical Frame Class</span>
            <span id="rFrame" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
        <div class="mt-3 pt-3 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Long-Time Setting Ir</span>
            <span id="rIr" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Ir Dial (&times; In)</span>
            <span id="rIrDial" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Scope of this result</span>
        <p class="field-hint">This is a <strong>preliminary current-rating estimate</strong> from a configurable duty factor. Final selection must be verified against the applicable code, cable ampacity, load type, trip characteristics, coordination with adjacent devices, and the manufacturer's data.</p>
        <p class="field-hint">I<sub>cu</sub> must be at least the available fault current <em>at the operating voltage</em>; check I<sub>cs</sub> separately where the circuit has to return to service after a fault. Frame class is manufacturer-dependent &mdash; treat it as an indication, not a specification.</p>
        <p class="field-hint">Motor circuits and transformer feeders are sized on different bases (starting inrush, inrush current and coordination) and are not covered by this preliminary calculation.</p>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-amber-500 mb-2 block">In / Ir / Isd / Icu&ndash;Ics Checks</span>
        <div id="rChecks" class="text-sm text-gray-600 leading-relaxed space-y-2"><p>Enter values and hit calculate.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20MCCB%20Size%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/mcb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MCB Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/fuse-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Fuse Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/mpcb-selection" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MPCB Selection Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/relay-setting" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Relay Setting Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/mcb-vs-mccb-rccb-elcb-mpcb" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MCB vs MCCB vs RCCB vs ELCB vs MPCB: Key… <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding MCCB rating and breaking capacity</a></li>
      <li><a href="#formulas" class="hover:underline">3. Sizing formulas and worked example</a></li>
      <li><a href="#what-is-mccb" class="hover:underline">4. What is an MCCB? Full form and meaning</a></li>
      <li><a href="#breaking-capacity-calc" class="hover:underline">5. How to calculate breaking capacity (kA)</a></li>
      <li><a href="#trip-settings" class="hover:underline">6. Trip unit settings</a></li>
      <li><a href="#second" class="hover:underline">7. MCCB rating chart</a></li>
      <li><a href="#mistakes" class="hover:underline">8. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">9. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Calculation method: preliminary trip rating = full load current &times; design allowance &times; a configurable continuous-duty factor (1.25 by default), rounded up to the next available rating, with required I<sub>cu</sub> checked separately against the prospective fault current</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How MCCB Rating and Breaking Capacity Are Determined</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>An MCCB (Molded Case Circuit Breaker) protects higher-current circuits than a typical MCB, and its selection needs two independent checks to be complete: the trip rating (does it carry normal load current with proper margin, and trip appropriately on overload) and breaking capacity (can it safely interrupt the maximum fault current available at its location). Both checks matter, and neither one alone is sufficient.</p>

      <p><strong>Check 1 &mdash; trip rating.</strong> The rating must carry full load current with continuous-duty margin, then round up to the next standard size:</p>
    </div>

    <div class="fx-block not-prose">
      <span class="fx-cap">Trip rating</span>
      <div class="fx" role="math" aria-label="MCCB trip rating is greater than or equal to full load current multiplied by 1.25">
        <span class="fx-lhs">I<sub>MCCB</sub></span><span class="fx-op">&ge;</span>
        <span>I<sub>FLC</sub></span><span class="fx-op">&times;</span><span>1.25</span>
      </div>
      <p class="fx-note">Round the result up to the next standard MCCB trip rating. The 1.25 factor is the continuous-duty margin; confirm the value required by the code in force locally.</p>
    </div>

    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p><strong>Check 2 &mdash; breaking capacity.</strong> Independently, the device must be able to interrupt the fault current available where it is fitted:</p>
    </div>

    <div class="fx-block not-prose">
      <span class="fx-cap">Breaking capacity</span>
      <div class="fx" role="math" aria-label="Rated breaking capacity I c u is greater than or equal to the available fault current I s c at the installation point">
        <span class="fx-lhs">I<sub>cu</sub></span><span class="fx-op">&ge;</span>
        <span>I<sub>sc</sub></span>
      </div>
      <p class="fx-note">I<sub>sc</sub> is the prospective fault current at that point, set by the supply transformer and the impedance upstream. Round up to the next breaking capacity offered for that frame and trip rating.</p>
    </div>

    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">

      <p><strong>Worked example:</strong> a distribution circuit has a full load current of 250 A, and the available fault current at its panel location is 25 kA (perhaps calculated using the Short Circuit Current Calculator for the upstream transformer). Trip rating = 250 &times; 1.25 = 312.5 A, rounded up to the next common rating, <strong>315 A</strong>. That is the trip rating, not the frame &mdash; a 315 A trip unit is typically supplied in a 400 A frame class, but which frame carries which trip rating is a manufacturer decision, so confirm it against the catalogue. Separately, the available fault current of 25 kA sets the minimum required I<sub>cu</sub>, so a device rated 25 kA or higher at the operating voltage is needed.</p>

      <p><strong>Why both checks are independent, and why both have to pass:</strong> trip rating and breaking capacity address entirely different failure modes. An MCCB with adequate trip rating but inadequate breaking capacity might handle normal load and even overload conditions perfectly well, right up until a genuine short circuit occurs that it can't safely interrupt &mdash; a rare but potentially catastrophic failure mode. Conversely, an MCCB with excellent breaking capacity but an undersized trip rating would nuisance-trip under normal load, an operational nuisance but not a safety hazard. Both checks need to pass for a genuinely correct MCCB selection.</p>

      <p><strong>Frame size and its relationship to trip rating:</strong> a given MCCB frame size (the physical case dimensions and mechanism) typically supports a range of trip ratings, often via interchangeable or field-adjustable trip units, up to that frame's maximum current. Selecting a frame size larger than strictly necessary for the trip rating alone can sometimes be justified for other reasons (allowing a higher breaking capacity option, planning for a future trip rating increase without a frame replacement, or standardizing on fewer distinct frame sizes across a facility for spares simplification) &mdash; but shouldn't be the default choice without a specific reason, since larger frames typically cost more and take more panel space.</p>

      <p><strong>Understanding Icu vs Ics in practical terms:</strong> Icu (ultimate breaking capacity) confirms the breaker can safely interrupt a fault at that current level at least once, without necessarily remaining serviceable afterward &mdash; think of it as "survives the event, may need replacement or service after." Ics (service breaking capacity, expressed as a percentage of Icu, commonly 50%, 75%, or 100% depending on the specific breaker) confirms the breaker remains fully functional and can be immediately returned to service after interrupting a fault at that level. For a circuit that absolutely must return to service quickly after any fault (a critical process, life-safety system), checking Ics against expected fault current, not just Icu, gives a genuinely more conservative and appropriate design margin.</p>

      <p><strong>Coordination between MCCBs at different distribution levels:</strong> a facility's main incoming MCCB, sub-distribution MCCBs, and final circuit MCCBs (or MCBs) form a hierarchy where each level should ideally trip only for faults within its own downstream zone, not for faults in a more distant zone that a closer, smaller device should have already cleared. Achieving this selective coordination across multiple levels, especially where adjustable-trip MCCBs are involved, is a more detailed exercise than basic sizing alone, often requiring the manufacturer's specific time-current curve data and, for larger or more critical systems, dedicated coordination study software.</p>

      <p><strong>Summary:</strong> take a preliminary trip rating as FLC &times; the duty factor your code or the manufacturer specifies (1.25 by default here) rounded up to the next available rating, and separately confirm that the minimum required I<sub>cu</sub> &ge; the available fault current at the installation point, at the operating voltage, checking I<sub>cs</sub> rather than only I<sub>cu</sub> where continued service after a fault matters. Re-verify breaking capacity whenever upstream system changes could increase available fault current, and always check protection coordination with adjacent devices before finalizing selection.</p>

      <p><strong>Why MCCBs, specifically, warrant this more rigorous two-check process:</strong> MCCBs are typically deployed at higher current levels and closer to the higher-fault-current parts of a distribution system (main switchboards, large sub-distribution boards) than smaller MCBs further downstream, where available fault current has already been reduced by intervening cable and busbar impedance. This is exactly why breaking capacity verification is treated as a standard, expected part of MCCB selection in a way that's sometimes glossed over for smaller, further-downstream MCBs where fault current has already dropped to a level most standard MCB breaking capacities comfortably handle &mdash; though the same principle technically applies at every level, it becomes practically more critical closer to the source.</p>

      <p><strong>Working with manufacturer selection tools:</strong> most major MCCB manufacturers provide selection software or detailed catalogs that let you input trip rating and fault current requirements directly, returning specific compatible product options with their exact frame size, trip unit type, and breaking capacity combinations — this calculator's role is to help you understand and independently verify the underlying sizing logic before or alongside using such manufacturer-specific tools, not to replace the manufacturer's own detailed, product-specific selection process for a final purchase decision.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">FLC=250 A, available fault current 25 kA: trip rating = 250 &times; 1.25 = 312.5 A &rarr; <strong>315 A trip rating</strong>, typically in a <strong>400 A frame class</strong> (manufacturer-dependent). Minimum required I<sub>cu</sub> = <strong>25 kA</strong> at the operating voltage.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">MCCB selection involves several factors beyond current rating and breaking capacity alone — including frame size, adjustable trip unit settings, utilization category (some MCCBs are rated Icu for maximum breaking capacity and Ics for service breaking capacity, which can differ), and specific protection coordination requirements. Always verify final MCCB selection against the manufacturer's technical data, the applicable electrical code, and have the design reviewed by a qualified electrical engineer.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] FORMULAS ===================== -->
<section id="formulas" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Formulas</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Finding Full Load Current Before You Size the MCCB</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The calculator above starts from full load current. Where only the load rating is known, current comes first &mdash; and the form of the equation depends on whether the voltage you have is line-to-line or line-to-neutral.</p>
  </div>

  <div class="fx-block not-prose">
    <span class="fx-cap">Three-phase, line-to-line voltage</span>
    <div class="fx" role="math" aria-label="Current equals P divided by the quantity square root of 3 times V line to line times power factor">
      <span class="fx-lhs">I</span><span class="fx-op">=</span>
      <span class="fx-frac">
        <span class="fx-num">P</span>
        <span class="fx-den">&radic;3 &times; V<sub>LL</sub> &times; PF</span>
      </span>
    </div>
    <p class="fx-note">P in watts, V<sub>LL</sub> the line-to-line voltage, PF the load power factor. &radic;3 is commonly taken as 1.732.</p>
  </div>

  <div class="fx-block not-prose">
    <span class="fx-cap">Three-phase, line-to-neutral voltage</span>
    <div class="fx" role="math" aria-label="Current equals P divided by the quantity 3 times V line to neutral times power factor">
      <span class="fx-lhs">I</span><span class="fx-op">=</span>
      <span class="fx-frac">
        <span class="fx-num">P</span>
        <span class="fx-den">3 &times; V<sub>LN</sub> &times; PF</span>
      </span>
    </div>
    <p class="fx-note">Same current, different voltage reference. Since V<sub>LN</sub> = V<sub>LL</sub> &divide; &radic;3, the &radic;3 becomes a 3 &mdash; using &radic;3 with a line-to-neutral voltage understates the current by a factor of &radic;3.</p>
  </div>

  <div class="fx-block not-prose">
    <span class="fx-cap">Single-phase</span>
    <div class="fx" role="math" aria-label="Current equals P divided by the quantity V times power factor">
      <span class="fx-lhs">I</span><span class="fx-op">=</span>
      <span class="fx-frac">
        <span class="fx-num">P</span>
        <span class="fx-den">V &times; PF</span>
      </span>
    </div>
    <p class="fx-note">No &radic;3 term. For a resistive load such as heating, PF is 1 and drops out entirely.</p>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Where a design allowance for future load growth is carried, it multiplies the computed current before the MCCB margin is applied:</p>
  </div>

  <div class="fx-block not-prose">
    <span class="fx-cap">With a design allowance</span>
    <div class="fx" role="math" aria-label="Design current equals P divided by the quantity square root of 3 times V line to line times power factor, all multiplied by the quantity 1 plus m over 100">
      <span class="fx-lhs">I<sub>d</sub></span><span class="fx-op">=</span>
      <span class="fx-frac">
        <span class="fx-num">P</span>
        <span class="fx-den">&radic;3 &times; V<sub>LL</sub> &times; PF</span>
      </span>
      <span class="fx-op">&times;</span>
      <span class="fx-op">(</span>
      <span>1</span><span class="fx-op">+</span>
      <span class="fx-frac">
        <span class="fx-num">m</span>
        <span class="fx-den">100</span>
      </span>
      <span class="fx-op">)</span>
    </div>
    <p class="fx-note">m is the allowance as a percentage. This is a planning figure chosen by the designer, not a code requirement &mdash; and it is separate from the 1.25 continuous-duty factor applied afterwards.</p>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <h3 class="font-display font-semibold text-lg text-brandDark mb-1">Worked example</h3>
    <p>A 75 kW three-phase load at 415 V line-to-line and 0.85 power factor, with no design allowance:</p>
  </div>

  <div class="fx-block not-prose">
    <span class="fx-cap">Step 1 &mdash; full load current</span>
    <div class="fx" role="math" aria-label="Current equals 75000 divided by the quantity 1.732 times 415 times 0.85, which equals 122.8 amperes">
      <span class="fx-lhs">I</span><span class="fx-op">=</span>
      <span class="fx-frac">
        <span class="fx-num">75,000</span>
        <span class="fx-den">1.732 &times; 415 &times; 0.85</span>
      </span>
      <span class="fx-op">=</span><span>122.8 A</span>
    </div>
    <p class="fx-note">Checking the same load against line-to-neutral voltage: V<sub>LN</sub> = 415 &divide; &radic;3 = 239.6 V, and 75,000 &divide; (3 &times; 239.6 &times; 0.85) = 122.8 A &mdash; the two forms agree, as they must.</p>
  </div>

  <div class="fx-block not-prose">
    <span class="fx-cap">Step 2 &mdash; trip rating</span>
    <div class="fx" role="math" aria-label="MCCB trip rating is greater than or equal to 122.8 times 1.25, which equals 153.5 amperes, rounded up to 160 amperes">
      <span class="fx-lhs">I<sub>MCCB</sub></span><span class="fx-op">&ge;</span>
      <span>122.8</span><span class="fx-op">&times;</span><span>1.25</span>
      <span class="fx-op">=</span><span>153.5 A</span>
    </div>
    <p class="fx-note">Rounded up to the next standard step, a 160 A trip rating &mdash; typically on a 250 A frame. Breaking capacity is then checked separately against the fault current at that board.</p>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Two cautions on using a computed current. It is only as good as the efficiency and power factor assumed, so where a motor or machine nameplate exists, the nameplate current is the figure to use. And for motor circuits the short-circuit device is sized on a different basis again, because starting inrush has to pass without tripping.</p>

    <h3 class="font-display font-semibold text-lg text-brandDark mb-1">What the three sizing inputs mean</h3>
    <p>Two of the calculator's inputs shape the trip rating and one shapes the breaking capacity. They are independent of each other, and mixing them up is the usual reason two engineers get different answers from the same circuit.</p>
  </div>

  <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Input</th>
          <th class="text-left px-4 py-2 font-semibold">What It Is</th>
          <th class="text-left px-4 py-2 font-semibold">Affects</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr>
          <td class="px-4 py-2">Design allowance (%)</td>
          <td class="px-4 py-2">An optional planning margin for load you expect to add later, applied to the calculated current before anything else. It is a design decision, not a code requirement, and 0% is a perfectly normal entry when sizing for the present load.</td>
          <td class="px-4 py-2">Trip rating</td>
        </tr>
        <tr>
          <td class="px-4 py-2">Continuous-duty factor</td>
          <td class="px-4 py-2">The multiplier that gives headroom above steady operating current on a circuit loaded continuously. 1.25 reflects the widely used 125% basis for continuous loads; some codes and devices call for a different figure, which is why it is editable rather than fixed. It does not cover motor starting inrush &mdash; that is a separate sizing basis.</td>
          <td class="px-4 py-2">Trip rating</td>
        </tr>
        <tr>
          <td class="px-4 py-2">Available fault current (kA)</td>
          <td class="px-4 py-2">The prospective short-circuit current the supply can push into a fault at that point, set by the transformer rating and impedance less the impedance of everything upstream of the board. Nothing about the load changes it.</td>
          <td class="px-4 py-2">Breaking capacity</td>
        </tr>
      </tbody>
    </table>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Applied in order: current &times; (1 + allowance) &times; duty factor, rounded up to the next standard rating &mdash; then the breaking capacity checked separately against the fault current. A breaker can pass one check and fail the other, and both have to pass.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] WHAT IS AN MCCB ===================== -->
<section id="what-is-mccb" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Definition</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">What Is an MCCB? Full Form and Meaning</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p><strong>MCCB stands for Moulded Case Circuit Breaker</strong> &mdash; spelled <em>Molded</em> Case Circuit Breaker in US usage, the same device either way. The name describes its construction: the operating mechanism and contacts are sealed inside a moulded insulating case rather than assembled in an open frame.</p>
    <p>It is a protective device for higher-current circuits, carrying normal load current and disconnecting automatically on overload or short circuit. Two ratings define it: a <strong>trip rating in amperes</strong> (the current it is set to protect) and a <strong>breaking capacity in kiloamperes</strong> (the fault current it can safely interrupt). Typical trip ratings run from about 16 A to 1600 A and beyond, with breaking capacities from roughly 10 kA to 100 kA depending on frame and model.</p>
    <p>MCCBs sit between miniature breakers on final circuits and air circuit breakers on large switchboard incomers, and are the usual choice for distribution boards, sub-mains, large motor feeders and machine supplies.</p>
  </div>

  <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Abbreviation</th>
          <th class="text-left px-4 py-2 font-semibold">Full Form</th>
          <th class="text-left px-4 py-2 font-semibold">What It Protects Against</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">MCB</td><td class="px-4 py-2">Miniature Circuit Breaker</td><td class="px-4 py-2">Overload and short circuit on final circuits, fixed rating, typically up to about 125 A</td></tr>
        <tr><td class="px-4 py-2"><strong>MCCB</strong></td><td class="px-4 py-2"><strong>Moulded Case Circuit Breaker</strong></td><td class="px-4 py-2">Overload and short circuit at higher currents, adjustable trip, typically 16&ndash;1600 A and above</td></tr>
        <tr><td class="px-4 py-2">MPCB</td><td class="px-4 py-2">Motor Protection Circuit Breaker</td><td class="px-4 py-2">Motor overload and short circuit, with a trip characteristic built around starting inrush</td></tr>
        <tr><td class="px-4 py-2">RCCB</td><td class="px-4 py-2">Residual Current Circuit Breaker</td><td class="px-4 py-2">Earth leakage only &mdash; it provides no overload or short-circuit protection</td></tr>
        <tr><td class="px-4 py-2">RCBO</td><td class="px-4 py-2">Residual Current Breaker with Overcurrent</td><td class="px-4 py-2">Earth leakage plus overload and short circuit in one device</td></tr>
        <tr><td class="px-4 py-2">ELCB</td><td class="px-4 py-2">Earth Leakage Circuit Breaker</td><td class="px-4 py-2">Earth faults; the older voltage-operated type is largely superseded by the current-operated RCCB</td></tr>
        <tr><td class="px-4 py-2">ACB</td><td class="px-4 py-2">Air Circuit Breaker</td><td class="px-4 py-2">Overload and short circuit on large incomers, typically from around 630 A upward</td></tr>
      </tbody>
    </table>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The short version: an MCB and an MCCB do the same job at different scales, an MPCB does it with a motor-shaped trip curve, and an RCCB or ELCB does an entirely different job &mdash; detecting current leaking to earth, not excess current in the circuit. That is why an RCCB is never a substitute for an MCCB; the two are routinely installed together. A side-by-side comparison of all five devices, with trip curves and selection guidance, is covered in detail on the <a href="/mcb-vs-mccb-rccb-elcb-mpcb" class="text-sky-600 underline">MCB vs MCCB vs RCCB vs ELCB vs MPCB</a> guide.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] BREAKING CAPACITY CALC ===================== -->
<section id="breaking-capacity-calc" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">kA Rating</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How to Calculate the Breaking Capacity of an MCCB</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>Breaking capacity is not chosen from the load &mdash; it comes from the fault current the supply can deliver at that point. The usual starting figure is the fault level at the transformer secondary, which depends on the transformer rating and its percentage impedance.</p>
    </div>

    <div class="fx-block not-prose">
      <span class="fx-cap">Step 1 &mdash; transformer full load current</span>
      <div class="fx" role="math" aria-label="Transformer full load current equals S divided by the quantity square root of 3 times V line to line">
        <span class="fx-lhs">I<sub>FL</sub></span><span class="fx-op">=</span>
        <span class="fx-frac">
          <span class="fx-num">S</span>
          <span class="fx-den">&radic;3 &times; V<sub>LL</sub></span>
        </span>
      </div>
      <p class="fx-note">S is the transformer rating in VA (a 1000 kVA unit is 1,000,000 VA) and V<sub>LL</sub> the secondary line-to-line voltage.</p>
    </div>

    <div class="fx-block not-prose">
      <span class="fx-cap">Step 2 &mdash; prospective fault current</span>
      <div class="fx" role="math" aria-label="Prospective short circuit current equals transformer full load current times 100 divided by percentage impedance">
        <span class="fx-lhs">I<sub>sc</sub></span><span class="fx-op">=</span>
        <span>I<sub>FL</sub></span><span class="fx-op">&times;</span>
        <span class="fx-frac">
          <span class="fx-num">100</span>
          <span class="fx-den">%Z</span>
        </span>
      </div>
      <p class="fx-note">%Z is the transformer's percentage impedance from its nameplate &mdash; commonly 4% to 6% on distribution units. A lower %Z means a stiffer supply and a higher fault current.</p>
    </div>

    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <h3 class="font-display font-semibold text-lg text-brandDark mb-1">Worked example</h3>
      <p>A 1000 kVA transformer, 415 V secondary, 5% impedance:</p>
    </div>

    <div class="fx-block not-prose">
      <span class="fx-cap">Result</span>
      <div class="fx" role="math" aria-label="I s c equals 1,000,000 divided by the quantity 1.732 times 415, times 100 divided by 5, which equals 27.8 kiloamperes">
        <span class="fx-lhs">I<sub>sc</sub></span><span class="fx-op">=</span>
        <span class="fx-frac">
          <span class="fx-num">1,000,000</span>
          <span class="fx-den">1.732 &times; 415</span>
        </span>
        <span class="fx-op">&times;</span>
        <span class="fx-frac">
          <span class="fx-num">100</span>
          <span class="fx-den">5</span>
        </span>
        <span class="fx-op">=</span><span>27.8 kA</span>
      </div>
      <p class="fx-note">Transformer full load current is 1391 A; at 5% impedance the fault level is about 27.8 kA. The MCCB at that board therefore needs a rated breaking capacity of at least 27.8 kA &mdash; in practice the next standard step, 36 kA.</p>
    </div>

    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>Three qualifications matter before treating that number as final.</p>
      <p><strong>It is the value at the transformer terminals.</strong> Fault current falls as you move downstream, because cable and busbar impedance adds up. A board fed by a long run may see considerably less, which is why a full calculation accounts for the impedance of each section rather than applying the transformer figure everywhere.</p>
      <p><strong>Running motors add to it.</strong> Induction motors feed current back into a fault for the first few cycles, typically several times their own full load current. On a motor-heavy installation that contribution is part of the fault level the breaker must interrupt.</p>
      <p><strong>Check the rating at your operating voltage.</strong> Breaking capacity is declared at a stated voltage and falls as voltage rises, so a figure quoted at 415 V does not carry over to a 480 V or 690 V system. Where continued service after a fault matters, compare the fault level against Ics rather than only Icu.</p>
    </div>

    <div class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
      <p class="text-sm font-semibold text-brandDark mb-2">Don’t have the fault current figure?</p>
      <p class="text-sm text-gray-600 leading-relaxed">The <a href="/electrical/short-circuit-current" class="text-sky-600 underline">Short Circuit Current Calculator</a> takes the transformer rating in kVA, the line-to-line secondary voltage and the nameplate %Z and returns the prospective fault current directly &mdash; the same two steps worked through above. Take that result back to the fault current field in this calculator to get the minimum required I<sub>cu</sub>.</p>
    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] TRIP SETTINGS ===================== -->
<section id="trip-settings" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Settings</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">MCCB Trip Unit Settings and What Each One Does</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Sizing picks the device; the trip unit decides how it behaves. A thermal-magnetic MCCB usually offers one adjustment &mdash; the thermal setting, typically 0.7 to 1.0 times the breaker's nominal rating, with the magnetic element fixed or switchable in coarse steps. An electronic trip unit exposes several, labelled to the same convention across most manufacturers.</p>
  </div>

  <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Setting</th>
          <th class="text-left px-4 py-2 font-semibold">Function</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Adjustment</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">I<sub>n</sub></td><td class="px-4 py-2">Nominal rating of the trip unit or sensor &mdash; the base every other setting refers to</td><td class="px-4 py-2">Fixed by the unit fitted</td></tr>
        <tr><td class="px-4 py-2">I<sub>r</sub> (L)</td><td class="px-4 py-2">Long-time pickup: the overload threshold, set to the circuit's design current</td><td class="px-4 py-2">About 0.4 to 1.0 &times; I<sub>n</sub></td></tr>
        <tr><td class="px-4 py-2">t<sub>r</sub></td><td class="px-4 py-2">Long-time delay: how long an overload is tolerated before tripping</td><td class="px-4 py-2">Seconds to minutes at a stated multiple of I<sub>r</sub></td></tr>
        <tr><td class="px-4 py-2">I<sub>sd</sub> (S)</td><td class="px-4 py-2">Short-time pickup: responds to heavy fault current with a deliberate delay, so a downstream device can clear first</td><td class="px-4 py-2">About 1.5 to 10 &times; I<sub>r</sub></td></tr>
        <tr><td class="px-4 py-2">t<sub>sd</sub></td><td class="px-4 py-2">Short-time delay: the interval that makes selectivity with downstream devices possible</td><td class="px-4 py-2">Typically 0 to 0.5 s</td></tr>
        <tr><td class="px-4 py-2">I<sub>i</sub> (I)</td><td class="px-4 py-2">Instantaneous pickup: trips with no intentional delay on a severe fault</td><td class="px-4 py-2">About 2 to 15 &times; I<sub>n</sub>, sometimes defeatable</td></tr>
        <tr><td class="px-4 py-2">I<sub>g</sub> (G)</td><td class="px-4 py-2">Earth-fault pickup, where the unit includes ground-fault protection</td><td class="px-4 py-2">About 0.2 to 1.0 &times; I<sub>n</sub> with its own delay</td></tr>
      </tbody>
    </table>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The setting that follows directly from this calculator is I<sub>r</sub>: choose the breaker from the standard rating, then dial the long-time pickup down to the circuit's actual design current rather than leaving it at the frame maximum. A 250 A breaker protecting a 160 A circuit left at full setting gives that circuit no meaningful overload protection at all.</p>
    <p>The short-time and instantaneous settings are where coordination lives. Getting them right across several levels of distribution needs the manufacturer's time-current curves and, on larger systems, a dedicated coordination study &mdash; it is not something a single-device calculation can settle. Ranges above are indicative; the actual adjustment steps come from the specific trip unit's documentation.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Rating Chart</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">MCCB Rating Chart: Standard Sizes, Frames and Breaking Capacities</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>MCCB trip ratings follow a widely used preferred series rather than a single universal standard &mdash; the exact steps offered differ by manufacturer and product line. A calculated value is rounded up to the next rating actually available. These are the steps this calculator selects from:</p>
  </div>

  <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Band</th>
          <th class="text-left px-4 py-2 font-semibold">Standard Trip Ratings (A)</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Small</td><td class="px-4 py-2">16, 25, 32, 40, 50, 63</td></tr>
        <tr><td class="px-4 py-2">Medium</td><td class="px-4 py-2">100, 125, 160, 200, 225, 250</td></tr>
        <tr><td class="px-4 py-2">Large</td><td class="px-4 py-2">315, 400, 500, 630</td></tr>
        <tr><td class="px-4 py-2">Very large</td><td class="px-4 py-2">800, 1000, 1250, 1600</td></tr>
      </tbody>
    </table>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Frame size is a separate axis. One frame covers a band of trip ratings and offers a choice of breaking capacities, so the same 250 A rating can be ordered at 25 kA or at 65 kA depending on the fault level it faces:</p>
  </div>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Frame Class</th>
          <th class="text-left px-4 py-2 font-semibold">Trip Range</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Icu Options</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">100 A class</td><td class="px-4 py-2">16&ndash;100 A</td><td class="px-4 py-2">16, 25, 36, 50 kA</td></tr>
        <tr><td class="px-4 py-2">250 A class</td><td class="px-4 py-2">125&ndash;250 A</td><td class="px-4 py-2">25, 36, 50, 65 kA</td></tr>
        <tr><td class="px-4 py-2">400 A class</td><td class="px-4 py-2">250&ndash;400 A</td><td class="px-4 py-2">36, 50, 65, 85 kA</td></tr>
        <tr><td class="px-4 py-2">630 A class</td><td class="px-4 py-2">400&ndash;630 A</td><td class="px-4 py-2">36, 50, 65, 85 kA</td></tr>
        <tr><td class="px-4 py-2">800&ndash;1600 A class</td><td class="px-4 py-2">630&ndash;1600 A</td><td class="px-4 py-2">50, 65, 85, 100 kA</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p><strong>Trip rating and frame class are two different numbers.</strong> A 315 A trip unit is commonly supplied in a 400 A frame class, so a calculated 315 A rating does not mean a 315 A frame &mdash; which frame carries which trip rating is a manufacturer decision. These are illustrative ranges; exact frame classes, trip ranges and available I<sub>cu</sub> options vary by manufacturer and product line, so always confirm against the actual catalogue for final selection. Note that higher breaking capacity options are typically available within the same frame size at a cost premium.</p>
      <p>Trip range overlap between adjacent frame sizes (visible in the table above, where the 250A frame's range partially overlaps the top of the 100A frame's practical ceiling) means the same trip rating can sometimes be achieved with more than one frame size &mdash; in these overlap zones, the choice often comes down to whether the higher breaking capacity options available in the larger frame are actually needed, or whether the smaller, less expensive frame's breaking capacity options are already sufficient for the actual available fault current at that location.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Sizing an MCCB</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Sizing an MCCB by trip rating alone, without checking breaking capacity.</strong> This is the single most serious MCCB sizing mistake &mdash; an adequately rated but breaking-capacity-inadequate MCCB is a genuine safety hazard, not just a performance shortfall, since it may fail during a genuine fault rather than safely clearing it.</p>
      <p><strong>2. Using Icu (ultimate breaking capacity) where Ics (service breaking capacity) is the more appropriate check.</strong> For circuits where continued operation after clearing a fault matters, Ics (typically lower than Icu) is the more conservative and often more appropriate figure to compare against available fault current, not the higher Icu rating alone.</p>
      <p><strong>3. Not re-verifying breaking capacity after a system upgrade.</strong> A transformer upgrade, added generator, or other change that increases available fault current at an MCCB's location can push actual fault current above a previously adequate breaking capacity rating &mdash; any such system change should trigger re-verification of downstream MCCB breaking capacities.</p>
      <p><strong>4. Selecting an oversized frame "to be safe" without checking economics.</strong> While adequate breaking capacity is mandatory, jumping to an unnecessarily large frame size when a smaller frame with an appropriate breaking capacity option would suffice adds unnecessary cost \u2014 match frame size to actual requirements, not just the largest available option.</p>
      <p><strong>5. Ignoring protection coordination with upstream and downstream devices.</strong> An MCCB correctly sized in isolation can still create a coordination problem if it doesn't reliably clear a fault before an upstream device operates unnecessarily &mdash; check time-current coordination across the full distribution hierarchy, not just each device's individual rating and breaking capacity.</p>
      <p><strong>6. Assuming a single MCCB adequately protects a motor without additional consideration.</strong> Motor circuits typically need instantaneous trip settings that tolerate starting current alongside separate, more sensitive overload protection \u2014 a standard MCCB sized only by the general continuous-duty formula, without motor-specific trip curve consideration, may not provide appropriate motor protection.</p>
      <p><strong>7. Selecting frame size without considering trip range overlap between adjacent frames.</strong> The same trip rating can sometimes be achieved in more than one frame size &mdash; not checking whether a smaller, less expensive frame's breaking capacity options are already sufficient can lead to an unnecessarily larger, costlier frame selection.</p>
      <p><strong>8. Relying entirely on this calculator's simplified sizing instead of manufacturer-specific selection tools for final purchase.</strong> This calculator helps verify the underlying sizing logic, but final MCCB selection should reference the specific manufacturer's actual product catalog and technical data for exact available combinations of frame, trip rating, and breaking capacity.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for MCCB trip rating?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">This calculator takes a preliminary trip rating as full load current × an optional design allowance × a continuous-duty factor that you set, defaulting to 1.25 (a 25% allowance), rounded up to the next available rating. That default reflects the widely used 125% basis for continuously loaded circuits, but it is not a universal rule: the final rating depends on the code in force locally, the load type, cable ampacity, ambient and installation conditions, coordination with adjacent devices, and the manufacturer’s data. Motor circuits and transformer feeders are sized on different bases again.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does MCCB selection also require checking breaking capacity, not just current rating?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An MCCB must be able to safely interrupt the maximum fault current that could occur at its installation point without failing catastrophically — its breaking capacity (rated in kA) must be at or above the available fault current at that specific point in the system. A correctly current-rated MCCB with inadequate breaking capacity is a serious safety hazard, since it may not be able to safely clear a genuine short circuit.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between Icu and Ics ratings on an MCCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Icu (ultimate breaking capacity) is the maximum fault current the breaker can interrupt once, verified by a test sequence that doesn't require the breaker to remain fully serviceable afterward. Ics (service breaking capacity) is typically a lower value, representing the fault current the breaker can interrupt while remaining fully functional for continued normal service afterward — for critical circuits where continued operation after a fault matters, checking Ics (not just Icu) against expected fault current is the more conservative and often more appropriate check.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What does MCCB frame size mean, and why does it matter beyond the trip rating?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Frame size describes the physical case size and the maximum current rating that frame can be built to support — a single frame size typically accommodates a range of trip ratings (via interchangeable or adjustable trip units) up to its maximum. Frame size affects breaking capacity options, physical dimensions, and sometimes cost, so selecting an appropriately sized frame (not the largest available "to be safe") is part of a complete, economical MCCB specification.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I use an adjustable or fixed trip MCCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Adjustable (electronic) trip MCCBs allow fine-tuning the overload and short-circuit trip settings within a range, useful for precise protection coordination or when load current may change over time — fixed thermal-magnetic trip MCCBs are simpler and often more economical for straightforward applications where the exact trip point doesn't need fine adjustment. The choice depends on the specific application's need for precision and flexibility versus simplicity and cost.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does MCCB sizing relate to upstream and downstream protection coordination?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Similar to fuse and MCB coordination, an MCCB's time-current characteristic (and, for adjustable trip units, its specific settings) needs to coordinate with other protective devices in the system, so that a fault trips only the closest upstream device rather than cascading to trip a larger, further-upstream device unnecessarily — this coordination check is a separate exercise from basic current rating and breaking capacity sizing, important for larger or more complex distribution systems.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can an MCCB be used for motor protection like an MCB or fuse?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, though motor circuits often use MCCBs with specific motor-protective trip characteristics or combine an MCCB with a separate motor overload relay, similar to fuse and MCB motor protection practice — the same principle applies: instantaneous/magnetic trip settings need to tolerate normal motor starting current, while a more sensitive separate or integrated overload element handles genuine running overload protection.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if an MCCB's breaking capacity is exceeded during a real fault?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An MCCB asked to interrupt a fault current beyond its rated breaking capacity can fail to safely clear the fault, potentially with catastrophic results including explosion, fire, or a fault that persists uncontrolled — this is a serious safety failure mode, which is why breaking capacity verification against actual available fault current is a mandatory, not optional, part of MCCB selection.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Do I need to recheck MCCB breaking capacity if the electrical system is later modified?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes — any change that could increase available fault current at an MCCB's location (a larger or lower-impedance transformer upgrade, a new generator or additional fault-current-contributing source added to the system) should trigger a re-verification of every downstream MCCB's breaking capacity against the new, potentially higher, available fault current, since a previously adequate breaking capacity rating can become inadequate after such a system change.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does the same load give a different formula for line-to-line and line-to-neutral voltage?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">It does not give a different current, only a different equation for the same current. Line-to-neutral voltage is line-to-line divided by &radic;3, so substituting it turns the &radic;3 in the denominator into a 3. A 75 kW load at 0.85 power factor draws 122.8 A whether the arithmetic uses 415 V with &radic;3 or 239.6 V with 3. Using &radic;3 together with a line-to-neutral voltage understates the current by a factor of &radic;3, which is a common source of undersized protection.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the full form of MCCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">MCCB stands for Moulded Case Circuit Breaker, written as Molded Case Circuit Breaker in US usage. The name comes from its construction: the contacts and operating mechanism are sealed inside a moulded insulating case. It protects a circuit against both overload and short circuit, and is defined by a trip rating in amperes and a breaking capacity in kiloamperes.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do you calculate the kA breaking capacity needed for an MCCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Work out the prospective fault current at the installation point. From a transformer, take its full load current, I<sub>FL</sub> = S &divide; (&radic;3 &times; V<sub>LL</sub>), then divide by the percentage impedance expressed as a fraction: I<sub>sc</sub> = I<sub>FL</sub> &times; 100 &divide; %Z. For a 1000 kVA, 415 V, 5% impedance transformer that gives about 27.8 kA, so the breaker needs at least that rating &mdash; in practice the next standard step, 36 kA. Fault current falls downstream as cable impedance adds up, and running motors contribute to it for the first few cycles.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What are the standard MCCB sizes?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Trip ratings follow a preferred series &mdash; commonly 16, 25, 32, 40, 50, 63, 100, 125, 160, 200, 225, 250, 315, 400, 500, 630, 800, 1000, 1250 and 1600 A. A calculated rating is rounded up to the next value available, and the exact steps offered vary by manufacturer and frame.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What does the Ir setting on an MCCB do?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">I<sub>r</sub> is the long-time pickup, the overload threshold, and it should be set to the circuit's actual design current rather than left at the breaker's maximum. A 250 A breaker protecting a 160 A circuit at full setting gives that circuit no meaningful overload protection. Electronic trip units add I<sub>sd</sub> and t<sub>sd</sub> for short-time response, I<sub>i</sub> for instantaneous, and often I<sub>g</sub> for earth fault.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do In, Ir, Isd and Ii relate to each other on an MCCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">In is the frame or trip-unit rating and the reference for every setting. Ir is the long-time (overload) pickup, adjustable as a fraction of In — about 0.7–1.0 on thermal-magnetic units and 0.4–1.0 on electronic ones — and it is Ir, not In, that must be at least the design current and no more than the cable capacity. Isd is the short-time pickup, a multiple of Ir with a deliberate delay for selectivity; Ii is the instantaneous pickup, a multiple of In. The calculator gives In and the Ir dial; Isd and Ii come from a coordination study.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I check Icu or Ics against the fault current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Icu is the ultimate breaking capacity: the breaker clears the fault but may not be fit for service afterwards. Ics is the service breaking capacity, stated as a percentage of Icu (for example 50%, 75% or 100%), after which the breaker remains serviceable. Where the circuit must go back into service after a fault without replacing the breaker — main incomers, critical feeders — check Ics ≥ the prospective fault current, not just Icu.</p>
    </details>

  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

  const STD_MCCB = [16,25,32,40,50,63,100,125,160,200,225,250,315,400,500,630,800,1000,1250,1600];
  const BREAKING_CAPS = [10,16,25,36,50,65,85,100];
  const FRAMES = [
    {max:100, frame:'100 A class'}, {max:250, frame:'250 A class'}, {max:400, frame:'400 A class'},
    {max:630, frame:'630 A class'}, {max:1600, frame:'800-1600 A class'}
  ];
  const POWER_MULT = { w:1, kw:1000, mw:1000000 };
  const DEFAULT_VOLTAGE = { dc:220, single:230, three:415 };

  let inputMode = 'power';
  let supplyType = 'three';
  // Last voltage the page filled in by itself. The supply-type toggle only
  // replaces the field while it still holds that untouched auto value, so a
  // voltage the user typed or picked is never silently overwritten.
  let lastAutoVoltage = DEFAULT_VOLTAGE.three;

  function setInputMode(mode){
    inputMode = mode;
    document.getElementById('modePower').classList.toggle('active', mode === 'power');
    document.getElementById('modeFlc').classList.toggle('active', mode === 'flc');
    document.getElementById('modePower').setAttribute('aria-pressed', mode === 'power' ? 'true' : 'false');
    document.getElementById('modeFlc').setAttribute('aria-pressed', mode === 'flc' ? 'true' : 'false');
    document.getElementById('powerFields').classList.toggle('hidden-field', mode !== 'power');
    document.getElementById('supplyTypeRow').classList.toggle('hidden-field', mode !== 'power');
    document.getElementById('flcField').classList.toggle('hidden-field', mode !== 'flc');
    updateFormulaChip();
    calculateMCCBSize();
  }

  function setSupplyType(type){
    supplyType = type;
    [['dc','sysDc'],['single','sysSingle'],['three','sysThree']].forEach(function(pair){
      const el = document.getElementById(pair[1]);
      el.classList.toggle('active', pair[0] === type);
      el.setAttribute('aria-pressed', pair[0] === type ? 'true' : 'false');
    });

    const vEl = document.getElementById('voltage');
    const currentV = parseFloat(vEl.value);
    if(!Number.isFinite(currentV) || currentV === lastAutoVoltage){
      vEl.value = DEFAULT_VOLTAGE[type];
      lastAutoVoltage = DEFAULT_VOLTAGE[type];
    }

    document.getElementById('qvDc').classList.toggle('hidden-field', type !== 'dc');
    document.getElementById('qvSingle').classList.toggle('hidden-field', type !== 'single');
    document.getElementById('qvThree').classList.toggle('hidden-field', type !== 'three');

    // Power factor is meaningless on DC; the line-to-line / line-to-neutral
    // distinction only exists on a three-phase system.
    document.getElementById('pfField').classList.toggle('hidden-field', type === 'dc');
    document.getElementById('vRefField').classList.toggle('hidden-field', type !== 'three');

    document.getElementById('voltageHint').textContent =
      type === 'dc' ? 'DC: supply voltage at the load. Power factor does not apply.' :
      type === 'single' ? 'Single-phase: the supply voltage at the load.' :
      'Three-phase: line-to-line voltage unless changed below.';

    syncQuickVoltageActive();
    updateFormulaChip();
    calculateMCCBSize();
  }

  function setQuickVoltage(v){
    // An explicit preset click counts as a user-chosen voltage, so it is not
    // recorded as an auto value and survives a later supply-type switch.
    document.getElementById('voltage').value = v;
    syncQuickVoltageActive();
    calculateMCCBSize();
  }

  function syncQuickVoltageActive(){
    const current = parseFloat(document.getElementById('voltage').value);
    document.querySelectorAll('.qv-btn').forEach(function(btn){
      const on = parseFloat(btn.dataset.v) === current;
      btn.classList.toggle('active', on);
      btn.setAttribute('aria-pressed', on ? 'true' : 'false');
    });
  }

  function updateFormulaChip(){
    const chip = document.getElementById('formulaChip');
    if(inputMode === 'flc'){ chip.textContent = 'FLC entered directly'; return; }
    if(supplyType === 'dc'){ chip.textContent = 'I = P ÷ V'; return; }
    if(supplyType === 'single'){ chip.textContent = 'I = P ÷ (V × PF)'; return; }
    chip.textContent = document.getElementById('vRef').value === 'ln'
      ? 'I = P ÷ (3 × V_LN × PF)'
      : 'I = P ÷ (√3 × V_LL × PF)';
  }

  function calculateMCCBSize(){
    const faultCurrent = parseFloat(document.getElementById('faultCurrent').value);
    const tripUnit = document.getElementById('tripUnit').value;
    const icsNeed = document.getElementById('icsNeed').value;
    const rawIz = document.getElementById('iz').value;
    const iz = rawIz === '' ? null : parseFloat(rawIz);
    const rawFrame = document.getElementById('frameIn').value;
    const frameIn = rawFrame === '' ? null : parseFloat(rawFrame);
    const allowance    = parseFloat(document.getElementById('allowance').value);
    const dutyFactor   = parseFloat(document.getElementById('dutyFactor').value);
    const validationBox = document.getElementById('validationBox');
    const errors = [];

    // Number.isFinite (not isNaN) so Infinity from an extreme entry is rejected
    // rather than propagating into the result tile.
    if(!Number.isFinite(allowance) || allowance < 0 || allowance > 100){
      errors.push('Design allowance must be between 0% and 100%.');
    }
    if(!Number.isFinite(dutyFactor) || dutyFactor < 1 || dutyFactor > 3){
      errors.push('Continuous-duty factor must be between 1 and 3.');
    }
    if(!Number.isFinite(faultCurrent) || faultCurrent <= 0){
      errors.push('Enter a valid available fault current greater than 0.');
    } else if(faultCurrent > 1000){
      errors.push('Available fault current must be 1000 kA or less.');
    }

    if(frameIn !== null && (!Number.isFinite(frameIn) || frameIn < 10 || frameIn > 6300)){ errors.push('Frame / trip In must be between 10 A and 6300 A, or left blank.'); }
    if(iz !== null && (!Number.isFinite(iz) || iz <= 0 || iz > 100000)){ errors.push('Cable capacity Iz must be greater than 0, or left blank.'); }

    let flc = NaN, basis = '', power = NaN, voltage = NaN, pf = NaN, unit = '', vRef = 'll';

    if(inputMode === 'flc'){
      flc = parseFloat(document.getElementById('flc').value);
      if(!Number.isFinite(flc) || flc <= 0){ errors.push('Enter a valid full load current greater than 0.'); }
      else if(flc > 1000000){ errors.push('Full load current must be 1,000,000 A or less.'); }
      basis = 'FLC entered directly';
    } else {
      const rawPower = parseFloat(document.getElementById('loadPower').value);
      unit    = document.getElementById('powerUnit').value;
      voltage = parseFloat(document.getElementById('voltage').value);
      pf      = parseFloat(document.getElementById('pf').value);
      vRef    = document.getElementById('vRef').value;

      if(!Number.isFinite(rawPower) || rawPower <= 0){ errors.push('Enter a valid load power greater than 0.'); }
      if(!Number.isFinite(voltage) || voltage <= 0){ errors.push('Enter a valid voltage greater than 0.'); }
      else if(voltage > 1000000){ errors.push('Voltage must be 1,000,000 V or less.'); }
      if(supplyType !== 'dc' && (!Number.isFinite(pf) || pf < 0.1 || pf > 1)){
        errors.push('Power factor must be between 0.1 and 1.');
      }

      if(!errors.length){
        power = rawPower * POWER_MULT[unit];
        if(supplyType === 'dc'){
          flc = power / voltage;
          basis = 'DC, ' + voltage + ' V';
        } else if(supplyType === 'single'){
          flc = power / (voltage * pf);
          basis = 'Single-phase, ' + voltage + ' V, PF ' + pf;
        } else if(vRef === 'ln'){
          // Line-to-neutral form: the √3 becomes a 3, since V_LN = V_LL ÷ √3.
          flc = power / (3 * voltage * pf);
          basis = 'Three-phase, ' + voltage + ' V line-to-neutral, PF ' + pf;
        } else {
          flc = power / (Math.sqrt(3) * voltage * pf);
          basis = 'Three-phase, ' + voltage + ' V line-to-line, PF ' + pf;
        }
      }
    }

    if(errors.length || !Number.isFinite(flc)){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = (errors.length ? errors : ['The entered values produce a result outside the range this calculator can display.'])
        .map(function(e){ return '\u2022 ' + e; }).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rBreaking').textContent = '\u2014';
      document.getElementById('rFrame').textContent = '\u2014';
      document.getElementById('rIr').textContent = '\u2014';
      document.getElementById('rIrDial').textContent = '\u2014';
      document.getElementById('rChecks').innerHTML = '<p>Fix the input errors above to see the checks.</p>';
      document.getElementById('resultSub').textContent = 'Fix the input errors to see a result';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const designCurrent = flc * (1 + allowance / 100);
    const calculatedRating = designCurrent * dutyFactor;

    const frameTooSmall = frameIn !== null && frameIn < calculatedRating - 1e-9;
    const stdSize = (frameIn !== null && !frameTooSmall) ? frameIn : STD_MCCB.find(function(x){ return x >= calculatedRating - 1e-9; });
    const aboveRange = !stdSize;

    const frameInfo = FRAMES.find(function(f){ return stdSize <= f.max; }) || FRAMES[FRAMES.length - 1];

    const minBreaking = BREAKING_CAPS.find(function(b){ return b >= faultCurrent - 1e-9; });
    const breakingAbove = !minBreaking;

    const topStd = STD_MCCB[STD_MCCB.length - 1];
    const topCap = BREAKING_CAPS[BREAKING_CAPS.length - 1];
    // ---- Long-time setting Ir ----
    const IR_MIN = { tm:0.7, elec:0.4, fixed:1.0 }[tripUnit];
    let irDial = null, irA = null, irNote = '';
    if(!aboveRange){
      if(tripUnit === 'fixed'){ irDial = 1; }
      else {
        const ratio = calculatedRating / stdSize;
        const step = tripUnit === 'elec' ? 0.02 : 0.05;
        irDial = Math.max(IR_MIN, Math.ceil(ratio / step - 1e-9) * step);
        irDial = Math.min(1, irDial);
        if(ratio < IR_MIN) irNote = 'lowest setting';
      }
      irA = irDial * stdSize;
    }
    document.getElementById('rResult').textContent = aboveRange ? 'Above ' + topStd + ' A' : stdSize + ' A';
    document.getElementById('resultSub').textContent = basis + ', fault ' + faultCurrent + ' kA';
    document.getElementById('rBreaking').textContent = breakingAbove ? 'Above ' + topCap + ' kA' : minBreaking + ' kA' + (icsNeed === 'ics' ? ' (Ics)' : '');
    document.getElementById('rIr').textContent = irA !== null ? irA.toFixed(0) + ' A' : '\u2014';
    document.getElementById('rIrDial').textContent = irDial !== null ? irDial.toFixed(2) + (irNote ? ' (' + irNote + ')' : '') : '\u2014';
    document.getElementById('rFrame').textContent = aboveRange ? 'Above common range' : frameInfo.frame;

    const powerRow = inputMode === 'power'
      ? '<tr><td>Load Power</td><td>' + (power >= 1000 ? (power / 1000).toFixed(2) + ' kW' : power.toFixed(1) + ' W') + '</td></tr>' +
        '<tr><td>Supply</td><td>' + basis + '</td></tr>'
      : '';
    const allowRow = allowance > 0
      ? '<tr><td>Design Current (+' + allowance + '%)</td><td>' + designCurrent.toFixed(1) + ' A</td></tr>'
      : '';

    document.getElementById('breakdownBox').innerHTML =
      '<table class="breakdown-table">' +
        '<thead><tr><th>Quantity</th><th>Value</th></tr></thead>' +
        '<tbody>' +
          powerRow +
          '<tr><td>Full Load Current</td><td>' + flc.toFixed(1) + ' A</td></tr>' +
          allowRow +
          '<tr><td>Calculated (&times;' + dutyFactor + ')</td><td>' + calculatedRating.toFixed(1) + ' A</td></tr>' +
          '<tr><td><strong>Preliminary MCCB Rating In</strong></td><td><strong>' + (aboveRange ? 'Above ' + topStd + ' A \u2014 ACB or parallel feeders; confirm with the manufacturer' : stdSize + ' A') + '</strong></td></tr>' +
          (irA !== null ? '<tr><td>Long-time setting Ir</td><td>' + irDial.toFixed(2) + ' \u00d7 In = ' + irA.toFixed(0) + ' A</td></tr>' : '') +
          '<tr><td>Typical Frame Class (manufacturer-dependent)</td><td>' + (aboveRange ? 'Above the common range \u2014 confirm with the manufacturer' : frameInfo.frame) + '</td></tr>' +
          '<tr><td>Available Fault Current</td><td>' + faultCurrent + ' kA</td></tr>' +
          '<tr><td><strong>Minimum Required ' + (icsNeed === 'ics' ? 'Ics' : 'Icu') + '</strong></td><td><strong>' + (breakingAbove ? 'Above ' + topCap + ' kA \u2014 confirm availability or use a current-limiting back-up' : minBreaking + ' kA') + '</strong></td></tr>' +
        '</tbody>' +
      '</table>';

    const checks = [];
    if(frameTooSmall) checks.push('\u26a0\ufe0f The chosen In of ' + frameIn + ' A is below the required ' + calculatedRating.toFixed(1) + ' A \u2014 ignored; the smallest adequate standard rating is shown instead.');
    if(aboveRange){
      checks.push('\u26a0\ufe0f ' + calculatedRating.toFixed(0) + ' A is above the ' + topStd + ' A MCCB range listed here \u2014 an air circuit breaker (ACB) or parallel feeders are normally used.');
    } else {
      checks.push('\u2139\ufe0f In = ' + stdSize + ' A frame/trip rating; set the long-time pickup Ir to ' + irDial.toFixed(2) + ' \u00d7 In = ' + irA.toFixed(0) + ' A (required ' + calculatedRating.toFixed(1) + ' A).' + (irNote ? ' The required value is below the lowest dial setting, so the breaker is larger than the circuit needs \u2014 acceptable only if the cable is rated for ' + irA.toFixed(0) + ' A.' : ''));
      if(iz !== null){
        checks.push((irA <= iz ? '\u2705 ' : '\u26a0\ufe0f ') + 'Cable: Ir ' + irA.toFixed(0) + ' A ' + (irA <= iz ? '\u2264' : '>') + ' Iz ' + iz + ' A' + (irA <= iz ? ' \u2014 overload protection of the cable is met on the setting actually used.' : ' \u2014 the cable is not protected. Use a larger cable or a lower Ir (if the load allows).'));
      } else {
        checks.push('\u2139\ufe0f Enter the cable capacity Iz to check Ir \u2264 Iz. With an adjustable trip, protection depends on the setting, so record the Ir dial on the drawings and the breaker.');
      }
    }
    checks.push('\u2139\ufe0f Breaking capacity: ' + (icsNeed === 'ics' ? 'Ics' : 'Icu') + ' \u2265 ' + faultCurrent + ' kA at the operating voltage' + (icsNeed === 'ics' ? ' (Ics is stated as a % of Icu \u2014 a 100% Ics breaker is needed for the Ics value to equal Icu).' : '; check Ics too where the circuit must return to service after a fault.'));
    checks.push('\u2139\ufe0f Isd / Ii: set the short-time pickup and delay for selectivity with downstream devices and below the minimum fault current at the far end of the protected circuit; this needs the manufacturers\u2019 time-current curves, not a single-device calculation.');
    document.getElementById('rChecks').innerHTML = checks.map(function(c){ return '<p>' + c + '</p>'; }).join('');
  }

  // ===== Live recalculation =====
  // Without these, editing a field left the previous result on screen.
  ['tripUnit','icsNeed'].forEach(function(id){ document.getElementById(id).addEventListener('change', calculateMCCBSize); });
  ['loadPower','voltage','pf','flc','allowance','dutyFactor','faultCurrent','iz','frameIn'].forEach(function(id){
    const el = document.getElementById(id);
    if(!el) return;
    el.addEventListener('input', calculateMCCBSize);
    el.addEventListener('change', calculateMCCBSize);
  });
  ['powerUnit','vRef'].forEach(function(id){
    document.getElementById(id).addEventListener('change', function(){
      updateFormulaChip();
      calculateMCCBSize();
    });
  });

  // Enter anywhere in the calculator triggers the page's own Calculate button.
  document.querySelectorAll('#calculator input[type="number"]').forEach(function(el){
    el.addEventListener('keydown', function(ev){
      if(ev.key === 'Enter'){
        ev.preventDefault();
        const btn = document.querySelector('#calculator button[onclick^="calculate"]');
        if(btn) btn.click();
      }
    });
  });

  setSupplyType('three');
  setInputMode('power');
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
