<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
    var tc = document.querySelector('meta[name="theme-color"]');
    if(tc) tc.setAttribute('content', t === 'dark-theme' ? '#0B1220' : '#ffffff');
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Motor Starting Current Calculator (LRA &amp; Code Letter) | EMC</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free motor starting current calculator — inrush from nameplate FLC, motor kW or HP, or the NEMA code letter, for DOL, star-delta, autotransformer, soft starter and VFD, with starting kVA and voltage dip.">
<meta name="keywords" content="motor starting current calculator, locked rotor current calculator, LRA calculator, NEMA code letter calculator, motor inrush current, star delta starting current, autotransformer starting current, dol starting current, motor starting kVA, voltage dip on motor starting">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/motor-starting-current">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Motor Starting Current Calculator (LRA &amp; Code Letter)">
<meta property="og:description" content="Inrush from FLC, kW/HP or NEMA code letter — DOL, star-delta, autotransformer, soft starter, VFD — plus starting kVA and voltage dip.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/motor-starting-current">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Motor Starting Current Calculator (LRA &amp; Code Letter)">
<meta name="twitter:description" content="Motor inrush from FLC, kW/HP or code letter, with starting kVA, torque and transformer voltage dip. Free.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Motor Starting Current Calculator",
  "url": "https://www.electromechcalc.com/electrical/motor-starting-current",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "featureList": [
    "Starting current from nameplate full load current",
    "Starting current from motor rating in kW or HP with efficiency and power factor",
    "Locked-rotor current from the NEMA code letter and horsepower",
    "Reverse calculation: full load current from a measured starting current",
    "DOL, star-delta, autotransformer 80/65/50 percent, soft starter and VFD",
    "Starting kVA, starting torque as a share of DOL torque and motor winding current in star",
    "First-order supply voltage dip estimate from transformer kVA and percent impedance"
  ],
  "description": "Free Motor Starting Current Calculator. Enter motor full load current and starting method (DOL, star-delta, autotransformer) to get actual line starting current instantly, with formula and worked example.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Motor Starting Current Calculator", "item": "https://www.electromechcalc.com/electrical/motor-starting-current" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for DOL (direct-on-line) starting current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "DOL Starting Current = Full Load Current × Starting Current Multiplier, where the multiplier (typically 5-8× FLC for standard induction motors) reflects the motor's locked-rotor current characteristic, ideally sourced from its nameplate or NEMA code letter / IEC design class rather than assumed."
      }
    },
    {
      "@type": "Question",
      "name": "Why does star-delta starting reduce starting current to exactly one-third of DOL?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "In star (wye) connection during starting, each winding sees line voltage ÷ √3 instead of full line voltage in delta — since current is proportional to voltage (for a given impedance) and the winding connection itself also changes the current relationship, the combined effect reduces line starting current to exactly one-third of what direct-on-line (delta) starting would draw, a well-established result from three-phase motor winding theory."
      }
    },
    {
      "@type": "Question",
      "name": "How does autotransformer starting reduce starting current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An autotransformer starter applies a reduced voltage (a selected tap percentage, commonly 50%, 65%, or 80% of full voltage) to the motor during starting — since motor current is roughly proportional to applied voltage, and the autotransformer's turns ratio also reduces line-side current proportionally, the line starting current reduces by approximately the tap percentage squared (a 65% tap gives roughly 0.65² ≈ 42% of DOL starting current)."
      }
    },
    {
      "@type": "Question",
      "name": "Why does reducing starting current also reduce starting torque?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Motor torque is proportional to the square of applied voltage (or, equivalently, roughly proportional to current squared for a given motor at a given slip) — any method that reduces starting voltage or current to limit inrush necessarily reduces available starting torque by roughly the same proportion (squared), which is why reduced-voltage starting methods can only be used where the driven load's actual starting torque requirement is modest enough to tolerate this reduction."
      }
    },
    {
      "@type": "Question",
      "name": "Which starting method gives the lowest starting current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Among common methods, star-delta and low-tap autotransformer starting give the most significant starting current reduction (down to roughly a third or less of DOL current), while soft starters offer more flexible, adjustable reduction, and VFDs offer the most current-limited starting of all (often limiting starting current to close to full load current itself, since a VFD ramps frequency and voltage together rather than applying reduced voltage at line frequency)."
      }
    },
    {
      "@type": "Question",
      "name": "Can I use star-delta starting for any motor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No — star-delta starting requires a motor specifically wound and wired for a delta connection at its rated running voltage (with all six winding terminals brought out to allow both star and delta connection), and the driven load's required starting torque must be low enough to tolerate the roughly one-third torque reduction that comes with the one-third current reduction. Not every motor or application is suitable for star-delta starting."
      }
    },
    {
      "@type": "Question",
      "name": "How much starting current reduction does a soft starter typically provide?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Soft starters offer adjustable starting current limiting, commonly configurable to limit starting current to roughly 2-4 times full load current (compared to 5-8 times for DOL), with the exact figure depending on the specific soft starter's programmed current limit setting and the connected load's actual starting torque requirement — unlike star-delta or autotransformer starting, soft starter reduction isn't fixed by a simple ratio but is adjustable within the device's configuration."
      }
    },
    {
      "@type": "Question",
      "name": "Does a VFD eliminate starting current concerns entirely?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Largely, yes for the inrush/locked-rotor current concern specifically — a VFD starts the motor by gradually ramping both frequency and voltage from near zero, so the motor never experiences the sudden line-frequency inrush that DOL and reduced-voltage methods produce, typically keeping starting current close to (sometimes even below) full load current throughout the ramp. This is one of several reasons VFDs are increasingly used specifically for starting current management, beyond their speed control capability."
      }
    },
    {
      "@type": "Question",
      "name": "How do I find starting current from the NEMA code letter?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The code letter gives locked-rotor apparent power per horsepower. Multiply the band's kVA/hp by the motor's horsepower for the locked-rotor kVA, then LRA = kVA × 1000 ÷ (√3 × V). A 30 hp code G motor on 415 V gives 6.3 × 30 = 189 kVA and about 263 A. That is far more reliable than assuming a 6× multiple, because the letter is specific to that machine."
      }
    },
    {
      "@type": "Question",
      "name": "Is locked-rotor current the same as starting current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Locked-rotor current is the current drawn with the rotor held stationary at rated voltage — the worst case, and what a direct-on-line start draws at the instant of closing. Starting current is what actually flows during the start: it begins at the locked-rotor value and falls as the motor accelerates, and a reduced-voltage starter cuts the initial value further. The first half-cycle can also carry a DC offset, so the instantaneous peak exceeds the RMS locked-rotor figure."
      }
    },
    {
      "@type": "Question",
      "name": "How much voltage dip is acceptable when starting a motor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "There is no universal figure — the limit is set by your supply authority and by what shares the bus. Contactor coils typically drop out somewhere around 65–75% of rated voltage, discharge lighting is sensitive to repeated dips, and other motors lose torque with the square of the voltage. Frequency matters as much as depth: a dip that is fine once a day may not be fine every few minutes. Where the estimate approaches the limit, calculate it properly with the real source and cable impedances."
      }
    },
    {
      "@type": "Question",
      "name": "Does a VFD draw inrush current when starting a motor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not in the way a contactor start does. A VFD accelerates the motor from a low frequency, so the motor never sees the locked-rotor condition and line current stays near rated — typically around 1.1–1.5 × FLC depending on the torque demanded. The drive does draw a charging surge on its own DC bus at power-up, which is a separate matter handled by its pre-charge circuit."
      }
    },
    {
      "@type": "Question",
      "name": "How do I size a generator for motor starting?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "On starting kVA, not running kW. A generator has no large fault infeed behind it, so its own subtransient reactance sets the voltage dip, and a starting load of roughly two to three times the set rating is often enough to stall the voltage and the start with it. Take the starting kVA from this calculator, apply the acceptable dip for the site, and check it against the set manufacturer's motor-starting kVA table — reduced-voltage starting or a VFD usually costs far less than the next generator frame size."
      }
    },
    {
      "@type": "Question",
      "name": "What current limit should a soft starter be set to?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Commonly 2.5–4 × FLC, and the setting is a compromise rather than a fixed value: torque falls with the square of the voltage, so limiting current to 3 × FLC on a motor that would otherwise draw 6 × leaves roughly a quarter of the DOL starting torque. Set it as low as the load will accelerate on, then confirm the motor actually reaches full speed within the ramp — a soft starter current-limiting a load it cannot accelerate will trip on start time, or cook the motor trying."
      }
    },
    {
      "@type": "Question",
      "name": "Why does starting current matter beyond just tripping a breaker?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Beyond nuisance tripping of protective devices, high starting current causes a voltage dip on the supply system (affecting other connected equipment during the start), mechanical shock/stress on the motor and driven equipment from the sudden torque application, and in facilities with billing based partly on peak demand, can contribute to demand charges if frequent starts occur — starting current management is a genuine system-level concern, not just a single motor's protective device coordination issue."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>

<!-- Tailwind, Google Fonts, and theme.css all use the same
     preload + media=print swap trick so none of them block first
     paint. The <noscript> fallbacks make sure styling still applies
     with JS disabled. -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">

<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>

<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Motors & Starting
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Motor Starting Current <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Actual line starting current for a motor under direct-on-line, star-delta, or autotransformer starting — from full load current and the DOL starting current multiplier.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Motor Starting Current Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter FLC, DOL multiplier, and starting method.</p>
      </div>

      <div class="space-y-4 mb-5">

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="inputMode">Motor Data Source</label>
          <select id="inputMode" class="input-field mt-2" onchange="syncFields();calcStart()">
            <option value="flc" selected>Nameplate full load current (FLC)</option>
            <option value="rating">Motor rating — kW or HP</option>
            <option value="code">NEMA code letter (locked-rotor kVA/hp)</option>
            <option value="reverse">Reverse — FLC from a measured starting current</option>
          </select>
          <p class="text-xs text-gray-400 mt-1">Use the nameplate current where you have it. The code-letter mode gives locked-rotor current straight from the nameplate code, which is the most accurate route when no LRA figure is printed.</p>
        </div>

        <div class="field-group" id="grpFlc">
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="flc">Motor Full Load Current, FLC (A)</label>
          <input id="flc" type="number" value="40" step="0.1" min="0" placeholder="e.g. 40" class="input-field mt-2" oninput="calcStart()">
        </div>

        <div class="field-group hidden-field" id="grpRating">
          <span class="field-group-title">Motor rating</span>
          <div class="space-y-3">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="power">Rated Output Power</label>
              <div class="unit-row mt-2">
                <input id="power" type="number" value="22" step="0.1" min="0" placeholder="e.g. 22" class="input-field" oninput="calcStart()">
                <select id="powerUnit" class="input-field" aria-label="Power unit" onchange="calcStart()">
                  <option value="1000" selected>kilowatts (kW)</option>
                  <option value="745.699872">horsepower (HP)</option>
                </select>
              </div>
            </div>
            <div class="grid sm:grid-cols-2 gap-3">
              <div>
                <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="effPct">Efficiency (%)</label>
                <input id="effPct" type="number" value="92" step="0.1" min="1" max="100" class="input-field mt-2" oninput="calcStart()">
              </div>
              <div>
                <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="pf">Power Factor</label>
                <input id="pf" type="number" value="0.86" step="0.01" min="0.1" max="1" class="input-field mt-2" oninput="calcStart()">
              </div>
            </div>
            <p class="text-xs text-amber-700">Rated output is shaft power. Efficiency and power factor must come from the nameplate — assumed values shift the current by several percent.</p>
          </div>
        </div>

        <div class="field-group hidden-field" id="grpCode">
          <span class="field-group-title">NEMA code letter</span>
          <div class="space-y-3">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="codeLetter">Nameplate Code Letter</label>
              <select id="codeLetter" class="input-field mt-2" onchange="calcStart()">
                <option value="3.15">A — up to 3.15 kVA/hp</option>
                <option value="3.55">B — 3.15 to 3.55</option>
                <option value="4.0">C — 3.55 to 4.0</option>
                <option value="4.5">D — 4.0 to 4.5</option>
                <option value="5.0">E — 4.5 to 5.0</option>
                <option value="5.6">F — 5.0 to 5.6</option>
                <option value="6.3" selected>G — 5.6 to 6.3</option>
                <option value="7.1">H — 6.3 to 7.1</option>
                <option value="8.0">J — 7.1 to 8.0</option>
                <option value="9.0">K — 8.0 to 9.0</option>
                <option value="10.0">L — 9.0 to 10.0</option>
                <option value="11.2">M — 10.0 to 11.2</option>
                <option value="12.5">N — 11.2 to 12.5</option>
                <option value="14.0">P — 12.5 to 14.0</option>
                <option value="16.0">R — 14.0 to 16.0</option>
                <option value="18.0">S — 16.0 to 18.0</option>
                <option value="20.0">T — 18.0 to 20.0</option>
                <option value="22.4">U — 20.0 to 22.4</option>
                <option value="25.0">V — 22.4 and up</option>
              </select>
              <p class="text-xs text-gray-400 mt-1">The calculator uses the upper limit of the band, which gives the worst-case locked-rotor current.</p>
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="codeHp">Motor Rating (HP)</label>
              <input id="codeHp" type="number" value="30" step="0.1" min="0" class="input-field mt-2" oninput="calcStart()">
            </div>
            <div class="grid sm:grid-cols-2 gap-3">
              <div>
                <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="codeEff">Efficiency (%)</label>
                <input id="codeEff" type="number" value="92" step="0.1" min="1" max="100" class="input-field mt-2" oninput="calcStart()">
              </div>
              <div>
                <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="codePf">Power Factor</label>
                <input id="codePf" type="number" value="0.86" step="0.01" min="0.1" max="1" class="input-field mt-2" oninput="calcStart()">
              </div>
            </div>
            <p class="text-xs text-amber-700">The locked-rotor current comes from the code letter alone — the DOL multiplier field is ignored in this mode. Efficiency and power factor are used only to express the motor's full load current, which a soft starter or VFD setting is quoted against.</p>
          </div>
        </div>

        <div class="field-group hidden-field" id="grpReverse">
          <span class="field-group-title">Measured starting current</span>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="measuredStart">Measured Line Starting Current (A)</label>
          <input id="measuredStart" type="number" value="240" step="0.1" min="0" class="input-field mt-2" oninput="calcStart()">
          <p class="text-xs text-gray-400 mt-1">Works back to the implied full load current using the starting method and multiplier below — useful for checking a clamp-meter reading against the nameplate.</p>
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="startMethod">Starting Method</label>
          <select id="startMethod" class="input-field mt-2" onchange="syncFields();calcStart()">
            <option value="dol" selected>Direct-On-Line (DOL)</option>
            <option value="stardelta">Star-Delta</option>
            <option value="auto80">Autotransformer (80% tap)</option>
            <option value="auto65">Autotransformer (65% tap)</option>
            <option value="auto50">Autotransformer (50% tap)</option>
            <option value="soft">Soft Starter (typical current limit)</option>
            <option value="vfd">VFD</option>
          </select>
        </div>

        <div class="field-group hidden-field" id="grpSoft">
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="softLimit">Soft Starter Current Limit (× FLC)</label>
          <input id="softLimit" type="number" value="3" step="0.1" min="1.5" max="6" class="input-field mt-2" oninput="calcStart()">
          <p class="text-xs text-gray-400 mt-1">Commonly set between 2.5 and 4 × FLC. Torque falls with the square of the applied voltage, so a lower limit leaves less torque to accelerate the load.</p>
        </div>

        <div class="field-group hidden-field" id="grpVfd">
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vfdMult">VFD Starting Current (× FLC)</label>
          <input id="vfdMult" type="number" value="1.2" step="0.05" min="1" max="2" class="input-field mt-2" oninput="calcStart()">
          <p class="text-xs text-gray-400 mt-1">Typically 1.1–1.5 × FLC depending on the torque demanded during the ramp; check the drive's overload rating.</p>
        </div>

        <div class="grid sm:grid-cols-2 gap-3">
          <div id="grpMult">
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="dolMultiplier">DOL Starting Multiplier (× FLC)</label>
            <input id="dolMultiplier" type="number" value="6" step="0.1" min="1" max="12" placeholder="e.g. 6" class="input-field mt-2" oninput="calcStart()">
            <p class="text-xs text-gray-400 mt-1">Typically 6–8 for standard cage motors; use the nameplate LRA or code letter where available.</p>
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="voltage">Supply Voltage (V)</label>
            <input id="voltage" type="number" value="415" step="1" min="0" class="input-field mt-2" oninput="calcStart()">
            <p class="text-xs text-gray-400 mt-1">Line-to-line. Used for starting kVA and the voltage-dip estimate.</p>
          </div>
        </div>

        <div class="field-group">
          <span class="field-group-title">Supply voltage dip <span class="normal-case">(optional)</span></span>
          <div class="flex items-center gap-2 flex-wrap mb-3">
            <input id="dipOn" type="checkbox" class="w-4 h-4 accent-sky-500" onchange="calcStart()">
            <label for="dipOn" class="text-xs font-semibold text-gray-600">Estimate the dip at the transformer</label>
          </div>
          <div class="grid sm:grid-cols-2 gap-3">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="txkva">Transformer Rating (kVA)</label>
              <input id="txkva" type="number" value="500" step="1" min="0" class="input-field mt-2" oninput="calcStart()">
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="txz">Impedance Z (%)</label>
              <input id="txz" type="number" value="5" step="0.1" min="0.1" max="20" class="input-field mt-2" oninput="calcStart()">
            </div>
          </div>
          <p class="text-xs text-gray-400 mt-2">First-order estimate only: dip ≈ starting kVA × %Z ÷ transformer kVA, ignoring source impedance, cable impedance, the starting power factor and any other load on the transformer.</p>
        </div>

      </div>

      <div id="validationBox" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calcStart()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">I_start = FLC × Multiplier × Reduction Factor</span>
        <span class="formula-chip">I_FLC = P / (√3·V·η·cosφ)</span>
        <span class="formula-chip">LRA = 1000 × kVA/hp × hp / (√3·V)</span>
        <span class="formula-chip">T_start ∝ (V_motor / V_line)²</span>
        <span class="formula-chip">Dip ≈ kVA_start × %Z / kVA_tx</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Line Starting Current</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">DOL Starting Current</span>
            <span id="rDOL" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Approx. Starting Torque</span>
            <span id="rTorque" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="rT3Label">Full Load Current</span>
            <span id="rT3" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="rT4Label">Starting kVA</span>
            <span id="rT4" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">What this means</span>
        <p id="verdictNote" class="text-xs text-gray-500 leading-relaxed">Enter the motor data to see how the starting current was derived.</p>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>

        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Motor%20Starting%20Current%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/motor-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Motor Current Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/star-delta-starter" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Star Delta Starter Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/soft-starter-sizing" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Soft Starter Sizing Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/vfd-sizing" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            VFD Sizing Calculator <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding starting current reduction by method</a></li>
      <li><a href="#second" class="hover:underline">3. Starting current and torque trade-off by method</a></li>
      <li><a href="#code-letter" class="hover:underline">4. NEMA code letters &amp; locked-rotor current</a></li>
      <li><a href="#kva-dip" class="hover:underline">5. Starting kVA and supply voltage dip</a></li>
      <li><a href="#reverse" class="hover:underline">6. Checking a clamp-meter reading</a></li>
      <li><a href="#mistakes" class="hover:underline">7. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">8. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Standards referenced: Standard motor starting current reduction factors by starting method</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Motor Starting Current Is Calculated by Starting Method</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>Every induction motor draws a large surge of current the instant it's switched on, since the rotor is momentarily stationary (locked) and offers very low impedance until it begins accelerating &mdash; this starting current is typically 5-8 times the motor's normal full load running current. Different starting methods manage this surge differently, and each comes with a corresponding, mathematically related reduction in available starting torque.</p>

      <p><strong>Formula used (DOL baseline):</strong> DOL Starting Current = Full Load Current &times; DOL Starting Current Multiplier. This is the actual locked-rotor current the motor itself would draw if started directly across the line at full voltage.</p>

      <p><strong>Reduction factors by starting method:</strong> Star-Delta reduces line starting current to exactly 1&divide;3 of the DOL figure. Autotransformer starting at a given tap percentage reduces line starting current to approximately (tap%)&sup2; of the DOL figure. Soft starters and VFDs offer more flexible, adjustable reduction rather than a single fixed ratio.</p>

      <p><strong>Worked example:</strong> a motor with 40 A full load current and a DOL starting multiplier of 6&times;. DOL Starting Current = 40 &times; 6 = 240 A. Under Star-Delta starting, Line Starting Current = 240 &divide; 3 = 80 A &mdash; a substantial reduction from the DOL figure. Under Autotransformer starting at a 65% tap, Line Starting Current = 240 &times; 0.65&sup2; = 240 &times; 0.4225 &asymp; 101.4 A &mdash; less reduction than star-delta, but with correspondingly more retained starting torque (discussed further below).</p>

      <p><strong>Why star-delta's reduction is exactly one-third, not adjustable:</strong> unlike autotransformer starting (where the tap percentage can be selected to trade off current reduction against torque), star-delta's reduction factor is fixed by the physics of the winding reconfiguration itself &mdash; in star connection, each winding sees line voltage &divide; &radic;3, and the combination of this reduced per-winding voltage with the star connection's current relationship to line current produces exactly a 1&divide;3 reduction in line current (and, correspondingly, exactly 1&divide;3 of DOL starting torque) with no adjustment possible short of using a different starting method entirely.</p>

      <p><strong>NEMA code letters and IEC design classes as sources for the DOL multiplier:</strong> rather than guessing or using a generic assumed multiplier, NEMA (in North American practice) assigns motors a code letter (A through V) on their nameplate specifically indicating locked-rotor kVA per horsepower, from which starting current can be calculated precisely for that specific motor. IEC practice similarly categorizes motor starting characteristics through design classes and manufacturer-published locked-rotor current data. Whenever available, using this motor-specific data gives a meaningfully more accurate DOL starting current figure than an assumed generic multiplier, which is why this calculator treats the multiplier as a user-supplied input rather than a fixed constant &mdash; the actual value genuinely depends on the specific motor.</p>

      <p><strong>Voltage dip considerations during starting:</strong> a large motor starting current doesn't just risk tripping its own protective device &mdash; it also causes a temporary voltage dip across the supply system, potentially affecting other equipment connected to the same distribution point during the brief starting period. This is a separate but related concern from simply avoiding nuisance tripping, and is often the deciding factor for choosing a reduced-current starting method even when the motor's own protective device could technically tolerate full DOL starting current &mdash; a facility with sensitive equipment sharing the same electrical supply as a large motor may need reduced-current starting specifically to limit this voltage dip effect on other connected loads, independent of the motor circuit's own protection requirements.</p>

      <p><strong>Selecting a starting method &mdash; a practical decision framework:</strong> the choice generally comes down to balancing available starting torque needed by the driven load against available fault current capacity and voltage dip tolerance of the supply system, weighed against the additional cost and complexity of more sophisticated starting equipment (a soft starter or VFD costs meaningfully more than a simple DOL or star-delta starter). Small motors on a stiff, high-capacity supply with adequately torque-tolerant loads often use simple DOL starting without issue; larger motors, weaker supply systems, or high-inertia/high-starting-torque-demanding loads typically justify the additional cost of more sophisticated reduced-current starting equipment.</p>

      <p><strong>Summary:</strong> use DOL Starting Current = FLC &times; Multiplier as the baseline, apply 1&divide;3 for star-delta, (tap%)&sup2; for autotransformer, and reference the specific soft starter/VFD configuration for those methods, always confirming that the chosen method's torque reduction (equal to its current reduction for star-delta and autotransformer) is tolerable for the actual driven load's starting torque requirement.</p>

      <p><strong>Transitioning between starting stages:</strong> both star-delta and autotransformer starters involve a transition moment (switching from the reduced-current starting configuration to full running configuration) that itself creates a brief additional current transient, sometimes called a "transition bump," as the motor's back-EMF and the newly applied full voltage interact momentarily out of phase. This transition transient is generally smaller than the initial starting current but is a real, sometimes overlooked consideration in protective device coordination and mechanical shock analysis for these starting methods, distinct from the initial starting current calculated here.</p>

      <p>Whether you're specifying a new motor starter, troubleshooting nuisance tripping on an existing installation, or evaluating whether a VFD upgrade would resolve a persistent voltage dip complaint from other equipment, understanding how each starting method's current and torque reduction relate back to the same underlying DOL baseline gives a solid foundation for making that decision with real numbers rather than general impressions.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">FLC=40A, DOL multiplier=6: DOL Starting = 240A. <strong>Star-Delta</strong>: 240&divide;3 = <strong>80 A</strong>. <strong>Autotransformer (65%)</strong>: 240&times;0.65&sup2; &asymp; <strong>101.4 A</strong>.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">The DOL starting current multiplier (typically 5-8× FLC) varies by specific motor design and should ideally come from the motor manufacturer's nameplate data or NEMA code letter / IEC design class rather than assumed — this calculator uses your entered multiplier as the baseline for all reduction method calculations. Soft starter and VFD starting current figures vary considerably by specific device configuration and settings; the values used here are general illustrative figures, not universal constants. Always verify final starting method selection against the actual driven load's required starting torque and the supply system's voltage dip tolerance.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Trade-off</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Starting Current Reduction Always Costs Starting Torque</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Starting Method</th>
          <th class="text-left px-4 py-2 font-semibold">Current (% of DOL)</th>
          <th class="text-left px-4 py-2 font-semibold">Torque (% of DOL)</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">DOL</td><td class="px-4 py-2">100%</td><td class="px-4 py-2">100%</td></tr>
        <tr><td class="px-4 py-2">Star-Delta</td><td class="px-4 py-2">33.3%</td><td class="px-4 py-2">33.3%</td></tr>
        <tr><td class="px-4 py-2">Autotransformer (80% tap)</td><td class="px-4 py-2">64%</td><td class="px-4 py-2">64%</td></tr>
        <tr><td class="px-4 py-2">Autotransformer (65% tap)</td><td class="px-4 py-2">42.3%</td><td class="px-4 py-2">42.3%</td></tr>
        <tr><td class="px-4 py-2">Autotransformer (50% tap)</td><td class="px-4 py-2">25%</td><td class="px-4 py-2">25%</td></tr>
        <tr><td class="px-4 py-2">Soft Starter (typical)</td><td class="px-4 py-2">Adjustable, ~30-70%</td><td class="px-4 py-2">Adjustable, ~30-70%</td></tr>
        <tr><td class="px-4 py-2">VFD</td><td class="px-4 py-2">~100-150% of FLC (not DOL)</td><td class="px-4 py-2">Full torque available, current-limited</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Notice that for star-delta and autotransformer starting, the current reduction percentage and torque reduction percentage are always identical &mdash; this is a direct mathematical consequence of both quantities depending on the square of the same voltage reduction factor for autotransformer starting, or the same fixed geometric relationship for star-delta. VFD starting breaks this pattern entirely, since it manages the voltage-to-frequency ratio throughout acceleration rather than simply applying a reduced fixed voltage at line frequency, which is why VFDs can offer both low starting current and full available torque simultaneously.</p>
      <p>The general trend across the table also illustrates a broader principle worth internalizing: every reduced-voltage starting method (everything except VFD) reduces current and torque by the same proportion, since both scale with the square of applied voltage &mdash; there's no free lunch available from voltage reduction alone. Only by changing the fundamental relationship between voltage, frequency, and motor operation (as a VFD does) can a starting method break this coupled current-torque trade-off.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<!-- ===================== CODE LETTER ===================== -->
<section id="code-letter" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Nameplate data</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">NEMA Code Letters and Locked-Rotor Current</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Most starting-current calculations begin with an assumed multiple of full load current — six times, eight times — and that assumption is the weakest part of the answer. If the nameplate carries a <strong>code letter</strong>, you do not have to assume anything: the letter states the motor's locked-rotor apparent power per horsepower, and the current follows directly.</p>

    <div class="not-prose eq-box my-5" data-eq="(1)">LRA = (kVA/hp × hp × 1000) ÷ (√3 × V)</div>

    <p>A 30 hp motor with code letter G, on 415 V: the G band tops out at 6.3 kVA/hp, so locked-rotor apparent power is 6.3 × 30 = 189 kVA, and LRA = 189,000 ÷ (1.732 × 415) ≈ <strong>263 A</strong>. Against a full load current of about 44 A that is a ratio of roughly 6 — but you arrived at it from the nameplate rather than from a rule of thumb, and on a motor that happens to be a code J or K machine the real figure would have been far higher.</p>

    <div class="not-prose overflow-x-auto my-5">
      <table class="ref-table">
        <thead><tr><th>Code letter</th><th>kVA per hp (locked rotor)</th><th>Typical ratio to FLC</th></tr></thead>
        <tbody>
          <tr><td>A</td><td>0 – 3.15</td><td>≈ 3 × or less</td></tr>
          <tr><td>B – D</td><td>3.15 – 4.5</td><td>≈ 3 – 4 ×</td></tr>
          <tr><td>E – G</td><td>4.5 – 6.3</td><td>≈ 4 – 6 ×</td></tr>
          <tr><td>H – K</td><td>6.3 – 9.0</td><td>≈ 6 – 8 ×</td></tr>
          <tr><td>L – N</td><td>9.0 – 12.5</td><td>≈ 8 – 11 ×</td></tr>
          <tr><td>P – V</td><td>12.5 and above</td><td>≈ 11 × and above</td></tr>
        </tbody>
      </table>
    </div>

    <p class="text-xs text-gray-400">The ratio column is indicative only — it depends on the motor's rated power factor and efficiency, which is exactly why the kVA/hp figure, not the ratio, is what the standard defines. The calculator uses the upper limit of each band, giving the worst-case locked-rotor current, which is the right side to err on when sizing protection.</p>

    <p><strong>Where the letter is missing</strong>, look for an LRA or I<sub>st</sub>/I<sub>n</sub> figure on the nameplate or datasheet, and only fall back on the 6–8 × assumption when neither is available. High-efficiency IE3 and IE4 motors frequently draw <em>higher</em> inrush than the older machines they replace, so an assumption carried over from a 1990s design can understate the peak badly.</p>
  </div>
</section>

<!-- ===================== KVA & DIP ===================== -->
<section id="kva-dip" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Supply impact</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Starting kVA and the Voltage Dip It Causes</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>Starting current matters because of what it does to everything else on the supply. The load the motor throws at the transformer during the start is:</p>

      <div class="not-prose eq-box my-5" data-eq="(2)">kVA<sub>start</sub> = √3 × V × I<sub>start</sub> ÷ 1000</div>

      <p>and the dip that produces at the transformer terminals, to a first approximation, is:</p>

      <div class="not-prose eq-box my-5" data-eq="(3)">Voltage dip (%) ≈ kVA<sub>start</sub> × %Z ÷ kVA<sub>transformer</sub></div>

      <p>So a 172 kVA start on a 500 kVA transformer with 5% impedance gives roughly 1.7% — unnoticeable. The same motor started direct-on-line from a 100 kVA transformer would give about 8.6%, enough to dim lighting and drop out contactor coils elsewhere in the plant.</p>

      <p><strong>Treat that number as a screening estimate.</strong> It ignores the source impedance upstream of the transformer, the cable impedance between transformer and motor, the very low power factor of a locked-rotor start (which makes the dip worse than a simple kVA ratio suggests), and any other load already on the transformer. Where the estimate lands anywhere near the limit, the calculation needs doing properly with the actual impedances.</p>

      <p><strong>What limit applies?</strong> There is no single universal figure — the permitted dip is set by your supply authority and by the equipment on the same bus. Contactor coils typically drop out somewhere around 65–75% of rated voltage, discharge lighting is sensitive to repeated dips, and other motors on the bus lose torque with the square of the voltage. Repeated starting is judged more harshly than a single start, because flicker is a matter of frequency as well as depth.</p>

      <p><strong>On a generator the constraint is different again.</strong> An alternator has no transformer's fault infeed behind it: its own subtransient reactance sets the dip, and starting kVA of roughly 2–3 times the generator rating is often enough to stall the voltage. Generator sets are usually sized on <em>starting kVA</em> rather than running kW for exactly this reason, which is why the figure appears in this calculator's results.</p>
    </div>
  </div>
</section>

<!-- ===================== REVERSE ===================== -->
<section id="reverse" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">On site</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Checking a Clamp-Meter Reading Against the Nameplate</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The reverse mode works the calculation backwards: give it the starting current you measured and the method in use, and it returns the full load current that reading implies.</p>

    <div class="not-prose eq-box my-5" data-eq="(4)">I<sub>FLC</sub> = I<sub>measured</sub> ÷ (multiplier × reduction factor)</div>

    <p>Its value is as a sanity check. If a star-delta start measures 240 A and that implies a 40 A motor while the nameplate says 55 A, something does not add up — the timer may be changing over too early, the motor may be starting against more load than expected, or the reading may have caught the transition surge rather than the star step.</p>

    <p><strong>Measure it properly.</strong> A standard clamp meter averages over its sampling window and will read well below the true peak; inrush capture or a power-quality recorder is needed for the actual peak. The first half-cycle of a DOL start also carries a DC offset that can push the instantaneous peak far above the RMS locked-rotor value — which is what asymmetrical peaks and magnetic trip settings are about, and why a magnetic trip set from an RMS starting figure alone can nuisance-trip on the first start.</p>
  </div>
</section>

<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Motor Starting Current</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Choosing star-delta starting without confirming the driven load's starting torque tolerance.</strong> Star-delta reduces starting torque to exactly one-third of DOL &mdash; a load requiring more than about a third of full DOL starting torque (many pumps, fans with high static head/pressure, loaded conveyors) may fail to accelerate to full speed under star-delta starting.</p>
      <p><strong>2. Assuming autotransformer tap percentage reduces current linearly rather than by the square.</strong> An 80% tap doesn't give 80% of DOL current &mdash; it gives approximately 80%&sup2; = 64% &mdash; using a linear assumption significantly overstates the actual current reduction achieved.</p>
      <p><strong>3. Using an assumed DOL starting multiplier without checking the actual motor's nameplate or code letter.</strong> The 5-8&times; range is typical but not universal &mdash; specific motor designs can fall outside this range, and using an incorrect multiplier propagates error through every subsequent calculation for any starting method.</p>
      <p><strong>4. Assuming soft starters and VFDs follow the same fixed reduction ratios as star-delta or autotransformer starting.</strong> These devices offer adjustable, configuration-dependent starting current profiles rather than a single fixed physics-determined ratio &mdash; always reference the specific device's actual configured settings rather than a general assumed figure.</p>
      <p><strong>5. Confusing VFD "starting current" with DOL-relative reduction the same way as other reduced-voltage methods.</strong> A VFD's starting current is better understood relative to the motor's full load current (often close to 100-150% of FLC), not as a percentage reduction of the DOL locked-rotor figure, since a VFD fundamentally changes how the motor accelerates rather than simply reducing voltage at line frequency.</p>
      <p><strong>6. Not verifying that the motor is actually wound and terminal-configured for the chosen starting method.</strong> Star-delta starting specifically requires a motor with all six winding ends brought out for dual star/delta connection &mdash; not every motor is built this way, and attempting star-delta starting on an incompatible motor isn't simply suboptimal, it's not possible without rewinding or replacing the motor.</p>
      <p><strong>7. Ignoring the transition current bump when switching from star to delta (or reduced to full voltage).</strong> This secondary transient, distinct from the initial starting current, can matter for protective device coordination and mechanical shock analysis on star-delta and autotransformer starters &mdash; don't assume the initial starting current calculation alone captures the complete starting current profile.</p>
      <p><strong>8. Not considering voltage dip impact on other equipment when selecting a starting method.</strong> Even where a motor's own protective device tolerates DOL starting current fine, the resulting voltage dip can affect other sensitive equipment sharing the same supply &mdash; this system-level consideration sometimes justifies reduced-current starting even when the motor circuit itself wouldn't strictly require it.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for DOL (direct-on-line) starting current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">DOL Starting Current = Full Load Current × Starting Current Multiplier, where the multiplier (typically 5-8× FLC for standard induction motors) reflects the motor's locked-rotor current characteristic, ideally sourced from its nameplate or NEMA code letter / IEC design class rather than assumed.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does star-delta starting reduce starting current to exactly one-third of DOL?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">In star (wye) connection during starting, each winding sees line voltage ÷ √3 instead of full line voltage in delta — since current is proportional to voltage (for a given impedance) and the winding connection itself also changes the current relationship, the combined effect reduces line starting current to exactly one-third of what direct-on-line (delta) starting would draw, a well-established result from three-phase motor winding theory.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does autotransformer starting reduce starting current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An autotransformer starter applies a reduced voltage (a selected tap percentage, commonly 50%, 65%, or 80% of full voltage) to the motor during starting — since motor current is roughly proportional to applied voltage, and the autotransformer's turns ratio also reduces line-side current proportionally, the line starting current reduces by approximately the tap percentage squared (a 65% tap gives roughly 0.65² ≈ 42% of DOL starting current).</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does reducing starting current also reduce starting torque?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Motor torque is proportional to the square of applied voltage (or, equivalently, roughly proportional to current squared for a given motor at a given slip) — any method that reduces starting voltage or current to limit inrush necessarily reduces available starting torque by roughly the same proportion (squared), which is why reduced-voltage starting methods can only be used where the driven load's actual starting torque requirement is modest enough to tolerate this reduction.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Which starting method gives the lowest starting current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Among common methods, star-delta and low-tap autotransformer starting give the most significant starting current reduction (down to roughly a third or less of DOL current), while soft starters offer more flexible, adjustable reduction, and VFDs offer the most current-limited starting of all (often limiting starting current to close to full load current itself, since a VFD ramps frequency and voltage together rather than applying reduced voltage at line frequency).</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I use star-delta starting for any motor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No — star-delta starting requires a motor specifically wound and wired for a delta connection at its rated running voltage (with all six winding terminals brought out to allow both star and delta connection), and the driven load's required starting torque must be low enough to tolerate the roughly one-third torque reduction that comes with the one-third current reduction. Not every motor or application is suitable for star-delta starting.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How much starting current reduction does a soft starter typically provide?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Soft starters offer adjustable starting current limiting, commonly configurable to limit starting current to roughly 2-4 times full load current (compared to 5-8 times for DOL), with the exact figure depending on the specific soft starter's programmed current limit setting and the connected load's actual starting torque requirement — unlike star-delta or autotransformer starting, soft starter reduction isn't fixed by a simple ratio but is adjustable within the device's configuration.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does a VFD eliminate starting current concerns entirely?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Largely, yes for the inrush/locked-rotor current concern specifically — a VFD starts the motor by gradually ramping both frequency and voltage from near zero, so the motor never experiences the sudden line-frequency inrush that DOL and reduced-voltage methods produce, typically keeping starting current close to (sometimes even below) full load current throughout the ramp. This is one of several reasons VFDs are increasingly used specifically for starting current management, beyond their speed control capability.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I find starting current from the NEMA code letter?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The code letter gives locked-rotor apparent power per horsepower. Multiply the band's kVA/hp by the motor's horsepower for the locked-rotor kVA, then LRA = kVA × 1000 ÷ (√3 × V). A 30 hp code G motor on 415 V gives 6.3 × 30 = 189 kVA and about 263 A. That is far more reliable than assuming a 6× multiple, because the letter is specific to that machine.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Is locked-rotor current the same as starting current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Locked-rotor current is the current drawn with the rotor held stationary at rated voltage — the worst case, and what a direct-on-line start draws at the instant of closing. Starting current is what actually flows during the start: it begins at the locked-rotor value and falls as the motor accelerates, and a reduced-voltage starter cuts the initial value further. The first half-cycle can also carry a DC offset, so the instantaneous peak exceeds the RMS locked-rotor figure.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How much voltage dip is acceptable when starting a motor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">There is no universal figure — the limit is set by your supply authority and by what shares the bus. Contactor coils typically drop out somewhere around 65–75% of rated voltage, discharge lighting is sensitive to repeated dips, and other motors lose torque with the square of the voltage. Frequency matters as much as depth: a dip that is fine once a day may not be fine every few minutes. Where the estimate approaches the limit, calculate it properly with the real source and cable impedances.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does a VFD draw inrush current when starting a motor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Not in the way a contactor start does. A VFD accelerates the motor from a low frequency, so the motor never sees the locked-rotor condition and line current stays near rated — typically around 1.1–1.5 × FLC depending on the torque demanded. The drive does draw a charging surge on its own DC bus at power-up, which is a separate matter handled by its pre-charge circuit.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I size a generator for motor starting?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">On starting kVA, not running kW. A generator has no large fault infeed behind it, so its own subtransient reactance sets the voltage dip, and a starting load of roughly two to three times the set rating is often enough to stall the voltage and the start with it. Take the starting kVA from this calculator, apply the acceptable dip for the site, and check it against the set manufacturer's motor-starting kVA table — reduced-voltage starting or a VFD usually costs far less than the next generator frame size.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What current limit should a soft starter be set to?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Commonly 2.5–4 × FLC, and the setting is a compromise rather than a fixed value: torque falls with the square of the voltage, so limiting current to 3 × FLC on a motor that would otherwise draw 6 × leaves roughly a quarter of the DOL starting torque. Set it as low as the load will accelerate on, then confirm the motor actually reaches full speed within the ramp — a soft starter current-limiting a load it cannot accelerate will trip on start time, or cook the motor trying.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does starting current matter beyond just tripping a breaker?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Beyond nuisance tripping of protective devices, high starting current causes a voltage dip on the supply system (affecting other connected equipment during the start), mechanical shock/stress on the motor and driven equipment from the sudden torque application, and in facilities with billing based partly on peak demand, can contribute to demand charges if frequent starts occur — starting current management is a genuine system-level concern, not just a single motor's protective device coordination issue.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

  function val(id){ var el=document.getElementById(id); return el ? parseFloat(el.value) : NaN; }
  function fac(id){ var el=document.getElementById(id); return el ? parseFloat(el.value) : 1; }
  function show(id,on){ var el=document.getElementById(id); if(el) el.classList.toggle('hidden-field', !on); }
  function txt(id,v){ var el=document.getElementById(id); if(el) el.textContent=v; }
  function fmt(x,n){ return isFinite(x) ? x.toLocaleString('en-US',{maximumFractionDigits:(n===undefined?1:n)}) : '\u2014'; }

  function syncFields(){
    var mode = document.getElementById('inputMode').value;
    var method = document.getElementById('startMethod').value;
    show('grpFlc', mode === 'flc');
    show('grpRating', mode === 'rating');
    show('grpCode', mode === 'code');
    show('grpReverse', mode === 'reverse');
    show('grpSoft', method === 'soft');
    show('grpVfd', method === 'vfd');
    // In code-letter mode the locked-rotor current comes from the nameplate,
    // so the assumed DOL multiplier is not used and is hidden to avoid
    // suggesting it still influences the answer.
    show('grpMult', mode !== 'code');
  }

  function calcStart(){
    var mode = document.getElementById('inputMode').value;
    var method = document.getElementById('startMethod').value;
    var mult = val('dolMultiplier');
    var V = val('voltage');
    var box = document.getElementById('validationBox');
    var errors = [];

    var multNeeded = (mode !== 'code');
    if(multNeeded && (isNaN(mult) || mult < 1 || mult > 12)) errors.push('Enter a DOL starting multiplier between 1 and 12.');
    if(isNaN(V) || V <= 0) errors.push('Enter a supply voltage greater than 0 V.');
    if(method === 'soft'){
      var sChk = val('softLimit');
      if(isNaN(sChk) || sChk < 1.5 || sChk > 6) errors.push('Soft starter current limit must be between 1.5 and 6 \u00d7 FLC.');
    }
    if(method === 'vfd'){
      var vChk = val('vfdMult');
      if(isNaN(vChk) || vChk < 1 || vChk > 2) errors.push('VFD starting current must be between 1 and 2 \u00d7 FLC.');
    }
    if(document.getElementById('dipOn').checked){
      var kvaChk = val('txkva'), zChk = val('txz');
      if(isNaN(kvaChk) || kvaChk <= 0) errors.push('Enter a transformer rating greater than 0 kVA, or clear the voltage-dip checkbox.');
      if(isNaN(zChk) || zChk <= 0) errors.push('Enter a transformer impedance greater than 0%, or clear the voltage-dip checkbox.');
    }

    // Reduction factors: line current relative to a DOL start, and the
    // resulting starting torque as a share of DOL torque.
    var methodData = {
      dol:       { f: 1.0,    label: 'Direct-on-line',            torque: 100 },
      stardelta: { f: 1/3,    label: 'Star-delta',                torque: 33.3 },
      auto80:    { f: 0.64,   label: 'Autotransformer, 80% tap',  torque: 64 },
      auto65:    { f: 0.4225, label: 'Autotransformer, 65% tap',  torque: 42.3 },
      auto50:    { f: 0.25,   label: 'Autotransformer, 50% tap',  torque: 25 },
      soft:      { f: null,   label: 'Soft starter',              torque: null },
      vfd:       { f: null,   label: 'VFD',                       torque: null }
    };
    var m = methodData[method];

    var flc = 0, source = '', extraRow = '', lraCode = null;
    if(mode === 'flc'){
      flc = val('flc');
      if(isNaN(flc) || flc <= 0) errors.push('Enter a full load current greater than 0 A.');
      source = 'nameplate FLC';
    } else if(mode === 'rating'){
      var P = val('power') * fac('powerUnit');
      var eff = val('effPct'), pf = val('pf');
      if(isNaN(P) || P <= 0) errors.push('Enter a motor rating greater than 0.');
      if(isNaN(eff) || eff <= 0 || eff > 100) errors.push('Efficiency must be between 1 and 100%.');
      if(isNaN(pf) || pf < 0.1 || pf > 1) errors.push('Power factor must be between 0.1 and 1.');
      if(!errors.length){
        flc = P / (Math.sqrt(3) * V * (eff/100) * pf);
        source = fmt(P/1000,2) + ' kW at ' + fmt(V,0) + ' V';
        extraRow = '<tr><td>Full load current</td><td>P / (\u221a3\u00b7V\u00b7\u03b7\u00b7pf) = <strong>' + fmt(flc,2) + ' A</strong></td></tr>';
      }
    } else if(mode === 'code'){
      var kvaHp = fac('codeLetter');
      var hp = val('codeHp');
      var cEff = val('codeEff'), cPf = val('codePf');
      if(isNaN(hp) || hp <= 0) errors.push('Enter a motor rating in HP greater than 0.');
      if(isNaN(cEff) || cEff <= 0 || cEff > 100) errors.push('Efficiency must be between 1 and 100%.');
      if(isNaN(cPf) || cPf < 0.1 || cPf > 1) errors.push('Power factor must be between 0.1 and 1.');
      if(!errors.length){
        // LRA is taken from the nameplate code letter and is NOT derived from
        // the assumed DOL multiplier. FLC is estimated from the rating only so
        // that soft-starter and VFD settings, which are quoted as multiples of
        // FLC, can be applied; it never feeds the DOL figure.
        lraCode = (kvaHp * hp * 1000) / (Math.sqrt(3) * V);
        flc = (hp * 745.699872) / (Math.sqrt(3) * V * (cEff/100) * cPf);
        source = 'code letter ' + fmt(kvaHp,2) + ' kVA/hp \u00d7 ' + fmt(hp,1) + ' hp';
        extraRow = '<tr><td>Locked-rotor kVA</td><td>' + fmt(kvaHp,2) + ' kVA/hp \u00d7 ' + fmt(hp,1) + ' hp = ' + fmt(kvaHp*hp,1) + ' kVA</td></tr>' +
                   '<tr><td>Locked-rotor current (LRA)</td><td><strong>' + fmt(lraCode,1) + ' A</strong> at ' + fmt(V,0) + ' V \u2014 from the nameplate code letter</td></tr>' +
                   '<tr><td>Estimated full load current</td><td>' + fmt(flc,2) + ' A (from hp, \u03b7 and pf \u2014 used only for soft starter / VFD settings)</td></tr>' +
                   '<tr><td>Implied LRA / FLC ratio</td><td>' + fmt(lraCode/flc,2) + ' \u00d7</td></tr>';
      }
    } else {
      var meas = val('measuredStart');
      if(isNaN(meas) || meas <= 0) errors.push('Enter a measured starting current greater than 0 A.');
      if(m.f === null) errors.push('Reverse calculation needs a fixed reduction factor — pick DOL, star-delta or an autotransformer tap.');
      if(!errors.length){
        flc = meas / (mult * m.f);
        source = fmt(meas,1) + ' A measured on ' + m.label.toLowerCase();
        extraRow = '<tr><td>Measured starting current</td><td>' + fmt(meas,1) + ' A</td></tr>' +
                   '<tr><td>Implied full load current</td><td><strong>' + fmt(flc,2) + ' A</strong> = measured \u00f7 (' + fmt(mult,1) + ' \u00d7 ' + fmt(m.f,3) + ')</td></tr>';
      }
    }

    if(errors.length){
      box.classList.remove('hidden');
      box.innerHTML = errors.map(function(e){ return '\u2022 ' + e; }).join('<br>');
      ['rResult','rDOL','rTorque','rT3','rT4'].forEach(function(id){ txt(id,'\u2014'); });
      txt('resultSub','Fix the input errors to see a result');
      txt('verdictNote','Correct the highlighted inputs to see the result.');
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    box.classList.add('hidden'); box.innerHTML = '';

    // In code-letter mode the DOL current IS the locked-rotor current.
    var dolCurrent = (mode === 'code') ? lraCode : flc * mult;
    // Soft starters and VFDs are set, not fixed ratios: the soft starter is
    // shown at its usual current-limit setting and the VFD at its rated output.
    var softLimit = val('softLimit'), vfdMult = val('vfdMult');
    var lineCurrent, torquePct, methodNote;
    if(method === 'soft'){
      lineCurrent = flc * softLimit;
      // Torque follows (V_motor / V_line)². This uses the current ratio as a
      // stand-in for the voltage ratio, which holds while current scales
      // roughly linearly with applied voltage — an approximation for a
      // closed-loop current-limiting starter, not an exact relationship.
      torquePct = Math.pow(lineCurrent / dolCurrent, 2) * 100;
      methodNote = 'A soft starter is set, not fixed: this shows a typical current-limit setting of ' + softLimit + ' \u00d7 FLC. Torque follows the square of the applied voltage, so it falls to about ' + fmt(torquePct,0) + '% of the DOL value at that setting.';
    } else if(method === 'vfd'){
      lineCurrent = flc * vfdMult;
      torquePct = 100;
      methodNote = 'A VFD does not draw inrush in the same sense: it accelerates the motor at controlled frequency, so line current stays near rated \u2014 about ' + vfdMult + ' \u00d7 FLC \u2014 while full torque remains available from standstill.';
    } else {
      lineCurrent = dolCurrent * m.f;
      torquePct = m.torque;
      methodNote = m.label + ' draws ' + fmt(m.f*100,0) + '% of the DOL starting current and develops about ' + fmt(m.torque,0) + '% of the DOL starting torque, because torque follows the square of the voltage across the winding.';
    }

    var startKVA = Math.sqrt(3) * V * lineCurrent / 1000;
    var windingCurrent = (method === 'stardelta') ? lineCurrent : null;

    // Optional first-order voltage dip at the transformer terminals.
    var dipOn = document.getElementById('dipOn').checked;
    var txkva = val('txkva'), txz = val('txz'), dip = null;
    if(dipOn) dip = (startKVA * txz) / txkva;

    txt('resultLabel', mode === 'reverse' ? 'Implied Full Load Current' : 'Line Starting Current');
    txt('rResult', mode === 'reverse' ? fmt(flc,2) + ' A' : fmt(lineCurrent,1) + ' A');
    txt('resultSub', m.label + ' \u00b7 from ' + source);
    txt('rDOL', fmt(dolCurrent,1) + ' A');
    txt('rTorque', fmt(torquePct,1) + '% of DOL');
    txt('rT3Label', mode === 'reverse' ? 'Line Starting Current' : 'Full Load Current');
    txt('rT3', mode === 'reverse' ? fmt(lineCurrent,1) + ' A' : fmt(flc,2) + ' A');
    if(dip !== null){ txt('rT4Label','Est. Voltage Dip'); txt('rT4', fmt(dip,1) + ' %'); }
    else { txt('rT4Label','Starting kVA'); txt('rT4', fmt(startKVA,1) + ' kVA'); }

    var note = methodNote;
    if(method === 'stardelta') note += ' In star, each winding carries the same current as the line, so the motor windings see ' + fmt(windingCurrent,1) + ' A during the star step.';
    if(dip !== null){
      note += ' The estimated dip at the transformer is ' + fmt(dip,1) + '%' +
        (dip > 15 ? ' \u2014 well above the level most supplies and contactor coils tolerate, so check this against the supply authority limit and consider a softer start.'
         : dip > 10 ? ' \u2014 high enough to disturb other loads; verify against the supply authority limit.'
         : ' \u2014 within the range most installations tolerate, though the limit is set by your supply authority and by the other loads on the transformer.');
    }
    txt('verdictNote', note);

    document.getElementById('breakdownBox').innerHTML =
      '<table class="breakdown-table"><thead><tr><th>Quantity</th><th>Value</th></tr></thead><tbody>' +
        extraRow +
        '<tr><td>Full load current</td><td>' + fmt(flc,2) + ' A</td></tr>' +
        '<tr><td>DOL starting multiplier</td><td>' + fmt(mult,1) + ' \u00d7 FLC</td></tr>' +
        '<tr><td>DOL starting current</td><td>' + fmt(dolCurrent,1) + ' A</td></tr>' +
        '<tr><td>Starting method</td><td>' + m.label + '</td></tr>' +
        '<tr><td><strong>Line starting current</strong></td><td><strong>' + fmt(lineCurrent,1) + ' A</strong></td></tr>' +
        (windingCurrent !== null ? '<tr><td>Motor winding current in star</td><td>' + fmt(windingCurrent,1) + ' A</td></tr>' : '') +
        '<tr><td>Starting apparent power</td><td>' + fmt(startKVA,1) + ' kVA at ' + fmt(V,0) + ' V</td></tr>' +
        '<tr><td>Approx. starting torque</td><td>' + fmt(torquePct,1) + '% of DOL torque</td></tr>' +
        (dip !== null ? '<tr><td>Estimated voltage dip</td><td>' + fmt(dip,1) + '% on a ' + fmt(txkva,0) + ' kVA, ' + fmt(txz,1) + '% Z transformer</td></tr>' : '') +
      '</tbody></table>';
  }

  syncFields();
  calcStart();
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
