<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>MPCB Selection Calculator (Motor Protection Circuit Breaker)</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free MPCB selection calculator — thermal dial setting from motor nameplate current, adjustment band, magnetic trip vs inrush check, trip-class screening and IEC vs NEC setting basis.">
<meta name="keywords" content="mpcb selection calculator, motor protection circuit breaker sizing, mpcb dial setting calculator, mpcb adjustment range, manual motor protector sizing, mpcb trip class, mpcb breaking capacity">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/mpcb-selection">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="MPCB Selection Calculator">
<meta property="og:description" content="Free MPCB Selection Calculator — dial setting from motor nameplate current, starting method and acceleration time, with band, magnetic-trip and trip-class checks.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/mpcb-selection">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="en_IN">
<meta property="og:locale:alternate" content="en_GB">
<meta property="og:locale:alternate" content="en_AU">
<meta property="og:locale:alternate" content="en_CA">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="MPCB Selection Calculator">
<meta name="twitter:description" content="Free MPCB Selection Calculator — dial setting from motor nameplate current, starting method and acceleration time, with band, magnetic-trip and trip-class checks.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "MPCB Selection Calculator",
  "url": "https://www.electromechcalc.com/electrical/mpcb-selection",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free MPCB Selection Calculator. Enter motor nameplate current, starting method and acceleration time to get the MPCB thermal dial setting, an illustrative adjustment band, the typical fixed magnetic trip threshold, a magnetic-trip vs starting-inrush check and a trip-class screening result, with IEC and NEC setting bases shown separately.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "MPCB Selection Calculator", "item": "https://www.electromechcalc.com/electrical/mpcb-selection" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is an MPCB and how is it different from a standard MCB or MCCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An MPCB combines adjustable thermal overload and magnetic short-circuit protection in one device built for motor circuits. Its dial lets one model cover a band of motor currents, unlike an MCB or MCCB with a fixed rating and no motor-specific thermal characteristic."
      }
    },
    {
      "@type": "Question",
      "name": "How do I set an MPCB's dial for my motor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Under IEC practice, set the thermal dial to the motor's nameplate rated current for the actual supply voltage and winding connection. If the MPCB sits inside the delta branch of a star-delta starter, set it to nameplate current divided by √3 (about 0.58×). Where the US NEC applies, 430.32 gives a maximum setting of 125% or 115% of nameplate current depending on the motor marking."
      }
    },
    {
      "@type": "Question",
      "name": "What is motor service factor and why does it affect the dial setting?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Service factor is a NEMA motor rating — commonly 1.0 or 1.15 — showing a reserve the motor can tolerate occasionally, at higher temperature and reduced insulation life. It is not a normal operating point and is not an IEC setting multiplier. It matters under the US NEC, where a service factor of 1.15 or more (or a marked temperature rise of 40 °C or less) raises the maximum permitted overload setting from 115% to 125% of nameplate current."
      }
    },
    {
      "@type": "Question",
      "name": "Does the MPCB dial setting change for star-delta starting?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, depending on position. In the main incoming line it sees full line current and is set to nameplate line FLC. Inside the delta branch it carries winding current — line FLC divided by √3, about 0.58 times. Confirm against the starter schematic."
      }
    },
    {
      "@type": "Question",
      "name": "What is the typical instantaneous (short-circuit) trip threshold for an MPCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "On most standard models it is fixed at the factory at about 13 times the maximum of the model's adjustment band — often quoted as 12–14× depending on the manufacturer. It does not follow the dial. A useful screening check is that the lower magnetic figure should sit comfortably above the motor's starting current, with allowance for the asymmetric first-cycle inrush; the manufacturer's data governs."
      }
    },
    {
      "@type": "Question",
      "name": "Which MPCB trip class do I need for my motor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It depends on how long the motor takes to reach full speed. Under IEC 60947-4-1, at 7.2× the setting from cold, Class 10A trips in 2–10 s, Class 10 in 4–10 s, Class 20 in 6–20 s and Class 30 in 9–30 s. If the run-up time approaches the minimum trip time of the chosen class at the actual starting current, the device can trip during starting — choose a slower class, or a contactor with a separate Class 20/30 overload relay. The calculator's class result is a cold-start screening estimate."
      }
    },
    {
      "@type": "Question",
      "name": "Why does my MPCB trip instantly when a high-efficiency motor starts?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "IE3 and IE4 motors often draw a higher locked-rotor current and a sharper first-cycle inrush than older designs. If the MPCB band is small relative to the motor, its fixed magnetic trip — about 13× the band maximum — may sit too close to that inrush. Choosing a band whose maximum is higher, so the setting sits lower in the band, raises the magnetic threshold in amperes; confirm with the manufacturer's selection table for IE3/IE4 motors rather than turning the thermal dial up."
      }
    },
    {
      "@type": "Question",
      "name": "Can one MPCB model cover multiple different motor sizes?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes — that is the point of the adjustable dial. One model covers a band of currents, so choose a band that brackets the calculated setting rather than one that only just reaches it."
      }
    },
    {
      "@type": "Question",
      "name": "Does an MPCB eliminate the need for a separate motor overload relay?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Generally yes for the overload function, since the thermal element does the job a separate relay would. A contactor is still needed where the motor requires remote, automatic or frequent switching."
      }
    },
    {
      "@type": "Question",
      "name": "Should I use the motor's FLC from its nameplate or from a general reference table?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Always the nameplate. Generic kW or hp tables are approximations and can differ meaningfully from a specific motor's tested rating, which varies with voltage, efficiency class, power factor and pole count."
      }
    },
    {
      "@type": "Question",
      "name": "What happens if the MPCB dial is set too high or too low for the actual motor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Too low causes nuisance tripping under normal load. Too high leaves the motor unprotected against a sustained overload that can overheat the windings. Set it as close to actual FLC as the model's graduations allow."
      }
    },
    {
      "@type": "Question",
      "name": "Is an MPCB sized the same way under IEC practice and the US National Electrical Code?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. IEC practice sets the thermal element at the nameplate rated current, with no service-factor multiplier. Under the US National Electrical Code, 430.32 sets a maximum overload setting for a continuous-duty motor above 1 hp of 125% of nameplate full-load amperes where the motor is marked with a service factor of 1.15 or more or a temperature rise of 40°C or less, and 115% otherwise — an upper limit, not a target."
      }
    },
    {
      "@type": "Question",
      "name": "What breaking capacity does my MPCB need, and what is the difference between Icu and Ics?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It must interrupt the prospective short-circuit current available where it is fitted, which depends on the supply transformer, cable run and system configuration. Icu is the ultimate breaking capacity, after which the device may not be reusable; Ics is the service breaking capacity, after which it stays serviceable."
      }
    },
    {
      "@type": "Question",
      "name": "Can I put an MPCB between a VFD and the motor, or set one on the drive input to the motor FLC?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Neither, as a rule. An MPCB on the drive input carries the drive's input current and gives the motor no overload protection, which comes from the drive's own thermal model. Switching a breaker between a running drive and its motor should only be done where both manufacturers permit it."
      }
    },
    {
      "@type": "Question",
      "name": "How do I choose the MPCB adjustment range, not just the dial value?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Choose a band that contains the calculated setting with room either side. A band whose minimum is above the value cannot be turned down far enough; one whose maximum is far above leaves the pointer near the bottom stop."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  /* ---- inline SVG figures ---- */
  .emc-fig{
    margin:1.5rem 0;
    padding:14px 10px;
    border:1px solid #e2e8f0;
    border-radius:12px;
    background:#f8fafc;
    overflow-x:auto;
  }
  .emc-fig svg{ display:block; width:100%; min-width:520px; height:auto; }
  .emc-fig figcaption{
    margin-top:8px;
    font-size:11.5px;
    line-height:1.5;
    color:#64748b;
    text-align:center;
  }
  body.dark-theme .emc-fig{ background:#0f1a2c; border-color:#1f2f47; }
  body.dark-theme .emc-fig figcaption{ color:#94a3b8; }

  .fig-axis{ stroke:#94a3b8; stroke-width:1.2; fill:none; }
  .fig-grid{ stroke:#e2e8f0; stroke-width:1; fill:none; }
  .fig-label{ fill:#475569; font-size:11px; font-family:'JetBrains Mono',monospace; }
  .fig-title{ fill:#0B1220; font-size:12.5px; font-weight:700; }
  .fig-note{ fill:#64748b; font-size:10.5px; }
  .fig-box{ fill:#ffffff; stroke:#13284a; stroke-width:1.5; }
  .fig-boxtext{ fill:#0B1220; font-size:11px; font-weight:600; }
  .fig-line{ stroke:#13284a; stroke-width:1.6; fill:none; }
  body.dark-theme .fig-grid{ stroke:#1f2f47; }
  body.dark-theme .fig-label{ fill:#94a3b8; }
  body.dark-theme .fig-title{ fill:#e2e8f0; }
  body.dark-theme .fig-note{ fill:#94a3b8; }
  body.dark-theme .fig-box{ fill:#15233a; stroke:#38bdf8; }
  body.dark-theme .fig-boxtext{ fill:#e2e8f0; }
  body.dark-theme .fig-line{ stroke:#38bdf8; }

  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Motor Protection
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          MPCB Selection <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Free MPCB selection calculator &mdash; thermal dial setting (Ir) from the motor nameplate current, an illustrative adjustment band, the typical fixed magnetic trip, a starting-inrush check and trip-class screening from starting method and acceleration time.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">MPCB Selection Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter the motor nameplate current, where the MPCB sits in the starter, and how the motor starts.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="motorFLC">Motor Nameplate Full Load Current, FLA (A)</label>
          <input id="motorFLC" type="number" value="18" step="any" min="0.05" max="1000" placeholder="e.g. 18" class="input-field mt-2">
          <p class="text-xs text-gray-500 mt-1">Use the rated current printed on the motor nameplate for the actual supply voltage and winding connection &mdash; not a generic kW/HP table value.</p>
        </div>

        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="startMethod">Starting Method / MPCB Position</label>
            <select id="startMethod" class="input-field mt-2">
              <option value="dol" selected>Direct-on-line (DOL)</option>
              <option value="sd_line">Star-delta, MPCB in main line</option>
              <option value="sd_delta">Star-delta, MPCB in winding (delta) branch</option>
              <option value="soft">Soft starter, MPCB upstream</option>
            </select>
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="settingBasis">Setting Basis</label>
            <select id="settingBasis" class="input-field mt-2">
              <option value="iec" selected>IEC practice &mdash; set to nameplate current</option>
              <option value="nec">US NEC 430.32 &mdash; maximum permitted setting</option>
            </select>
          </div>
        </div>
        <p class="text-xs text-gray-500">VFD-fed motors are not covered: an MPCB on a drive input carries the drive&rsquo;s input current, and motor overload protection comes from the drive itself.</p>

        <div id="necFields" class="grid grid-cols-2 gap-4 hidden">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="serviceFactor">Nameplate Service Factor</label>
            <input id="serviceFactor" type="number" value="1.15" step="0.05" min="1" max="1.5" placeholder="e.g. 1.0 or 1.15" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="tempRise40">Marked Temp. Rise &le; 40 &deg;C?</label>
            <select id="tempRise40" class="input-field mt-2">
              <option value="no" selected>No / not marked</option>
              <option value="yes">Yes</option>
            </select>
          </div>
        </div>

        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="startMultLabel" for="startMult">DOL Locked-Rotor Current (&times; FLA)</label>
            <input id="startMult" type="number" value="7" step="any" min="1" max="12" placeholder="e.g. 7" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="accelTime">Acceleration Time (s)</label>
            <input id="accelTime" type="number" value="2" step="any" min="0.1" max="120" placeholder="e.g. 2" class="input-field mt-2">
          </div>
        </div>
        <p id="startMultHint" class="text-xs text-gray-500">Locked-rotor current from the motor nameplate code letter or catalogue (commonly about 5&ndash;8&times; FLA; often higher on IE3/IE4 motors). Acceleration time is the run-up time to full speed on the real load.</p>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="faultKA">Prospective Fault Current at MPCB (kA) &mdash; optional</label>
          <input id="faultKA" type="number" value="" step="any" min="0" max="200" placeholder="e.g. 25 (leave blank to skip)" class="input-field mt-2">
        </div>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateMPCBSetting()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">IEC: Ir = nameplate FLA</span>
        <span class="formula-chip">In-delta branch: Ir = FLA &divide; &radic;3</span>
        <span class="formula-chip">NEC max: 1.25 or 1.15 &times; FLA</span>
        <span class="formula-chip">Magnetic &asymp; 13 &times; band maximum</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" role="status" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Thermal Dial Setting (Ir)</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">&mdash;</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Illustrative Band</span>
            <span id="rBand" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Typical Magnetic Trip</span>
            <span id="rInstantaneous" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Starting Current Seen</span>
            <span id="rStart" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Trip Class (screening)</span>
            <span id="rClass" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-amber-500 mb-2 block">Selection Checks</span>
        <div id="rChecks" class="text-sm text-gray-600 leading-relaxed space-y-2"><p>Enter values and hit calculate to see the checks.</p></div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20MPCB%20Selection%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/mccb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          MCCB Size Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/contactor-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Contactor Size Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/motor-starting-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Motor Starting Current Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/star-delta-starter" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Star Delta Starter Calculator <span class="text-sky-500">→</span>
        </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding MPCB dial setting</a></li>
      <li><a href="#trip-curve" class="hover:underline">3. Reading an MPCB trip curve</a></li>
      <li><a href="#adjustment-range" class="hover:underline">4. Choosing the adjustment range</a></li>
      <li><a href="#starting-method" class="hover:underline">5. Selection by starting method</a></li>
      <li><a href="#breaking-capacity" class="hover:underline">6. Breaking capacity and coordination</a></li>
      <li><a href="#second" class="hover:underline">7. MPCB vs MCCB+overload relay vs fuse+contactor</a></li>
      <li><a href="#mpcb-by-region" class="hover:underline">8. Standards and regional practice</a></li>
      <li><a href="#mistakes" class="hover:underline">9. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">10. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Calculation method: thermal setting = motor nameplate current (IEC practice), with the NEC 430.32 maximum shown as a separate basis; trip-class limits per IEC 60947-4-1; magnetic trip and adjustment bands are typical catalogue values, not a specific product</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How MPCB Dial Setting Is Determined</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>A Motor Protection Circuit Breaker combines two functions that would otherwise need separate devices: an adjustable thermal element for sustained overload, and a fixed magnetic element for short circuits. Because the thermal element is adjustable, setting it correctly matters as much as choosing the model.</p>

      <p><strong>Formula (IEC practice):</strong> Thermal Setting Ir (A) = motor nameplate rated current for the actual supply voltage and connection. The IEC 60947-4-1 thermal characteristic is built around that setting &mdash; the element must not trip within 2 hours at 1.05&times; Ir from cold and must trip within 2 hours at 1.2&times; Ir from hot &mdash; so no extra multiplier is added. Where the MPCB sits inside the delta branch of a star-delta starter, it carries winding current and Ir = FLA &divide; &radic;3.</p>

      <p><strong>Service factor is not an IEC setting multiplier.</strong> Service factor is a NEMA motor rating: a reserve the motor can tolerate occasionally, at higher temperature and shorter insulation life, not a normal operating point. Most IEC-rated motors carry no service factor at all. Where the US NEC applies, 430.32 sets a <em>maximum</em> overload setting of 125% of nameplate FLA for motors marked with a service factor of 1.15 or more or a temperature rise of 40 &deg;C or less, and 115% for all others &mdash; the calculator shows that basis separately.</p>

      <p><strong>Set close to FLC, never padded upward.</strong> In NEC-style motor branch circuits, short-circuit fuses and breakers are commonly permitted at roughly 175&ndash;300% of motor current because they are not the overload device and have no motor-specific thermal characteristic. An MPCB does, and rides through normal starting at its rated setting. Padding the dial throws away the protection you paid for.</p>

      <p><strong>Only the thermal element is adjustable.</strong> On most standard models the magnetic threshold is fixed at the factory, typically around 13&times; the <em>maximum</em> of the model&rsquo;s adjustment band (often quoted as 12&ndash;14&times; depending on manufacturer). It does not move with the dial: turning the dial down to the bottom of a band leaves the magnetic trip at the same amperes, which is a higher multiple of the setting.</p>

      <p><strong>Trip class is a separate choice.</strong> IEC 60947-4-1 defines trip classes by the trip time at 7.2&times; Ir from cold: Class 10A between 2 and 10 s, Class 10 between 4 and 10 s, Class 20 between 6 and 20 s, and Class 30 between 9 and 30 s. Most MPCB models are Class 10 or 10A; a high-inertia load with a long run-up may need a Class 20 device, or a contactor with a separate Class 20/30 overload relay. A correct dial with too fast a class is a common cause of starting trips.</p>

      <p><strong>How the trip-class screening works.</strong> The calculator takes the starting current the thermal element actually sees, as a multiple M of Ir, and scales each class&rsquo;s minimum trip time at 7.2&times; with an I&sup2;t approximation: t<sub>min</sub>(M) &asymp; t<sub>min</sub>(7.2) &times; (7.2 &divide; M)&sup2;. The lowest class whose estimated minimum trip time is comfortably above the acceleration time (run-up no more than 70% of it) is reported; if only a tighter fit exists, that class is shown and flagged as marginal. This is a cold-start screening estimate only &mdash; a hot restart trips sooner, and the manufacturer&rsquo;s published cold and hot curves govern.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Motor nameplate FLA 18 A, DOL start, locked-rotor current 7&times; FLA, run-up 2 s. <strong>IEC basis:</strong> Ir = <strong>18 A</strong>. Illustrative band 17&ndash;23 A (18 A sits clear of both stops). Magnetic trip &asymp; 13 &times; 23 = <strong>299 A</strong> (about 276&ndash;322 A). Starting current 18 &times; 7 = 126 A, so M = 126 &divide; 18 = 7.0&times;. Screening allowance for asymmetric first-cycle inrush: 2 &times; 126 = 252 A, below the 276 A lower magnetic figure &mdash; acceptable. Class 10 minimum trip time at 7.0&times; &asymp; 4 &times; (7.2 &divide; 7.0)&sup2; &asymp; 4.2 s, about twice the 2 s run-up &mdash; Class 10 passes the screen. With a 3 s run-up the run-up would reach about 70% of that time, and the screening result moves to Class 20 to keep margin for a hot restart. Had the 13&ndash;18 A band been chosen instead, its magnetic trip of about 13 &times; 18 = 234 A (216&ndash;252 A) would sit at or below the 252 A inrush allowance &mdash; a nuisance-trip risk. <strong>NEC basis</strong> for the same motor marked SF 1.15: maximum overload setting 1.25 &times; 18 = 22.5 A.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">Available dial graduations vary by manufacturer and model line. This calculator gives the setting value, an illustrative band and typical magnetic figures; the specific model whose range brackets that value must be chosen from the manufacturer&rsquo;s catalogue, and its magnetic trip, trip class, breaking capacity and coordination verified against the device documentation.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] TRIP CURVE ===================== -->
<section id="trip-curve" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Protection Zones</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Reading an MPCB Trip Curve</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Every figure this calculator returns lands in one region of the breaker&rsquo;s time&ndash;current characteristic.</p>
  </div>

<figure class="emc-fig">
    <svg viewBox="0 0 700 360" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="tcTitle tcDesc">
      <title id="tcTitle">MPCB time-current characteristic</title>
      <desc id="tcDesc">Schematic trip curve showing the adjustable inverse-time thermal region, the normal motor starting inrush band between five and eight times the dial setting, and the fixed instantaneous magnetic trip region, typically about thirteen times the maximum of the adjustment band and so at least that multiple of the dial setting.</desc>

      <rect x="392" y="40" width="91" height="260" fill="#f59e0b" opacity="0.14"/>
      <rect x="561" y="40" width="30" height="260" fill="#dc2626" opacity="0.12"/>

      <line class="fig-grid" x1="80" y1="248" x2="660" y2="248"/>
      <line class="fig-grid" x1="80" y1="196" x2="660" y2="196"/>
      <line class="fig-grid" x1="80" y1="144" x2="660" y2="144"/>
      <line class="fig-grid" x1="80" y1="92" x2="660" y2="92"/>

      <line class="fig-axis" x1="80" y1="40" x2="80" y2="300"/>
      <line class="fig-axis" x1="80" y1="300" x2="660" y2="300"/>

      <text class="fig-label" x="72" y="44" text-anchor="end">1000 s</text>
      <text class="fig-label" x="72" y="96" text-anchor="end">100 s</text>
      <text class="fig-label" x="72" y="148" text-anchor="end">10 s</text>
      <text class="fig-label" x="72" y="200" text-anchor="end">1 s</text>
      <text class="fig-label" x="72" y="252" text-anchor="end">0.1 s</text>
      <text class="fig-label" x="72" y="304" text-anchor="end">0.01 s</text>

      <text class="fig-label" x="80" y="318" text-anchor="middle">1x</text>
      <text class="fig-label" x="214" y="318" text-anchor="middle">2x</text>
      <text class="fig-label" x="392" y="318" text-anchor="middle">5x</text>
      <text class="fig-label" x="462" y="318" text-anchor="middle">7.2x</text>
      <text class="fig-label" x="526" y="318" text-anchor="middle">10x</text>
      <text class="fig-label" x="614" y="318" text-anchor="middle">15x</text>
      <text class="fig-label" x="370" y="338" text-anchor="middle">Current as a multiple of the dial setting</text>

      <polyline class="fig-line" stroke="#0ea5e9" stroke-width="2.4"
        points="107,40 158,60 214,80 293,102 392,127 462,144 526,159 577,171"/>
      <line stroke="#dc2626" stroke-width="2.4" x1="577" y1="171" x2="577" y2="296"/>

      <circle cx="462" cy="144" r="4" fill="#0ea5e9"/>
      <text class="fig-note" x="470" y="138">Class 10: trips in 4&ndash;10 s at 7.2x</text>

      <text class="fig-title" x="150" y="64">Thermal overload region</text>
      <text class="fig-note" x="150" y="78">adjustable &mdash; this is what the dial sets</text>

      <text class="fig-note" x="437" y="290" text-anchor="middle">Normal</text>
      <text class="fig-note" x="437" y="302" text-anchor="middle">starting</text>
      <text class="fig-note" x="437" y="256" text-anchor="middle">5&ndash;8x</text>

      <text class="fig-title" x="591" y="205" text-anchor="end">Instantaneous</text>
      <text class="fig-note" x="591" y="219" text-anchor="end">magnetic, fixed (&asymp;13x band max)</text>
    </svg>
    <figcaption>Schematic only &mdash; not to scale and not a substitute for the manufacturer's published curve. Exact thermal shape, tolerance band and magnetic threshold vary by model and trip class.</figcaption>
  </figure>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The sloping blue line is the thermal element: inverse-time, so the further current rises above the setting, the faster it operates. Moving the dial slides the whole curve sideways.</p>
    <p>The amber band is a direct-on-line start: 5&ndash;8&times; FLC for a second or two. The curve passes above it, so a healthy start finishes before the thermal element accumulates enough heat to trip.</p>
    <p>The red vertical line is the fixed magnetic element, clearing a short circuit in milliseconds. Because it is set at about 13&times; the band maximum rather than 13&times; the dial, its position on this dial-based axis depends on where the dial sits in the band &mdash; at the band maximum it is about 13&times; the setting, and it moves further right as the dial is turned down.</p>
    <p><strong>Diagnosing from the curve:</strong> a trip after seconds of running points at the sloping region &mdash; overload, phase imbalance, a stalled machine, or a dial below actual FLC. A trip at the instant of switching points at the vertical region &mdash; a short circuit, a cable or winding fault, or too low a magnetic threshold for that inrush.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] ADJUSTMENT RANGE ===================== -->
<section id="adjustment-range" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Model Selection</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Choosing the Right MPCB Adjustment Range</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>The dial value is only half the decision. An MPCB is ordered as a model covering a specific adjustable band, and a setting that technically falls inside a band is not one that sits comfortably within it. Taking the 18 A setting from the example above:</p>
    </div>

<figure class="emc-fig">
      <svg viewBox="0 0 780 300" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="arTitle arDesc">
        <title id="arTitle">Choosing an MPCB adjustment range for an 18 A motor</title>
        <desc id="arDesc">Five catalogue adjustment bands compared against an 18 amp dial setting. Bands of 6 to 10 amps and 24 to 32 amps cannot reach the value. The 13 to 18 amp band reaches it only at its extreme top. The 17 to 23 amp band contains it with room on both sides.</desc>

        <line class="fig-axis" x1="60" y1="262" x2="560" y2="262"/>
        <text class="fig-label" x="60" y="280" text-anchor="middle">5</text>
        <text class="fig-label" x="143" y="280" text-anchor="middle">10</text>
        <text class="fig-label" x="227" y="280" text-anchor="middle">15</text>
        <text class="fig-label" x="310" y="280" text-anchor="middle">20</text>
        <text class="fig-label" x="393" y="280" text-anchor="middle">25</text>
        <text class="fig-label" x="477" y="280" text-anchor="middle">30</text>
        <text class="fig-label" x="560" y="280" text-anchor="middle">35</text>
        <text class="fig-label" x="310" y="296" text-anchor="middle">Adjustable current (A)</text>

        <line x1="277" y1="28" x2="277" y2="262" stroke="#0B1220" stroke-width="1.6" stroke-dasharray="5 4"/>
        <text class="fig-title" x="277" y="20" text-anchor="middle">Required setting 18 A</text>

        <rect x="77" y="40" width="66" height="24" rx="4" fill="#dc2626" opacity="0.75"/>
        <text class="fig-label" x="150" y="57">6&ndash;10 A</text>
        <text class="fig-note" x="575" y="57">Cannot reach 18 A</text>

        <rect x="127" y="84" width="83" height="24" rx="4" fill="#dc2626" opacity="0.75"/>
        <text class="fig-label" x="217" y="101">9&ndash;14 A</text>
        <text class="fig-note" x="575" y="101">Cannot reach 18 A</text>

        <rect x="193" y="128" width="84" height="24" rx="4" fill="#f59e0b" opacity="0.85"/>
        <text class="fig-label" x="284" y="145">13&ndash;18 A</text>
        <text class="fig-note" x="575" y="145">Works, but sits at the extreme top</text>

        <rect x="260" y="172" width="100" height="24" rx="4" fill="#16a34a" opacity="0.85"/>
        <text class="fig-label" x="367" y="189">17&ndash;23 A</text>
        <text class="fig-note" x="575" y="189">Preferred &mdash; room either side</text>

        <rect x="377" y="216" width="133" height="24" rx="4" fill="#dc2626" opacity="0.75"/>
        <text class="fig-label" x="517" y="233">24&ndash;32 A</text>
        <text class="fig-note" x="575" y="233">Minimum setting already too high</text>
      </svg>
      <figcaption>Band values are typical catalogue examples only. The exact graduations offered differ between manufacturers and product lines.</figcaption>
    </figure>

    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>A band whose minimum sits above the value is unusable. One whose maximum sits far above leaves the pointer near the bottom stop, where graduations are coarsest. A band ending exactly at the value works but leaves no reserve for adjustment or a replacement motor reading higher. Where two bands contain the value, order the one that brackets it.</p>

      <h3 class="font-display font-semibold text-lg text-brandDark mb-1">Nameplate current beats a power rating</h3>
      <p>Two motors of the same kW or hp rating draw different currents, because current depends on rated voltage, efficiency class, power factor and pole count &mdash; a 7.5 kW motor has one current at 380 V and another at 415 V.</p>
      <p>Where the nameplate is not available yet, estimate with <strong>I &asymp; P &divide; (&radic;3 &times; V &times; &eta; &times; PF)</strong>, P in watts and V line-to-line &mdash; provisional only, to be re-checked at commissioning.</p>
      <p>Where the nameplate lists two voltages and two currents, use the pair matching the actual supply and winding connection &mdash; reading the wrong column puts the setting out by a factor of &radic;3.</p>
    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] STARTING METHOD ===================== -->
<section id="starting-method" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Circuit Topology</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">MPCB Selection by Starting Method</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The dial setting depends on what the breaker actually carries, which depends on where it sits. The same motor and device can need two different settings purely because of position in the starter.</p>
  </div>

<figure class="emc-fig">
    <svg viewBox="0 0 780 300" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="smTitle smDesc">
      <title id="smTitle">MPCB placement in direct-on-line and star-delta starters</title>
      <desc id="smDesc">Left: a direct-on-line starter with the MPCB in the incoming line ahead of the contactor, set to the motor line full-load current. Right: a star-delta starter, with the main-line MPCB set to line full-load current and an alternative in-delta position set to about 0.58 times that value.</desc>

      <text class="fig-title" x="180" y="22" text-anchor="middle">Direct-on-line</text>
      <line class="fig-line" x1="180" y1="34" x2="180" y2="56"/>
      <rect class="fig-box" x="120" y="56" width="120" height="34" rx="5"/>
      <text class="fig-boxtext" x="180" y="77" text-anchor="middle">MPCB</text>
      <line class="fig-line" x1="180" y1="90" x2="180" y2="118"/>
      <rect class="fig-box" x="120" y="118" width="120" height="34" rx="5"/>
      <text class="fig-boxtext" x="180" y="139" text-anchor="middle">Contactor</text>
      <line class="fig-line" x1="180" y1="152" x2="180" y2="182"/>
      <circle class="fig-box" cx="180" cy="204" r="22"/>
      <text class="fig-boxtext" x="180" y="209" text-anchor="middle">M</text>
      <text class="fig-note" x="180" y="252" text-anchor="middle">Breaker carries full line current</text>
      <text class="fig-note" x="180" y="266" text-anchor="middle">Set dial to nameplate line FLC</text>

      <line class="fig-grid" x1="390" y1="30" x2="390" y2="275" stroke-dasharray="4 5"/>

      <text class="fig-title" x="600" y="22" text-anchor="middle">Star-delta</text>
      <line class="fig-line" x1="600" y1="34" x2="600" y2="56"/>
      <rect class="fig-box" x="540" y="56" width="120" height="34" rx="5"/>
      <text class="fig-boxtext" x="600" y="77" text-anchor="middle">MPCB (main line)</text>
      <line class="fig-line" x1="600" y1="90" x2="600" y2="118"/>
      <rect class="fig-box" x="540" y="118" width="120" height="34" rx="5"/>
      <text class="fig-boxtext" x="600" y="139" text-anchor="middle">Star / delta contactors</text>
      <line class="fig-line" x1="600" y1="152" x2="600" y2="182"/>
      <circle class="fig-box" cx="600" cy="204" r="22"/>
      <text class="fig-boxtext" x="600" y="209" text-anchor="middle">M</text>

      <rect x="686" y="118" width="76" height="34" rx="5" fill="none" stroke="#f59e0b" stroke-width="1.6" stroke-dasharray="5 4"/>
      <text class="fig-note" x="724" y="139" text-anchor="middle">in-delta</text>
      <line x1="660" y1="135" x2="686" y2="135" stroke="#f59e0b" stroke-width="1.4" stroke-dasharray="4 3"/>

      <text class="fig-note" x="600" y="252" text-anchor="middle">Main line: set to nameplate line FLC</text>
      <text class="fig-note" x="600" y="266" text-anchor="middle">In-delta position: set to about 0.58 x line FLC</text>
    </svg>
    <figcaption>Simplified single-line arrangement. Control wiring, isolation and the star-to-delta transition are omitted for clarity.</figcaption>
  </figure>

  <div class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
    <p class="text-sm font-semibold text-brandDark mb-2">Sizing a complete star-delta starter?</p>
    <p class="text-sm text-gray-600 leading-relaxed">The <a href="/electrical/star-delta-starter" class="text-sky-600 underline">Star Delta Starter Calculator</a> gives the main, star and delta contactor currents, the overload relay setting and the short-circuit device from motor kW, HP or FLC. It also carries the full <a href="/electrical/star-delta-starter#power-diagram" class="text-sky-600 underline">power circuit diagram</a> &mdash; supply, KM1/KM2/KM3 and the cross-connected winding ends &mdash; and the <a href="/electrical/star-delta-starter#control-diagram" class="text-sky-600 underline">control circuit diagram</a> with timer changeover, start hold-in and the interlock between the star and delta coils.</p>
    <p class="text-sm text-gray-600 leading-relaxed mt-3">Both are worth reading before fixing a dial value: they show why the basis differs, with the short-circuit device in the incoming line carrying line current while the overload element in the main contactor branch carries winding current &mdash; about 0.58 &times; line FLC in delta running.</p>
  </div>

<div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Starting Method</th>
          <th class="text-left px-4 py-2 font-semibold">Dial Setting Basis</th>
          <th class="text-left px-4 py-2 font-semibold">What to Watch</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Direct-on-line</td><td class="px-4 py-2">Nameplate line FLC (see setting basis)</td><td class="px-4 py-2">Highest inrush of any method; confirm the trip class suits the acceleration time</td></tr>
        <tr><td class="px-4 py-2">Star-delta, MPCB in main line</td><td class="px-4 py-2">Nameplate line FLC (see setting basis)</td><td class="px-4 py-2">Breaker sees line current in both star and delta stages</td></tr>
        <tr><td class="px-4 py-2">Star-delta, MPCB inside the delta branch</td><td class="px-4 py-2">About 0.58 &times; line FLC (line FLC &divide; &radic;3)</td><td class="px-4 py-2">Easy to set from the wrong column; verify against the actual starter schematic</td></tr>
        <tr><td class="px-4 py-2">Soft starter, MPCB upstream</td><td class="px-4 py-2">Nameplate line FLC, then check the soft starter maker's coordination table</td><td class="px-4 py-2">Reduced inrush but longer ramp; extended acceleration still heats the motor</td></tr>
        <tr><td class="px-4 py-2">Variable frequency drive, MPCB on the drive input</td><td class="px-4 py-2">Drive input current rating, not the motor FLC</td><td class="px-4 py-2">Protects the feeder and serves as an isolating device &mdash; it gives the motor no overload protection</td></tr>
      </tbody>
    </table>
  </div>

  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The drive case is most often got wrong. An MPCB ahead of a VFD carries the rectifier&rsquo;s input current, so setting it to motor FLC is meaningless &mdash; overload protection comes from the drive&rsquo;s own thermal model.</p>
    <p>Soft starters need one caution: limiting starting current does not limit starting <em>heat</em>. A motor ramped over twenty seconds can absorb more thermal energy than the same motor thrown across the line for three.</p>

    <h3 class="font-display font-semibold text-lg text-brandDark mb-1">If it trips during starting, do not turn the dial up</h3>
    <p>That hides the symptom and keeps the fault. Check trip class against actual acceleration time, supply sag under inrush, a stiff or jammed driven machine, phase balance, starts per hour, and whether the magnetic threshold suits this inrush.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] BREAKING CAPACITY ===================== -->
<section id="breaking-capacity" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Fault Withstand</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Breaking Capacity: What Current Range Does Not Cover</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>A breaker matched perfectly to a motor&rsquo;s running current can still be the wrong device, because current range says nothing about fault performance. The MPCB must also interrupt the prospective short-circuit current where it is installed &mdash; a figure set by the supply transformer, the cable run and the system configuration, not by the motor.</p>
    </div>

<div class="not-prose overflow-x-auto my-4">
      <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
        <thead class="bg-gray-50 text-gray-600">
          <tr>
            <th class="text-left px-4 py-2 font-semibold">Rating</th>
            <th class="text-left px-4 py-2 font-semibold">Meaning</th>
            <th class="text-left px-4 py-2 font-semibold">Practical Reading</th>
          </tr>
        </thead>
        <tbody class="divide-y divide-gray-100">
          <tr><td class="px-4 py-2">Icu</td><td class="px-4 py-2">Ultimate breaking capacity</td><td class="px-4 py-2">The device clears the fault safely, but may not be fit for further service afterwards</td></tr>
          <tr><td class="px-4 py-2">Ics</td><td class="px-4 py-2">Service breaking capacity</td><td class="px-4 py-2">The device clears the fault and remains serviceable; often quoted as a percentage of Icu</td></tr>
        </tbody>
      </table>
    </div>

    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>Both ratings are declared at a stated operational voltage and fall as voltage rises, so a figure quoted at 400 V does not carry to a 480 V or 690 V installation.</p>
      <p>Where available fault current exceeds what the device can interrupt alone, backup protection is required &mdash; an upstream fuse or breaker the manufacturer has tested in that combination. A fuse of the same nominal rating from another family is not the same device.</p>
      <p>The related choice is coordination class. Type 1 accepts contactor damage from a full-rated fault provided nothing hazardous escapes the enclosure; Type 2 requires both devices to stay serviceable. Type 2 is the sensible default wherever a fault means downtime, and can only be claimed from tested combination tables.</p>
    </div>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Comparison</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">MPCB vs Separate Overload Relay vs Fuse-Based Motor Protection</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Protection Scheme</th>
          <th class="text-left px-4 py-2 font-semibold">Devices Needed</th>
          <th class="text-left px-4 py-2 font-semibold">Notes</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">MPCB</td><td class="px-4 py-2">1 device</td><td class="px-4 py-2">Combined overload + short-circuit, adjustable dial, common with a contactor for remote switching</td></tr>
        <tr><td class="px-4 py-2">MCCB/MCB + separate overload relay</td><td class="px-4 py-2">2 devices</td><td class="px-4 py-2">Breaker for short-circuit, relay for overload; more flexible overload curve options in some cases</td></tr>
        <tr><td class="px-4 py-2">Fuse + contactor + overload relay</td><td class="px-4 py-2">3 devices (fuse, contactor, relay)</td><td class="px-4 py-2">Traditional scheme, still common, generally most economical per device but more components to coordinate</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>MPCBs consolidate two or three devices into one, simplifying panel design and wiring and reducing spares. The trade-off is a higher per-device cost than a basic fuse, usually offset by panel space, labour and simpler coordination.</p>
    <p>When extending an existing panel, matching the scheme already used across the facility usually outweighs a theoretically better alternative for one circuit, for spares and maintenance familiarity.</p>
  </div>
</section>

<!-- ===================== [PER-PAGE] REGIONAL PRACTICE ===================== -->
<section id="mpcb-by-region" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">International Practice</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">MPCB Selection Across Standards and Regions</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>The physics is the same everywhere. The vocabulary, the governing standard and the sizing basis are not.</p>

      <h3 class="font-display font-semibold text-lg text-brandDark mb-1">Same device, different names</h3>
      <p>&ldquo;MPCB&rdquo; is IEC shorthand. The same product is sold as a manual motor starter, manual motor protector or manual motor controller, and in North America a version marked for use without a separate upstream device is a self-protected combination motor controller.</p>

      <h3 class="font-display font-semibold text-lg text-brandDark mb-1">The sizing multiplier is not universal</h3>
      <p>Under IEC practice the thermal element is set at the rated nameplate current. The IEC 60947-4-1 characteristic already provides the 1.05&times; no-trip / 1.2&times; trip band and absorbs normal starting, so no further multiplier is added unless the manufacturer calls for one. Service factor is a NEMA motor concept and is not applied as a setting multiplier under IEC practice.</p>
      <p>Where the US National Electrical Code applies, overload protection for a continuous-duty motor above 1 hp is sized as a percentage of nameplate full-load amperes &mdash; a maximum of 125% where the motor is marked with a service factor of 1.15 or more or a temperature rise of 40&deg;C or less, and 115% otherwise. Where that setting cannot carry the starting current, NEC 430.32(C) permits the next step up, to not more than 140% or 130% respectively. The code also separates those nameplate amperes from the table values used for conductor and short-circuit protection.</p>
      <p>This calculator keeps the two bases separate: the IEC basis returns the nameplate current itself, and the NEC basis returns the 430.32 maximum from the service factor and temperature-rise marking you enter. The NEC figure is an upper limit, not a target &mdash; setting nearer the nameplate current still gives closer protection. The edition in force locally and the manufacturer&rsquo;s instructions govern.</p>

      <p>The same motor output also gives a different full-load current on every common LV system, which is why the nameplate matched to the actual supply is the only safe input:</p>
    </div>

<div class="not-prose overflow-x-auto my-4">
      <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
        <thead class="bg-gray-50 text-gray-600">
          <tr>
            <th class="text-left px-4 py-2 font-semibold">Region</th>
            <th class="text-left px-4 py-2 font-semibold">Typical LV Motor Supply</th>
            <th class="text-left px-4 py-2 font-semibold">Frequency</th>
            <th class="text-left px-4 py-2 font-semibold">Usual Framework</th>
          </tr>
        </thead>
        <tbody class="divide-y divide-gray-100">
          <tr><td class="px-4 py-2">India</td><td class="px-4 py-2">415 V three-phase</td><td class="px-4 py-2">50 Hz</td><td class="px-4 py-2">IEC-aligned national standards</td></tr>
          <tr><td class="px-4 py-2">UK &amp; Europe</td><td class="px-4 py-2">400 V three-phase</td><td class="px-4 py-2">50 Hz</td><td class="px-4 py-2">IEC / EN</td></tr>
          <tr><td class="px-4 py-2">USA</td><td class="px-4 py-2">480 V (208 V in some facilities)</td><td class="px-4 py-2">60 Hz</td><td class="px-4 py-2">NEC Article 430, UL product standards</td></tr>
          <tr><td class="px-4 py-2">Canada</td><td class="px-4 py-2">600 V (208 V in some facilities)</td><td class="px-4 py-2">60 Hz</td><td class="px-4 py-2">Canadian Electrical Code</td></tr>
          <tr><td class="px-4 py-2">Australia &amp; New Zealand</td><td class="px-4 py-2">400 V three-phase</td><td class="px-4 py-2">50 Hz</td><td class="px-4 py-2">IEC-aligned national standards</td></tr>
          <tr><td class="px-4 py-2">Gulf states</td><td class="px-4 py-2">400 V three-phase</td><td class="px-4 py-2">50 Hz</td><td class="px-4 py-2">IEC-aligned</td></tr>
          <tr><td class="px-4 py-2">Saudi Arabia</td><td class="px-4 py-2">400 V (380 V in older installations)</td><td class="px-4 py-2">60 Hz</td><td class="px-4 py-2">IEC-aligned, 60 Hz equipment</td></tr>
          <tr><td class="px-4 py-2">South Africa</td><td class="px-4 py-2">400 V three-phase</td><td class="px-4 py-2">50 Hz</td><td class="px-4 py-2">IEC-aligned national standards</td></tr>
          <tr><td class="px-4 py-2">Japan</td><td class="px-4 py-2">200 V three-phase</td><td class="px-4 py-2">50 Hz east / 60 Hz west</td><td class="px-4 py-2">JIS, broadly IEC-aligned</td></tr>
        </tbody>
      </table>
    </div>

    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>Frequency does not change the dial arithmetic. It changes the motor &mdash; synchronous speed, and so the current a load demands &mdash; so a motor moved between 50 Hz and 60 Hz needs its nameplate re-read, not its old setting reused.</p>
      <p>Thermal elements are calibrated at a reference ambient, so a hot plant room trips earlier than the dial suggests. Check for a temperature compensation table or an ambient-compensated variant where conditions are extreme.</p>
    </div>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Selecting an MPCB</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Padding the dial above actual FLC to stop nuisance tripping.</strong> This removes real overload margin &mdash; an MPCB already handles normal starting at its rated setting.</p>
      <p><strong>2. Treating service factor as a normal running point.</strong> A 1.15 service factor is a reserve for occasional use at higher winding temperature, not a licence to run continuously at 115% of FLA. Under IEC practice the dial is set to nameplate current; under the NEC, 125% is a maximum permitted setting, not a required one. If a motor genuinely runs in its service-factor region, the load or the motor size needs attention first.</p>
      <p><strong>3. Using a generic FLC table instead of the nameplate.</strong> Table values are approximations and can differ from the specific motor installed.</p>
      <p><strong>4. Not checking position in a star-delta starter.</strong> Main line and in-delta positions carry different currents; the wrong basis puts the setting out by a factor of &radic;3.</p>
      <p><strong>5. Assuming the instantaneous trip is adjustable, or that it follows the dial.</strong> On most models only the thermal dial is field-adjustable &mdash; the magnetic threshold is fixed at manufacture, at a multiple of the band maximum. A high-inrush IE3/IE4 motor near the top of a small band can trip magnetically on switch-on even with a correct dial.</p>
      <p><strong>6. Checking current range but never breaking capacity.</strong> Verify Icu and Ics at the actual operational voltage, and add tested backup protection where the prospective fault current exceeds them.</p>
      <p><strong>7. Setting an MPCB on a VFD input to the motor FLC.</strong> It carries the drive&rsquo;s input current; motor overload protection comes from the drive.</p>
      <p><strong>8. Reusing the old setting after a motor swap.</strong> A nominally equivalent replacement can have a different nameplate current &mdash; re-read and re-set.</p>
      <p><strong>9. Picking a band that only just contains the setting.</strong> A value at the extreme end of a model&rsquo;s range leaves no room for adjustment or a slightly different motor later.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is an MPCB and how is it different from a standard MCB or MCCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An MPCB combines adjustable thermal overload and magnetic short-circuit protection in one device built for motor circuits. Its dial lets one model cover a band of motor currents, unlike an MCB or MCCB with a fixed rating and no motor-specific thermal characteristic.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I set an MPCB's dial for my motor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Under IEC practice, set the thermal dial to the motor's nameplate rated current for the actual supply voltage and winding connection. If the MPCB sits inside the delta branch of a star-delta starter, set it to nameplate current divided by &radic;3 (about 0.58&times;). Where the US NEC applies, 430.32 gives a maximum setting of 125% or 115% of nameplate current depending on the motor marking.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is motor service factor and why does it affect the dial setting?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Service factor is a NEMA motor rating &mdash; commonly 1.0 or 1.15 &mdash; showing a reserve the motor can tolerate occasionally, at higher temperature and reduced insulation life. It is not a normal operating point and is not an IEC setting multiplier. It matters under the US NEC, where a service factor of 1.15 or more (or a marked temperature rise of 40 &deg;C or less) raises the maximum permitted overload setting from 115% to 125% of nameplate current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does the MPCB dial setting change for star-delta starting?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, depending on position. In the main incoming line it sees full line current and is set to nameplate line FLC. Inside the delta branch it carries winding current &mdash; line FLC divided by &radic;3, about 0.58 times. Confirm against the starter schematic.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the typical instantaneous (short-circuit) trip threshold for an MPCB?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">On most standard models it is fixed at the factory at about 13 times the maximum of the model's adjustment band &mdash; often quoted as 12&ndash;14&times; depending on the manufacturer. It does not follow the dial. A useful screening check is that the lower magnetic figure should sit comfortably above the motor's starting current, with allowance for the asymmetric first-cycle inrush; the manufacturer's data governs.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Which MPCB trip class do I need for my motor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">It depends on how long the motor takes to reach full speed. Under IEC 60947-4-1, at 7.2&times; the setting from cold, Class 10A trips in 2&ndash;10 s, Class 10 in 4&ndash;10 s, Class 20 in 6&ndash;20 s and Class 30 in 9&ndash;30 s. If the run-up time approaches the minimum trip time of the chosen class at the actual starting current, the device can trip during starting &mdash; choose a slower class, or a contactor with a separate Class 20/30 overload relay. The calculator's class result is a cold-start screening estimate.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does my MPCB trip instantly when a high-efficiency motor starts?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">IE3 and IE4 motors often draw a higher locked-rotor current and a sharper first-cycle inrush than older designs. If the MPCB band is small relative to the motor, its fixed magnetic trip &mdash; about 13&times; the band maximum &mdash; may sit too close to that inrush. Choosing a band whose maximum is higher, so the setting sits lower in the band, raises the magnetic threshold in amperes; confirm with the manufacturer's selection table for IE3/IE4 motors rather than turning the thermal dial up.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can one MPCB model cover multiple different motor sizes?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes &mdash; that is the point of the adjustable dial. One model covers a band of currents, so choose a band that brackets the calculated setting rather than one that only just reaches it.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does an MPCB eliminate the need for a separate motor overload relay?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Generally yes for the overload function, since the thermal element does the job a separate relay would. A contactor is still needed where the motor requires remote, automatic or frequent switching.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I use the motor's FLC from its nameplate or from a general reference table?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Always the nameplate. Generic kW or hp tables are approximations and can differ meaningfully from a specific motor's tested rating, which varies with voltage, efficiency class, power factor and pole count.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if the MPCB dial is set too high or too low for the actual motor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Too low causes nuisance tripping under normal load. Too high leaves the motor unprotected against a sustained overload that can overheat the windings. Set it as close to actual FLC as the model's graduations allow.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Is an MPCB sized the same way under IEC practice and the US National Electrical Code?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No. IEC practice sets the thermal element at the nameplate rated current, with no service-factor multiplier. Under the US National Electrical Code, 430.32 sets a maximum overload setting for a continuous-duty motor above 1 hp of 125% of nameplate full-load amperes where the motor is marked with a service factor of 1.15 or more or a temperature rise of 40&deg;C or less, and 115% otherwise &mdash; an upper limit, not a target.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What breaking capacity does my MPCB need, and what is the difference between Icu and Ics?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">It must interrupt the prospective short-circuit current available where it is fitted, which depends on the supply transformer, cable run and system configuration. Icu is the ultimate breaking capacity, after which the device may not be reusable; Ics is the service breaking capacity, after which it stays serviceable.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I put an MPCB between a VFD and the motor, or set one on the drive input to the motor FLC?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Neither, as a rule. An MPCB on the drive input carries the drive's input current and gives the motor no overload protection, which comes from the drive's own thermal model. Switching a breaker between a running drive and its motor should only be done where both manufacturers permit it.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I choose the MPCB adjustment range, not just the dial value?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Choose a band that contains the calculated setting with room either side. A band whose minimum is above the value cannot be turned down far enough; one whose maximum is far above leaves the pointer near the bottom stop.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    // ===== MPCB selection logic =====
    // Illustrative adjustment bands (A) — loosely based on common IEC catalogue
    // steps; exact bands differ between manufacturers and product lines.
    const MPCB_BANDS = [[0.1,0.16],[0.16,0.25],[0.25,0.4],[0.4,0.63],[0.63,1],[1,1.6],[1.6,2.5],[2.5,4],[4,6.3],[6,10],[9,14],[13,18],[17,23],[20,25],[24,32],[30,40],[37,50],[48,65],[55,70],[65,80],[80,100]];
    const BAND_MIN = MPCB_BANDS[0][0], BAND_MAX = MPCB_BANDS[MPCB_BANDS.length-1][1];
    const MAG_LO = 12, MAG_TYP = 13, MAG_HI = 14;        // × band maximum, typical fixed magnetic trip
    const INRUSH_ALLOW = 2;                               // screening allowance for asymmetric first-cycle inrush
    // IEC 60947-4-1: minimum trip time (s) at 7.2 × Ir from cold, per trip class
    const TRIP_CLASSES = [['10A',2],['10',4],['20',6],['30',9]];
    const START_MULT_DEFAULT = { dol:7, sd_line:7, sd_delta:7, soft:3.5 };
    let lastAutoStartMult = START_MULT_DEFAULT.dol;

    function fmtA(x){
      if (!Number.isFinite(x)) return '\u2014';
      const d = x < 1 ? 3 : (x < 10 ? 2 : (x < 100 ? 1 : 0));
      return parseFloat(x.toFixed(d)).toLocaleString('en-US') + ' A';
    }
    function fmtN(x, d){ return parseFloat(x.toFixed(d)).toString(); }

    function onMethodChange(){
      const m = document.getElementById('startMethod').value;
      const el = document.getElementById('startMult');
      const cur = parseFloat(el.value);
      if (!Number.isFinite(cur) || cur === lastAutoStartMult){
        el.value = START_MULT_DEFAULT[m];
        lastAutoStartMult = START_MULT_DEFAULT[m];
      }
      document.getElementById('startMultLabel').innerHTML = m === 'soft'
        ? 'Soft-Starter Current Limit (&times; FLA)'
        : 'DOL Locked-Rotor Current (&times; FLA)';
      document.getElementById('startMultHint').innerHTML = m === 'soft'
        ? 'Current-limit setting of the soft starter (commonly about 3&ndash;4&times; FLA). A lower limit lengthens the run-up, so re-check the acceleration time on the real load.'
        : 'Locked-rotor current from the motor nameplate code letter or catalogue (commonly about 5&ndash;8&times; FLA; often higher on IE3/IE4 motors). For star-delta, enter the DOL value &mdash; the calculator applies the star-stage reduction.';
      calculateMPCBSetting();
    }

    function onBasisChange(){
      document.getElementById('necFields').classList.toggle('hidden', document.getElementById('settingBasis').value !== 'nec');
      calculateMPCBSetting();
    }

    function pickBand(ir){
      const fits = MPCB_BANDS.filter(function(b){ return ir >= b[0] - 1e-9 && ir <= b[1] + 1e-9; });
      if (!fits.length) return null;
      // Prefer the band where the setting sits furthest from either stop.
      const scored = fits.map(function(b){
        const p = (ir - b[0]) / (b[1] - b[0]);
        return { band:b, pos:p, score:Math.abs(p - 0.5) };
      }).sort(function(x, y){ return x.score - y.score; });
      return { best:scored[0], all:scored };
    }

    function blankResults(msg){
      ['rResult','rBand','rInstantaneous','rStart','rClass'].forEach(function(id){ document.getElementById(id).textContent = '\u2014'; });
      document.getElementById('resultSub').textContent = msg;
      document.getElementById('rChecks').innerHTML = '<p>' + msg + '</p>';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
    }

    function readOptional(id){
      const raw = document.getElementById(id).value;
      if (raw === '' || raw === null) return null;
      return parseFloat(raw);
    }

    function calculateMPCBSetting(){
      const fla       = parseFloat(document.getElementById('motorFLC').value);
      const method    = document.getElementById('startMethod').value;
      const basis     = document.getElementById('settingBasis').value;
      const sf        = parseFloat(document.getElementById('serviceFactor').value);
      const rise40    = document.getElementById('tempRise40').value === 'yes';
      const startMult = parseFloat(document.getElementById('startMult').value);
      const accel     = parseFloat(document.getElementById('accelTime').value);
      const faultKA   = readOptional('faultKA');

      const validationBox = document.getElementById('validationBox');
      const errors = [];
      if (!Number.isFinite(fla) || fla < 0.05 || fla > 1000){ errors.push('Motor nameplate current must be between 0.05 A and 1000 A.'); }
      if (basis === 'nec' && (!Number.isFinite(sf) || sf < 1 || sf > 1.5)){ errors.push('Service factor must be between 1.0 and 1.5.'); }
      const multMax = method === 'soft' ? 7 : 12;
      if (!Number.isFinite(startMult) || startMult < 1 || startMult > multMax){
        errors.push((method === 'soft' ? 'Soft-starter current limit' : 'Locked-rotor current') + ' must be between 1 and ' + multMax + ' \u00d7 FLA.');
      }
      if (!Number.isFinite(accel) || accel < 0.1 || accel > 120){ errors.push('Acceleration time must be between 0.1 s and 120 s.'); }
      if (faultKA !== null && (!Number.isFinite(faultKA) || faultKA < 0 || faultKA > 200)){ errors.push('Prospective fault current must be between 0 and 200 kA, or left blank.'); }

      if (errors.length){
        validationBox.classList.remove('hidden');
        validationBox.innerHTML = errors.map(function(e){ return '\u2022 ' + e; }).join('<br>');
        blankResults('Fix the input errors above to see a valid result.');
        return;
      }
      validationBox.classList.add('hidden');
      validationBox.innerHTML = '';

      // ---- Thermal setting ----
      let basisFactor = 1, basisText = 'IEC practice: Ir = nameplate current';
      if (basis === 'nec'){
        const high = (sf >= 1.15 - 1e-9) || rise40;
        basisFactor = high ? 1.25 : 1.15;
        basisText = 'NEC 430.32 maximum: ' + (high ? '125%' : '115%') + ' of nameplate FLA' +
          (high ? (sf >= 1.15 - 1e-9 ? ' (SF \u2265 1.15)' : ' (marked rise \u2264 40 \u00b0C)') : ' (SF < 1.15, rise not \u2264 40 \u00b0C)');
      }
      const inDelta = method === 'sd_delta';
      const posFactor = inDelta ? 1 / Math.sqrt(3) : 1;
      const ir = fla * basisFactor * posFactor;

      // ---- Starting current through the device ----
      // Star stage of star-delta draws about 1/3 of the DOL line current; in the
      // winding branch the star-stage winding current equals that line current.
      let iStart;
      if (method === 'dol' || method === 'soft') iStart = fla * startMult;
      else iStart = fla * startMult / 3;
      const M = iStart / ir;

      // ---- Trip-class screening (cold, I²t scaling of IEC min trip time at 7.2×) ----
      // Lowest class with comfortable margin (run-up ≤ 70% of est. min trip time);
      // failing that, the lowest class that still passes, flagged as marginal.
      const MARGIN_RATIO = 0.7;
      let classResult = null, classPass = null, classRows = [];
      TRIP_CLASSES.forEach(function(c){
        const tmin = M > 1.2 ? c[1] * Math.pow(7.2 / M, 2) : Infinity;
        classRows.push([c[0], tmin]);
        if (!classResult && accel <= MARGIN_RATIO * tmin) classResult = { cls:c[0], tmin:tmin };
        if (!classPass && tmin > accel) classPass = { cls:c[0], tmin:tmin };
      });
      if (!classResult) classResult = classPass;

      // ---- Band and magnetic trip ----
      const bandPick = pickBand(ir);
      let bandText, magText, bandMax = null, magLo = null, magTyp = null, magHi = null;
      if (bandPick){
        const b = bandPick.best.band;
        bandMax = b[1]; magLo = MAG_LO * bandMax; magTyp = MAG_TYP * bandMax; magHi = MAG_HI * bandMax;
        bandText = fmtN(b[0],3) + '\u2013' + fmtN(b[1],3) + ' A';
        magText = '\u2248 ' + fmtA(magTyp);
      } else if (ir > BAND_MAX){
        bandText = 'Above ' + BAND_MAX + ' A';
        magText = '\u2014';
      } else {
        bandText = 'Below ' + BAND_MIN + ' A';
        magText = '\u2014';
      }

      // ---- Output tiles ----
      document.getElementById('rResult').textContent = fmtA(ir);
      document.getElementById('resultSub').textContent = basisText + (inDelta ? ' \u00f7 \u221a3 (winding branch)' : '');
      document.getElementById('rBand').textContent = bandText;
      document.getElementById('rInstantaneous').textContent = magText;
      document.getElementById('rStart').textContent = fmtA(iStart) + ' (' + fmtN(M,1) + '\u00d7 Ir)';
      document.getElementById('rClass').textContent = classResult ? 'Class ' + classResult.cls + ' or slower' : 'Beyond Class 30';

      // ---- Checks ----
      const checks = [];
      if (!bandPick){
        checks.push(ir > BAND_MAX
          ? '\u26a0\ufe0f Above ' + BAND_MAX + ' A \u2014 outside common MPCB bands. A motor-protection MCCB or a breaker with a separate overload relay is typically used; follow the manufacturer\u2019s selection data.'
          : '\u26a0\ufe0f Below ' + BAND_MIN + ' A \u2014 check the manufacturer\u2019s smallest band or a dedicated small-motor protector.');
      } else {
        const p = bandPick.best.pos;
        let posNote = 'sits ' + Math.round(p * 100) + '% of the way up the band';
        if (p > 0.9) posNote += ' \u2014 close to the top stop; little room for a replacement motor reading higher';
        else if (p < 0.1) posNote += ' \u2014 close to the bottom stop, where graduations are coarsest';
        checks.push('\u2139\ufe0f Illustrative band ' + bandText + ': the setting ' + posNote + '.' +
          (bandPick.all.length > 1 ? ' Other band containing it: ' + bandPick.all.slice(1).map(function(x){ return fmtN(x.band[0],3) + '\u2013' + fmtN(x.band[1],3) + ' A'; }).join(', ') + '.' : '') +
          ' Actual bands vary by manufacturer.');
        const need = INRUSH_ALLOW * iStart;
        if (magLo >= need){
          checks.push('\u2705 Magnetic trip vs inrush: lower magnetic figure \u2248 ' + fmtA(magLo) + ' is above ' + INRUSH_ALLOW + ' \u00d7 starting current (' + fmtA(need) + ').');
        } else if (magTyp >= need){
          checks.push('\u26a0\ufe0f Magnetic trip vs inrush is marginal: typical \u2248 ' + fmtA(magTyp) + ' but the lower figure \u2248 ' + fmtA(magLo) + ' is below ' + INRUSH_ALLOW + ' \u00d7 starting current (' + fmtA(need) + '). Check the manufacturer\u2019s table, especially for IE3/IE4 motors.');
        } else {
          checks.push('\u26a0\ufe0f Nuisance magnetic trip risk: typical magnetic \u2248 ' + fmtA(magTyp) + ' is below ' + INRUSH_ALLOW + ' \u00d7 starting current (' + fmtA(need) + '). Consider a band with a higher maximum, or a breaker with a higher magnetic setting \u2014 do not raise the thermal dial.');
        }
      }
      if (M <= 1.2){
        checks.push('\u2139\ufe0f Starting current is close to the setting, so trip class is not decisive for starting \u2014 check the run-up still suits the device and motor thermal limits.');
      } else if (classResult){
        const ratio = accel / classResult.tmin;
        checks.push((ratio > MARGIN_RATIO ? '\u26a0\ufe0f ' : '\u2705 ') + 'Trip class: estimated Class ' + classResult.cls + ' minimum trip time at ' + fmtN(M,1) + '\u00d7 Ir \u2248 ' + fmtN(classResult.tmin,1) + ' s vs ' + fmtN(accel,1) + ' s run-up' +
          (ratio > MARGIN_RATIO ? ' \u2014 marginal; a hot restart or a slower start could trip. Consider the next slower class.' : '.') +
          ' Most MPCBs are Class 10 or 10A; a slower class may need a Class 20 model or a contactor with a separate overload relay.');
      } else {
        checks.push('\u26a0\ufe0f Run-up of ' + fmtN(accel,1) + ' s exceeds the estimated Class 30 minimum trip time at this starting current. A heavy-starting arrangement (motor protection relay with starting supervision, or a different starting method) is needed.');
      }
      if (method === 'sd_line' || method === 'sd_delta'){
        checks.push('\u2139\ufe0f Star-delta: an open-transition changeover can draw a brief current spike when the delta contactor closes. If trips occur at changeover rather than at switch-on, check the timer setting and transition type before changing the MPCB.');
      }
      if (method === 'soft'){
        checks.push('\u2139\ufe0f Soft starter: limiting starting current does not limit starting heat \u2014 a longer ramp can absorb more thermal energy. Use the soft-starter manufacturer\u2019s coordination table for the upstream device.');
      }
      if (basis === 'nec'){
        checks.push('\u2139\ufe0f The NEC value is a maximum permitted overload setting, not a target. Setting nearer the nameplate current gives closer protection where the motor starts reliably.');
      }
      if (faultKA !== null && faultKA > 0){
        checks.push('\u2139\ufe0f Breaking capacity: choose a model with Icu \u2265 ' + fmtN(faultKA,1) + ' kA at the actual operating voltage (and Ics \u2265 ' + fmtN(faultKA,1) + ' kA where it must stay serviceable). If the model\u2019s rating is lower at this band, use the manufacturer\u2019s tested back-up fuse or breaker.');
      } else {
        checks.push('\u2139\ufe0f Breaking capacity not checked \u2014 enter the prospective fault current at the MPCB to add this check.');
      }
      document.getElementById('rChecks').innerHTML = checks.map(function(c){ return '<p>' + c + '</p>'; }).join('');

      // ---- Breakdown ----
      const methodLabel = { dol:'Direct-on-line', sd_line:'Star-delta, MPCB in main line', sd_delta:'Star-delta, MPCB in winding branch', soft:'Soft starter, MPCB upstream' }[method];
      let rows = [
        ['Motor nameplate FLA', fmtA(fla)],
        ['Starting method / position', methodLabel],
        ['Setting basis', basisText]
      ];
      if (basis === 'nec') rows.push(['Service factor / rise \u2264 40 \u00b0C', fmtN(sf,2) + ' / ' + (rise40 ? 'yes' : 'no')]);
      if (inDelta) rows.push(['Winding-branch factor', '1 \u00f7 \u221a3 = 0.577']);
      rows.push(['<strong>Thermal setting Ir</strong>', '<strong>' + fmtA(ir) + '</strong>']);
      rows.push([method === 'soft' ? 'Current limit' : 'DOL locked-rotor current', fmtN(startMult,2) + '\u00d7 FLA' + ((method === 'sd_line' || method === 'sd_delta') ? ' (star stage \u2248 \u2153 of DOL)' : '')]);
      rows.push(['Starting current through MPCB', fmtA(iStart)]);
      rows.push(['Starting multiple M = Istart \u00f7 Ir', fmtN(M,2) + '\u00d7']);
      rows.push(['Illustrative band', bandText]);
      if (bandPick){
        rows.push(['Magnetic trip (12\u201314\u00d7 band max)', fmtA(magLo) + ' \u2013 ' + fmtA(magHi)]);
        rows.push(['Inrush screening allowance (' + INRUSH_ALLOW + '\u00d7 Istart)', fmtA(INRUSH_ALLOW * iStart)]);
      }
      if (M > 1.2){
        classRows.forEach(function(c){ rows.push(['Est. min trip time, Class ' + c[0] + ' at ' + fmtN(M,1) + '\u00d7', fmtN(c[1],1) + ' s']); });
      }
      rows.push(['Acceleration time', fmtN(accel,1) + ' s']);
      if (faultKA !== null && faultKA > 0) rows.push(['Required Icu at operating voltage', '\u2265 ' + fmtN(faultKA,1) + ' kA']);

      document.getElementById('breakdownBox').innerHTML =
        '<table class="breakdown-table"><thead><tr><th>Quantity</th><th>Value</th></tr></thead><tbody>' +
        rows.map(function(r){ return '<tr><td>' + r[0] + '</td><td>' + r[1] + '</td></tr>'; }).join('') +
        '</tbody></table>';
    }

    // ===== Live recalculation + Enter key =====
    ['motorFLC','serviceFactor','startMult','accelTime','faultKA'].forEach(function(id){
      const el = document.getElementById(id);
      el.addEventListener('input', calculateMPCBSetting);
      el.addEventListener('change', calculateMPCBSetting);
    });
    document.getElementById('tempRise40').addEventListener('change', calculateMPCBSetting);
    document.getElementById('startMethod').addEventListener('change', onMethodChange);
    document.getElementById('settingBasis').addEventListener('change', onBasisChange);
    document.querySelectorAll('#calculator input[type="number"]').forEach(function(el){
      el.addEventListener('keydown', function(ev){
        if (ev.key === 'Enter'){
          ev.preventDefault();
          const btn = document.querySelector('#calculator button[onclick^="calculate"]');
          if (btn) btn.click();
        }
      });
    });

  calculateMPCBSetting();
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
