<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Power Demand &amp; Electricity Usage Calculator (kW, kWh, Cost)</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free power demand and electricity usage calculator — build the load appliance by appliance or enter connected load, and get demand kW, monthly kWh, running cost, load factor and demand charge.">
<meta name="keywords" content="power demand calculator, electricity usage calculator, electricity cost calculator, appliance wattage calculator, kWh calculator, connected load and demand factor, maximum demand calculator, load factor calculator, demand charge, energy cost per unit">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/power-demand">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Power Demand &amp; Electricity Usage Calculator">
<meta property="og:description" content="Demand kW, monthly kWh, running cost and load factor from an appliance schedule or a connected-load figure.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/power-demand">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Power Demand &amp; Electricity Usage Calculator">
<meta name="twitter:description" content="Demand kW, kWh and running cost from an appliance schedule or connected load. Free.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "dateModified": "2026-09-13",
  "name": "Power Demand Calculator",
  "url": "https://www.electromechcalc.com/electrical/power-demand",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "featureList": [
    "Demand load from connected load and demand factor",
    "Appliance-by-appliance load schedule with quantity, hours per day, days per week and duty cycle",
    "Power entry in W, kW, BTU/h, horsepower or tons of refrigeration",
    "Monthly and annual kWh, energy cost and optional demand charge",
    "Load factor and per-appliance cost ranking"
  ],
  "description": "Free power demand and electricity usage calculator: demand kW from connected load and demand factor, or built up appliance by appliance with hours, duty cycle and tariff to give monthly kWh, running cost, demand charge and load factor.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Power Demand Calculator", "item": "https://www.electromechcalc.com/electrical/power-demand" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the difference between kW and kWh?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "kW is power — the rate at which energy is used at a given instant, and what the cable, breaker and transformer are sized for. kWh is energy — power sustained over time, and what the meter bills. A 2 kW heater does not use \"2 kW an hour\"; it uses 2 kWh in an hour. Two loads with identical monthly kWh can need very different supply capacity, which is why this calculator reports both."
      }
    },
    {
      "@type": "Question",
      "name": "How do I calculate the running cost of an appliance?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "kWh per day = watts × hours per day × duty cycle ÷ 1000, then multiply by 30.44 for an average month and by the tariff for the cost. A 1,500 W air conditioner used 8 hours a night at 50% duty uses 6 kWh a day, about 183 kWh a month, which at ₹8 per unit is roughly ₹1,460. Leaving the duty cycle out of that calculation would double the answer."
      }
    },
    {
      "@type": "Question",
      "name": "Why does my refrigerator cost less to run than its wattage suggests?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Because the compressor cycles. A fridge rated 200 W only draws that while the compressor runs, typically 25–35% of the time, so 24 hours a day at 30% duty is about 1.4 kWh rather than the 4.8 kWh a straight wattage × hours calculation gives. Thermostatically controlled loads — fridges, water heaters, air conditioners, room heaters — all behave this way, which is why the duty cycle field appears on every line of the schedule."
      }
    },
    {
      "@type": "Question",
      "name": "Can I enter an air conditioner in tons or BTU?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "You can, but be careful what the figure means. A unit's ton or BTU/h rating is its cooling capacity, not its electrical input: a 1.5 ton unit removes about 5.3 kW of heat while drawing perhaps 1.5 kW from the supply, because it moves heat rather than making it. Entering 1.5 ton as an electrical load overstates that machine roughly threefold. Use the input power from the rating plate, and keep the ton and BTU/h options for loads where the rating really is the power drawn."
      }
    },
    {
      "@type": "Question",
      "name": "What is load factor and what is a good value?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Load factor is the average load divided by the peak demand over the same period, and it measures how well the connection you pay for is actually used. A low figure — under about 30% — means capacity sitting idle most of the time, and the cheapest saving is usually shifting load off the peak rather than consuming less. A high figure means the connection is well used and savings must come from consumption. There is no universally correct value: a continuous process runs high by nature, a single-shift workshop runs low."
      }
    },
    {
      "@type": "Question",
      "name": "What is a demand charge and how do I reduce it?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Commercial and industrial tariffs bill a monthly charge on the highest demand recorded, often as a 15 or 30 minute average and frequently ratcheted so one bad half-hour sets the charge for months afterwards. You reduce it by staggering rather than shrinking: interlock large heating loads against each other, sequence motor starts so they never coincide, and move batch loads outside the peak window. Correcting power factor also helps where the charge is billed on kVA, since it lowers demand without changing kWh."
      }
    },
    {
      "@type": "Question",
      "name": "What is the formula for demand load?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Demand Load (kW) = Connected Load (kW) × Demand Factor. Demand factor is the ratio of the maximum demand a system is likely to draw to the total connected load of all equipment, expressed as a decimal (or percentage) always less than or equal to 1 (100%)."
      }
    },
    {
      "@type": "Question",
      "name": "Why is demand load almost always less than connected load?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Because not every piece of connected equipment operates at its full rated load simultaneously — lighting might all be on, but motors cycle on and off, HVAC compressors stage rather than all running at once, and receptacle loads are rarely all drawing maximum current at the same moment. Demand factor captures this real-world diversity in usage, so a facility doesn't need to be wired and equipped for the theoretical (and rarely occurring) scenario where everything runs at full rated load at once."
      }
    },
    {
      "@type": "Question",
      "name": "What's the difference between connected load and demand load?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Connected load is the sum of the nameplate (rated) capacity of every piece of electrical equipment in a facility, added together with no adjustment. Demand load is the realistic maximum load the system is actually expected to draw, after applying demand factors that account for diversity in when different equipment actually operates — demand load is what's used to size feeders, panels, and transformers, not the larger connected load figure."
      }
    },
    {
      "@type": "Question",
      "name": "Where do demand factor values come from?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Demand factors are published in the applicable electrical wiring code (IS 732 in India, NEC Article 220 in the US, or similar) as tables organized by occupancy type and load category, based on decades of accumulated real-world usage data across many similar facilities. Using a code-published demand factor for your specific load category, rather than an arbitrary guess, ensures your sizing calculation is both defensible and code-compliant."
      }
    },
    {
      "@type": "Question",
      "name": "Can demand factor be greater than 1 (100%)?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No, not under the standard definition — demand factor is always less than or equal to 1, since demand load can never exceed connected load (you can't draw more current than what's physically connected and capable of drawing). A calculated demand factor above 1 indicates either a measurement error or a misunderstanding of which figure is connected load and which is metered/measured demand."
      }
    },
    {
      "@type": "Question",
      "name": "How is demand factor different from diversity factor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "These are related but distinct concepts often confused. Demand factor (used in this calculator) is the ratio of a single system's maximum demand to its own total connected load. Diversity factor is used when combining multiple separate demand loads (e.g., several different panels or feeders) into one larger system total, accounting for the fact that different sub-systems also don't hit their own individual peaks at exactly the same moment — diversity factor is typically greater than or equal to 1 and divides (rather than multiplies) the sum of individual demand loads."
      }
    },
    {
      "@type": "Question",
      "name": "Should I use a single blended demand factor or category-by-category demand factors?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A single blended demand factor is useful for a quick, early-stage estimate, but a complete, code-compliant design should break connected load into standard categories (lighting, receptacles, motors, HVAC, special equipment) and apply each category's own specific demand factor from the applicable code table, then sum the resulting demand loads — this is more accurate than a single blended factor, especially for facilities with an unusual mix of load types."
      }
    },
    {
      "@type": "Question",
      "name": "Does demand factor change as a facility grows or its load mix changes?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes — demand factor is a function of how equipment is actually used, not a fixed physical property, so a facility that adds a large continuously-running load (like data center equipment) will generally see a higher blended demand factor over time, while adding many intermittently-used loads (like additional receptacle circuits) tends to lower it. Periodically re-checking demand factor against actual metered maximum demand is good practice for a facility that has grown or changed significantly since its electrical system was originally sized."
      }
    },
    {
      "@type": "Question",
      "name": "Is demand load the same figure a utility bills against?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not necessarily — this calculator estimates demand load for electrical system design/sizing purposes (panels, feeders, transformers), which is a planning figure based on connected load and code-tabulated demand factors. A utility's billed maximum demand is typically the actual metered peak (see the Maximum Demand Calculator), which reflects real historical usage rather than a design-stage estimate, and the two figures, while related, often differ once a facility is actually operating."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .load-row{
    display:grid; gap:6px; align-items:end;
    grid-template-columns: 1.7fr .5fr 1.1fr .7fr .6fr .6fr auto;
    padding:8px; border:1px solid #e2e8f0; border-radius:10px; margin-bottom:8px; background:#f8fafc;
  }
  .load-row .lr-lab{ font-size:9.5px; text-transform:uppercase; letter-spacing:.04em; color:#94a3b8; display:block; margin-bottom:2px; }
  .load-row .input-field{ padding:7px 8px; font-size:12.5px; }
  .load-row .lr-del{
    border:1px solid #e2e8f0; background:#fff; border-radius:8px; padding:7px 9px;
    font-size:12px; color:#dc2626; cursor:pointer; line-height:1;
  }
  .load-row .lr-del:hover{ background:#fef2f2; }
  @media (max-width:720px){ .load-row{ grid-template-columns: 1fr 1fr 1fr; } }
  body.dark-theme .load-row{ background:#0f1c30; border-color:#1f2f47; }
  body.dark-theme .load-row .lr-del{ background:#0B1220; border-color:#1f2f47; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Load Estimation
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Power Demand <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Estimated demand load from total connected load and demand factor — the standard first step in sizing a panel, feeder, or transformer.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Power Demand Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter total connected load and the applicable demand factor.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="tgLabelMode">Calculation Mode</span>
          <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="tgLabelMode">
            <button type="button" class="toggle-btn active" id="btnQuick" aria-pressed="true" onclick="setMode('quick')">Connected load &times; DF</button>
            <button type="button" class="toggle-btn" id="btnList" aria-pressed="false" onclick="setMode('list')">Build from appliances</button>
          </div>
          <p class="text-xs text-gray-400 mt-1">Use the first mode when the connected load is already known. Use the second to build it up appliance by appliance and get energy and running cost alongside demand.</p>
        </div>

        <div id="grpQuick">
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="connectedLoad">Total Connected Load (kW)</label>
          <input id="connectedLoad" type="number" value="500" step="1" min="0" placeholder="e.g. 500" class="input-field mt-2" oninput="calcDemand()">
        </div>

        <div id="grpList" class="hidden-field">
          <div class="flex items-center justify-between mb-2">
            <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide">Appliance / Load Schedule</span>
            <button type="button" class="action-icon-btn" onclick="addRow()">&#65291; Add load</button>
          </div>
          <div id="loadRows"></div>
          <p class="text-xs text-gray-400 mt-2"><strong>Duty %</strong> is the share of the running hours the load actually draws power. A refrigerator compressor may be rated 150&ndash;800 W but cycles on roughly a third of the time, so 24 h/day at 30% duty is the honest figure &mdash; this is the main reason nameplate arithmetic overstates a bill.</p>
        </div>

        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="demandFactorPreset">Demand Factor</label>
          <select id="demandFactorPreset" class="input-field mt-2" onchange="togglePowerDemandCustomDF();calcDemand()">
            <option value="0.4">0.40 &mdash; Lighting (general)</option>
            <option value="0.5" selected>0.50 &mdash; General industrial/commercial mix</option>
            <option value="0.65">0.65 &mdash; Continuous process / multi-shift</option>
            <option value="0.8">0.80 &mdash; Motors (first 25 kW basis)</option>
            <option value="1">1.00 &mdash; No diversity (worst case)</option>
            <option value="custom">Custom &mdash; enter below</option>
          </select>
        </div>
        <div id="customDFField" class="hidden-field">
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="dfCustom">Custom Demand Factor (0&ndash;1)</label>
          <input id="dfCustom" type="number" value="0.5" step="0.01" min="0.01" max="1" placeholder="e.g. 0.55" class="input-field mt-2" oninput="calcDemand()">
        </div>

        <div class="field-group">
          <span class="field-group-title">Energy &amp; tariff</span>
          <div class="grid sm:grid-cols-2 gap-3">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="tariff">Energy Charge per kWh</label>
              <div class="unit-row mt-2">
                <input id="tariff" type="number" value="8" step="0.01" min="0" class="input-field" oninput="calcDemand()">
                <select id="currency" class="input-field" aria-label="Currency" onchange="calcDemand()">
                  <option value="&#8377;" selected>INR &#8377;</option>
                  <option value="$">USD $</option>
                  <option value="&euro;">EUR &euro;</option>
                  <option value="&pound;">GBP &pound;</option>
                  <option value="A$">AUD A$</option>
                </select>
              </div>
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="demandCharge">Demand Charge per kW / kVA <span class="normal-case text-gray-400">(optional)</span></label>
              <input id="demandCharge" type="number" value="0" step="1" min="0" class="input-field mt-2" oninput="calcDemand()">
              <p class="text-xs text-gray-400 mt-1">Commercial and industrial tariffs bill this monthly on peak demand, separately from energy.</p>
            </div>
          </div>
          <div id="grpHours" class="mt-3">
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="quickHours">Equivalent Full-Load Hours per Day</label>
            <input id="quickHours" type="number" value="8" step="0.5" min="0" max="24" class="input-field mt-2" oninput="calcDemand()">
            <p class="text-xs text-gray-400 mt-1">How many hours a day the demand load would run at full output to give the same energy. Used for the energy and cost figures in this mode.</p>
          </div>
        </div>
      </div>

      <div id="validationBox" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calcAndScroll()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">Demand Load = Connected Load &times; DF</span>
        <span class="formula-chip">kWh = W &times; h &times; duty &divide; 1000</span>
        <span class="formula-chip">Cost = kWh &times; tariff</span>
        <span class="formula-chip">Load Factor = avg kW &divide; peak kW</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Demand Load</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Demand Factor Used</span>
            <span id="rDF" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="rUnusedLabel">Connected Load</span>
            <span id="rUnused" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Monthly Energy</span>
            <span id="rKwh" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Monthly Cost</span>
            <span id="rCost" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">What this means</span>
        <p id="verdictNote" class="text-xs text-gray-500 leading-relaxed">Enter the load data to see how demand, energy and cost relate.</p>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>

        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Power%20Demand%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/maximum-demand" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Maximum Demand Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/load-factor" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Load Factor Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/electrical-load" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Electrical Load Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/dg-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Generator Sizing Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/kw-kva" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            kW ↔ kVA Calculator <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding demand factor</a></li>
      <li><a href="#second" class="hover:underline">3. Typical demand factors by load type</a></li>
      <li><a href="#kw-vs-kwh" class="hover:underline">4. kW demand vs kWh energy</a></li>
      <li><a href="#appliances" class="hover:underline">5. Appliance wattage &amp; duty cycle table</a></li>
      <li><a href="#energy-cost" class="hover:underline">6. Working out the running cost</a></li>
      <li><a href="#units" class="hover:underline">7. Units: W, kW, kWh, BTU/h, hp, ton</a></li>
      <li><a href="#saving" class="hover:underline">8. Cutting demand and cutting energy</a></li>
      <li><a href="#mistakes" class="hover:underline">9. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">10. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; References: standard demand-factor load estimation practice (IS 732 / NEC Article 220 style), and appliance energy figures cross-checked against equipment rating plates and energy labels.</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Demand Load Is Calculated from Connected Load</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>If you added up the nameplate rating of every piece of electrical equipment in a typical facility and wired the system to handle that full total simultaneously, you'd end up with dramatically oversized (and expensive) panels, feeders, and transformers &mdash; because in real operation, equipment doesn't all run at full rated load at the same instant. Demand factor is the standard tool for translating a facility's total connected load into a realistic demand load: the figure actually used to size electrical distribution equipment.</p>

      <p><strong>Formula used:</strong> Demand Load (kW) = Connected Load (kW) &times; Demand Factor. Demand factor is always a number between 0 and 1 (or equivalently, 0% to 100%) &mdash; a demand factor of 0.5 means the system is expected to draw, at its peak, about half of the total connected nameplate load.</p>

      <p><strong>Worked example:</strong> a facility has 500 kW of total connected load (summing the nameplate rating of all lighting, motors, HVAC, and other equipment), and based on its occupancy type and load mix, a demand factor of 0.5 is applied. Demand Load = 500 &times; 0.5 = 250 kW. This 250 kW figure, not the 500 kW connected load, is what's used to size the incoming service, main panel, and any upstream transformer &mdash; sizing to the full 500 kW connected load would be substantially oversized and unnecessarily costly.</p>

      <p><strong>Where demand factor values come from:</strong> demand factors published in wiring codes (IS 732 in India, NEC Article 220 in the US) are derived from decades of accumulated real-world metering and usage data across many similar facilities &mdash; they aren't arbitrary rules of thumb, but statistically grounded figures for how a given category of load actually behaves in practice. Different load categories have very different demand factors: continuous lighting circuits often have a demand factor close to 1 (since once turned on, lighting tends to stay on for the full occupied period), while a large population of motors or receptacle circuits typically has a much lower demand factor, since it's statistically unlikely all of them draw peak current simultaneously.</p>

      <p><strong>The category-by-category method (the more rigorous approach):</strong> for a complete, code-compliant electrical design, connected load is typically broken into standard categories &mdash; general lighting, receptacle outlets, motors, HVAC, kitchen/special equipment &mdash; and each category's own connected load is multiplied by its own specific demand factor from the applicable code table, then the resulting demand loads for each category are summed to get the total facility demand load. This is more accurate than applying one blended demand factor to the entire connected load, especially for facilities with a load mix that doesn't match a single "typical" category well (like a facility that's mostly continuous-process motor load with a small amount of office lighting).</p>

      <p><strong>Demand load and transformer/service sizing:</strong> once total facility demand load is calculated, standard practice adds a margin for future growth (commonly 15-25%) before selecting the actual transformer capacity or utility service size, since sizing exactly to today's calculated demand leaves no room for facility expansion, added equipment, or measurement uncertainty in the original connected load figures. The combination of demand factor (converting connected load to realistic demand) and a growth margin (providing headroom for the future) together determine the practical capacity a facility's electrical infrastructure should be designed around.</p>

      <p><strong>Summary:</strong> use Demand Load = Connected Load &times; Demand Factor for a quick, defensible estimate of the electrical capacity your system actually needs to be sized against, source demand factor values from the applicable code table for your specific load category rather than a generic assumption, use the category-by-category method for final design accuracy, and add a separate growth margin on top of the calculated demand load before finalizing transformer or service capacity.</p>

      <p>Whether you're doing an early feasibility estimate or a final code-compliant design, the same underlying question drives every step: not how much equipment is connected, but how much of it is realistically expected to run at once &mdash; that distinction, captured by demand factor, is what separates efficient, appropriately-sized electrical infrastructure from an unnecessarily oversized and expensive installation.</p>

      <p><strong>Demand factor versus actual metered performance:</strong> demand factor tables are statistically representative but not a guarantee for any single specific facility &mdash; once a facility is operating, its utility bills (which typically show metered maximum demand) provide real, facility-specific data that can and should be compared against the original design-stage demand load estimate. A significant, sustained gap between calculated and actual metered demand (in either direction) is worth investigating: consistently lower actual demand might indicate an opportunity to right-size future expansions more efficiently, while consistently higher actual demand than the design estimate could indicate the original demand factor assumption was too optimistic for this specific facility's actual usage pattern.</p>

      <p><strong>How demand factor calculations feed into other electrical design steps:</strong> the demand load figure calculated here is typically the starting point for several downstream calculations &mdash; feeder and service conductor sizing (which must carry the demand load safely, following the same ampacity derating principles used elsewhere), transformer kVA sizing (after converting kW demand load to kVA using the system's expected power factor), and utility service application sizing (many utilities require an estimated maximum demand figure as part of a new service or upgrade application). Getting the demand load calculation right early in a project avoids costly redesign later if an undersized service or transformer is discovered only after connected load is finalized.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Connected load 500 kW, demand factor 0.5: Demand Load = 500 &times; 0.5 = <strong>250 kW</strong>. This is the figure used to size the incoming service and main distribution equipment, not the full 500 kW connected load.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">This calculator applies a single demand factor to a total connected load figure for a quick estimate — a complete electrical design typically breaks connected load into separate categories (lighting, receptacles, motors, HVAC, kitchen equipment, etc.), each with its own demand factor from the applicable code table, then sums the resulting demand loads. For final panel, feeder, or service sizing, follow the detailed category-by-category method in the applicable wiring code (IS 732 / NEC Article 220) rather than relying on a single blended demand factor alone.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Typical Demand Factors by Load Category</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Load Category</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Demand Factor</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">General lighting (dwelling/office, first portion)</td><td class="px-4 py-2">1.00 (first ~3000 VA), tapering thereafter</td></tr>
        <tr><td class="px-4 py-2">General-purpose receptacle outlets</td><td class="px-4 py-2">0.40-0.50 for loads beyond the first bracket</td></tr>
        <tr><td class="px-4 py-2">Single largest motor</td><td class="px-4 py-2">1.00 (full nameplate + margin, per code)</td></tr>
        <tr><td class="px-4 py-2">Additional motors beyond the largest</td><td class="px-4 py-2">0.65-0.80, decreasing with more motors</td></tr>
        <tr><td class="px-4 py-2">HVAC (multiple staged units)</td><td class="px-4 py-2">0.65-0.85</td></tr>
        <tr><td class="px-4 py-2">Kitchen/commercial cooking equipment</td><td class="px-4 py-2">0.65-0.80 depending on equipment count</td></tr>
        <tr><td class="px-4 py-2">Overall facility (mixed commercial/industrial)</td><td class="px-4 py-2">0.45-0.65 typical blended range</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>These figures are general, illustrative ranges &mdash; the applicable wiring code's actual table (IS 732 or NEC Article 220, depending on jurisdiction) provides the specific, code-mandated demand factors for each category and load bracket, which should always be used for a final, compliant design rather than these general ranges. Note how motor demand factor typically applies at 100% to the single largest motor (a conservative rule since that motor could genuinely run at full load at any moment) but drops for additional motors, reflecting the reduced statistical likelihood that every motor runs at full load at exactly the same moment.</p>
      <p>For a facility with a genuinely unusual load profile that doesn't fit neatly into standard categories &mdash; a specialized industrial process, an unusual mix of continuous and intermittent equipment &mdash; the code-tabulated demand factors are still the required starting point for a compliant design, but actual metering of a comparable existing facility (if available) can provide a valuable sanity check against the tabulated estimate before finalizing equipment sizing.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<!-- ===================== kW vs kWh ===================== -->
<section id="kw-vs-kwh" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">The distinction that matters</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">kW Demand and kWh Energy Are Two Different Bills</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>Most electricity calculators answer only one question: how many units will this consume. That is the <strong>energy</strong> side, measured in kWh, and it is what a domestic bill is built on. But the transformer, the cable, the breaker and — on any commercial or industrial tariff — a large slice of the bill itself are sized by something else entirely: the <strong>peak demand</strong> in kW, the most you draw at any one moment.</p>

      <p>The two behave nothing alike. A 7 kW EV charger running four hours a night and a 1.2 kW immersion heater running 23 hours both consume roughly 28 kWh a day, so their energy bills match. But one needs a supply nearly six times larger than the other. That is why this calculator reports both, from the same input.</p>

      <div class="not-prose eq-box my-5" data-eq="(1)">Demand load (kW) = Connected load (kW) × Demand factor
Energy (kWh) = Power (kW) × Running hours × Duty cycle
Load factor = Average load ÷ Peak demand</div>

      <p><strong>Load factor ties them together.</strong> It is the average load divided by the peak, and it tells you how well you are using the capacity you pay to have available. A site at 20% load factor is renting a connection that sits idle four fifths of the time; the cheapest saving there is usually shifting load away from the peak rather than consuming less. A site at 75% is already using its connection well, and real savings have to come from consumption.</p>

      <p><strong>Where the demand charge bites.</strong> Industrial and commercial tariffs bill a monthly charge on the highest demand recorded — often on a 15 or 30 minute average, and in many tariffs ratcheted so that one bad half-hour sets the charge for months. Two motors started together instead of staggered can cost more over a year than either one runs up in energy. Enter your demand charge in the calculator and it splits the monthly figure so you can see which half you are actually paying.</p>
    </div>
  </div>
</section>

<!-- ===================== APPLIANCE TABLE ===================== -->
<section id="appliances" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Appliance Wattage and Duty Cycle</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Wattage tables are everywhere; what they usually leave out is the column that decides your bill. A refrigerator's compressor may be rated 200 W, but it does not draw 200 W for 24 hours — it cycles. Multiply the nameplate by the clock and you will overstate a fridge by roughly three times. The <strong>duty cycle</strong> column below is the correction, and it is why the calculator asks for it on every line.</p>
  </div>
  <div class="not-prose overflow-x-auto my-5">
    <table class="ref-table">
      <thead><tr><th>Load</th><th>Typical running power</th><th>Typical duty while on</th><th>Notes</th></tr></thead>
      <tbody>
        <tr><td>Air conditioner (split, 1.5 ton)</td><td>1,200–1,800 W</td><td>40–60%</td><td>Inverter units modulate; fixed-speed units cycle hard</td></tr>
        <tr><td>Refrigerator</td><td>150–800 W</td><td>25–35%</td><td>Compressor cycles; door use and ambient raise it</td></tr>
        <tr><td>Electric water heater</td><td>1,500–3,000 W</td><td>50–70%</td><td>Thermostat-controlled, big morning peak</td></tr>
        <tr><td>Ceiling fan</td><td>50–80 W</td><td>100%</td><td>BLDC types run 25–35 W</td></tr>
        <tr><td>LED lamp</td><td>5–20 W</td><td>100%</td><td>Replaces a 40–100 W incandescent</td></tr>
        <tr><td>Microwave oven</td><td>800–1,500 W</td><td>100%</td><td>Short runs; input exceeds the cooking-power rating</td></tr>
        <tr><td>Electric kettle</td><td>1,500–2,200 W</td><td>100%</td><td>High power, very short duty</td></tr>
        <tr><td>Washing machine</td><td>350–2,000 W</td><td>50–70%</td><td>Peak only while heating water</td></tr>
        <tr><td>Clothes dryer</td><td>2,000–4,000 W</td><td>85–100%</td><td>Heat pump models draw far less</td></tr>
        <tr><td>EV charger (home AC)</td><td>3,300–7,400 W</td><td>100%</td><td>Usually the largest single demand in a house</td></tr>
        <tr><td>Desktop computer</td><td>100–300 W</td><td>50–80%</td><td>Idle draw is well below the PSU rating</td></tr>
        <tr><td>Induction motor, 1 HP</td><td>≈ 750 W output, ~900 W input</td><td>60–90%</td><td>Input exceeds output by the efficiency</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p class="text-xs text-amber-700">Indicative planning figures, not manufacturer data. Check the rating plate or an energy label for the specific model, and note that a motor's nameplate states <em>output</em> power — the input it draws from the supply is higher by its efficiency and is what the meter records.</p>
  </div>
</section>

<!-- ===================== ENERGY COST ===================== -->
<section id="energy-cost" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Running cost</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Working Out What a Load Costs to Run</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>Energy is power multiplied by time, and cost is energy multiplied by the tariff:</p>

      <div class="not-prose eq-box my-5" data-eq="(2)">kWh per day = Watts × hours/day × (duty % ÷ 100) ÷ 1000
Cost per month = kWh per day × 30.44 × tariff</div>

      <p><strong>Worked example.</strong> A 1.5 ton split air conditioner drawing 1,500 W, used 8 hours a night, cycling at 50% duty: 1,500 × 8 × 0.5 ÷ 1000 = <strong>6 kWh a day</strong>. Over an average month that is 183 kWh, and at ₹8 per unit, about <strong>₹1,460 a month</strong>. Run the same machine 12 hours at 60% duty and it becomes 10.8 kWh a day — ₹2,630 a month, from the same appliance.</p>

      <p><strong>Why the calculator uses 30.44 days.</strong> A month is not four weeks. Using 30 days understates an annual figure by about 5 days' consumption; 30.44 is the average calendar month (365 ÷ 12) and keeps the monthly and annual numbers consistent with each other.</p>

      <p><strong>Days per week matter too.</strong> A workshop machine running 8 hours a day, 5 days a week is not the same as one running every day. The calculator averages part-week loads back over the week rather than pretending they run daily, which is where simple wattage tables quietly inflate an industrial estimate.</p>
    </div>
  </div>
</section>

<!-- ===================== UNITS ===================== -->
<section id="units" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Units</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">W, kW, kWh, BTU/h, Horsepower and Tons</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The one distinction worth getting right: <strong>watts and kilowatts are power</strong> — a rate, how fast energy is being used. <strong>Kilowatt-hours are energy</strong> — a quantity, power sustained over time. A 2 kW heater does not use "2 kW an hour"; it uses 2 kWh in an hour. Meters bill energy; supplies are sized on power.</p>

    <div class="not-prose overflow-x-auto my-5">
      <table class="ref-table">
        <thead><tr><th>Unit</th><th>In watts</th><th>Where you meet it</th></tr></thead>
        <tbody>
          <tr><td>1 kW</td><td>1,000 W</td><td>SI multiple; nearly all electrical ratings</td></tr>
          <tr><td>1 BTU/h</td><td>0.2931 W</td><td>Air conditioning and heating capacity, US market</td></tr>
          <tr><td>1 ton of refrigeration</td><td>3,517 W (≈ 12,000 BTU/h)</td><td>AC and chiller capacity in India and the US</td></tr>
          <tr><td>1 mechanical horsepower</td><td>745.7 W</td><td>Motor output ratings, US and India</td></tr>
          <tr><td>1 metric horsepower (PS)</td><td>735.5 W</td><td>European motor and engine ratings</td></tr>
          <tr><td>1 kWh</td><td>3.6 MJ ≈ 3,412 BTU</td><td>The billed unit of energy</td></tr>
        </tbody>
      </table>
    </div>

    <p><strong>A trap worth naming.</strong> An air conditioner's "1.5 ton" or "18,000 BTU" figure is its <em>cooling capacity</em>, not its electrical input. A 1.5 ton unit removes about 5.3 kW of heat while drawing perhaps 1.5 kW from the supply, because it moves heat rather than generating it. Entering 1.5 ton as the electrical load in any calculator will overstate that machine by roughly three times — for the meter, use the input power from the rating plate. The same applies to a motor: a 10 HP nameplate is shaft output, and the input is higher by the efficiency.</p>
  </div>
</section>

<!-- ===================== SAVING ===================== -->
<section id="saving" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reducing the bill</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Cutting Demand Is Not the Same as Cutting Energy</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>Because the bill has two halves, so does the saving — and the actions are different.</p>

      <p><strong>To cut energy (kWh):</strong> start with whatever runs longest, not whatever is largest. A 9 W LED replacing a 60 W incandescent that burns 6 hours a day saves more over a year than switching off a 2 kW kettle you use for three minutes. Heating and cooling dominate most bills, so a thermostat setpoint moved one or two degrees, a serviced filter and a sealed duct usually beat any appliance swap. On motors, efficiency class and correct sizing matter: a motor loafing at 30% load runs at poor efficiency and poor power factor.</p>

      <p><strong>To cut demand (kW):</strong> stagger, do not shrink. Interlock the geyser against the oven, stagger motor starts so they do not coincide, and move batch loads — EV charging, pumping, compressed air top-up — outside the site's peak window. On a ratcheted demand tariff a single simultaneous start can set a charge you then pay for months, so the interlock is worth more than the equipment it protects.</p>

      <p><strong>Then check what you are being billed for.</strong> Poor power factor raises the kVA demand without raising kWh, so the correction capacitor bank pays back on the demand charge alone. Look at a real interval-meter profile before spending: the load curve tells you whether your problem is a tall peak or a wide base, and those two problems have opposite solutions.</p>

      <p class="text-xs text-gray-400">Use this calculator for the arithmetic and the ranking, then verify against an actual meter reading before committing to capital spend. Estimated wattages and duty cycles are a starting point, not a measurement.</p>
    </div>
  </div>
</section>

<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Power Demand</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using demand load figures to select equipment that must handle full connected load.</strong> Some individual components (like a large motor's own branch circuit conductor and starter) must still be sized for that specific piece of equipment's own full rated load, not a diversified system-wide demand load &mdash; demand factor applies to sizing shared/upstream equipment (main panels, feeders, transformers), not every individual branch circuit.</p>
      <p><strong>2. Applying a generic demand factor without checking the applicable code table.</strong> Demand factors vary meaningfully by load category, occupancy type, and jurisdiction-specific code &mdash; using a single remembered "typical" figure instead of the correct table entry for your specific load category and code edition can meaningfully misstate the true demand load.</p>
      <p><strong>3. Confusing demand factor with power factor or load factor.</strong> These are three distinct concepts despite similar-sounding names &mdash; demand factor relates connected load to expected peak demand for sizing purposes, power factor relates real to apparent power, and load factor relates average to peak demand over a billing period. Using one where another is required gives a nonsensical result.</p>
      <p><strong>4. Applying demand factor twice (once per category, then again to the total).</strong> If you've already calculated demand load category by category (lighting demand + motor demand + HVAC demand, each already using its own demand factor), summing those figures gives the total facility demand load directly &mdash; applying an additional blended demand factor on top of that sum double-counts the diversity effect and understates true demand load.</p>
      <p><strong>5. Not revisiting demand factor as a facility's load mix changes significantly.</strong> A facility that adds a large new continuous load (like server/data center equipment) after its original design will typically see its actual demand factor rise, since continuous loads have a demand factor much closer to 1 than the intermittent loads a blended factor originally assumed &mdash; failing to reassess can lead to an under-sized system once the new load is added.</p>
      <p><strong>6. Ignoring future growth when applying demand factor for initial sizing.</strong> Sizing distribution equipment exactly to today's calculated demand load, with no spare capacity margin, leaves no room for facility growth or added equipment &mdash; standard practice typically adds a growth margin (commonly 15-25%) on top of the calculated demand load when selecting transformer and main panel capacity, distinct from the demand factor calculation itself.</p>
      <p><strong>7. Forgetting to add a growth margin on top of the calculated demand load.</strong> Demand factor gives today's realistic demand estimate, but sizing equipment exactly to that figure with zero spare capacity leaves no room for facility growth or future load additions &mdash; standard practice adds a separate growth margin (commonly 15-25%) when selecting the actual transformer or service capacity.</p>
      <p><strong>8. Not comparing design-stage demand load estimates against actual metered demand once operational.</strong> A demand factor calculation is a statistical estimate, not a guarantee for your specific facility &mdash; once metered data is available, comparing it against the original design estimate helps validate (or correct) assumptions for future expansion planning.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between kW and kWh?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">kW is power — the rate at which energy is used at a given instant, and what the cable, breaker and transformer are sized for. kWh is energy — power sustained over time, and what the meter bills. A 2 kW heater does not use "2 kW an hour"; it uses 2 kWh in an hour. Two loads with identical monthly kWh can need very different supply capacity, which is why this calculator reports both.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I calculate the running cost of an appliance?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">kWh per day = watts × hours per day × duty cycle ÷ 1000, then multiply by 30.44 for an average month and by the tariff for the cost. A 1,500 W air conditioner used 8 hours a night at 50% duty uses 6 kWh a day, about 183 kWh a month, which at ₹8 per unit is roughly ₹1,460. Leaving the duty cycle out of that calculation would double the answer.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does my refrigerator cost less to run than its wattage suggests?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Because the compressor cycles. A fridge rated 200 W only draws that while the compressor runs, typically 25–35% of the time, so 24 hours a day at 30% duty is about 1.4 kWh rather than the 4.8 kWh a straight wattage × hours calculation gives. Thermostatically controlled loads — fridges, water heaters, air conditioners, room heaters — all behave this way, which is why the duty cycle field appears on every line of the schedule.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I enter an air conditioner in tons or BTU?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">You can, but be careful what the figure means. A unit's ton or BTU/h rating is its cooling capacity, not its electrical input: a 1.5 ton unit removes about 5.3 kW of heat while drawing perhaps 1.5 kW from the supply, because it moves heat rather than making it. Entering 1.5 ton as an electrical load overstates that machine roughly threefold. Use the input power from the rating plate, and keep the ton and BTU/h options for loads where the rating really is the power drawn.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is load factor and what is a good value?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Load factor is the average load divided by the peak demand over the same period, and it measures how well the connection you pay for is actually used. A low figure — under about 30% — means capacity sitting idle most of the time, and the cheapest saving is usually shifting load off the peak rather than consuming less. A high figure means the connection is well used and savings must come from consumption. There is no universally correct value: a continuous process runs high by nature, a single-shift workshop runs low.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is a demand charge and how do I reduce it?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Commercial and industrial tariffs bill a monthly charge on the highest demand recorded, often as a 15 or 30 minute average and frequently ratcheted so one bad half-hour sets the charge for months afterwards. You reduce it by staggering rather than shrinking: interlock large heating loads against each other, sequence motor starts so they never coincide, and move batch loads outside the peak window. Correcting power factor also helps where the charge is billed on kVA, since it lowers demand without changing kWh.</p>
    </details>

        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for demand load?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Demand Load (kW) = Connected Load (kW) × Demand Factor. Demand factor is the ratio of the maximum demand a system is likely to draw to the total connected load of all equipment, expressed as a decimal (or percentage) always less than or equal to 1 (100%).</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why is demand load almost always less than connected load?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Because not every piece of connected equipment operates at its full rated load simultaneously — lighting might all be on, but motors cycle on and off, HVAC compressors stage rather than all running at once, and receptacle loads are rarely all drawing maximum current at the same moment. Demand factor captures this real-world diversity in usage, so a facility doesn't need to be wired and equipped for the theoretical (and rarely occurring) scenario where everything runs at full rated load at once.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What's the difference between connected load and demand load?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Connected load is the sum of the nameplate (rated) capacity of every piece of electrical equipment in a facility, added together with no adjustment. Demand load is the realistic maximum load the system is actually expected to draw, after applying demand factors that account for diversity in when different equipment actually operates — demand load is what's used to size feeders, panels, and transformers, not the larger connected load figure.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Where do demand factor values come from?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Demand factors are published in the applicable electrical wiring code (IS 732 in India, NEC Article 220 in the US, or similar) as tables organized by occupancy type and load category, based on decades of accumulated real-world usage data across many similar facilities. Using a code-published demand factor for your specific load category, rather than an arbitrary guess, ensures your sizing calculation is both defensible and code-compliant.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can demand factor be greater than 1 (100%)?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No, not under the standard definition — demand factor is always less than or equal to 1, since demand load can never exceed connected load (you can't draw more current than what's physically connected and capable of drawing). A calculated demand factor above 1 indicates either a measurement error or a misunderstanding of which figure is connected load and which is metered/measured demand.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How is demand factor different from diversity factor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">These are related but distinct concepts often confused. Demand factor (used in this calculator) is the ratio of a single system's maximum demand to its own total connected load. Diversity factor is used when combining multiple separate demand loads (e.g., several different panels or feeders) into one larger system total, accounting for the fact that different sub-systems also don't hit their own individual peaks at exactly the same moment — diversity factor is typically greater than or equal to 1 and divides (rather than multiplies) the sum of individual demand loads.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I use a single blended demand factor or category-by-category demand factors?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A single blended demand factor is useful for a quick, early-stage estimate, but a complete, code-compliant design should break connected load into standard categories (lighting, receptacles, motors, HVAC, special equipment) and apply each category's own specific demand factor from the applicable code table, then sum the resulting demand loads — this is more accurate than a single blended factor, especially for facilities with an unusual mix of load types.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does demand factor change as a facility grows or its load mix changes?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes — demand factor is a function of how equipment is actually used, not a fixed physical property, so a facility that adds a large continuously-running load (like data center equipment) will generally see a higher blended demand factor over time, while adding many intermittently-used loads (like additional receptacle circuits) tends to lower it. Periodically re-checking demand factor against actual metered maximum demand is good practice for a facility that has grown or changed significantly since its electrical system was originally sized.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Is demand load the same figure a utility bills against?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Not necessarily — this calculator estimates demand load for electrical system design/sizing purposes (panels, feeders, transformers), which is a planning figure based on connected load and code-tabulated demand factors. A utility's billed maximum demand is typically the actual metered peak (see the Maximum Demand Calculator), which reflects real historical usage rather than a design-stage estimate, and the two figures, while related, often differ once a facility is actually operating.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
  // ---- Appliance catalogue: typical running wattage and a realistic duty cycle.
  // Wattages are indicative mid-range figures for planning, not nameplate data.
  var CATALOG = {
    'House': [
      ['Air conditioner — split/HVAC', 1500, 24, 45],
      ['Air conditioner — window unit', 1200, 24, 45],
      ['Room heater — portable', 2000, 6, 60],
      ['Humidifier', 150, 8, 60],
      ['Dehumidifier', 400, 10, 50],
      ['Ceiling / table fan', 75, 12, 100],
      ['LED lamp', 9, 6, 100],
      ['Incandescent lamp', 60, 6, 100],
      ['Electric water heater / geyser', 2000, 2, 60]
    ],
    'Kitchen': [
      ['Refrigerator', 200, 24, 30],
      ['Electric oven / range', 2500, 1, 70],
      ['Induction / electric cooktop', 2000, 1.5, 70],
      ['Microwave oven', 1000, 0.5, 100],
      ['Dishwasher', 1500, 1, 60],
      ['Coffee maker', 900, 0.5, 100],
      ['Toaster', 1000, 0.2, 100],
      ['Electric kettle', 1800, 0.3, 100],
      ['Rice cooker', 700, 1, 60]
    ],
    'Other household': [
      ['EV charger — home AC', 7000, 4, 100],
      ['Television', 100, 5, 100],
      ['Washing machine', 500, 1, 70],
      ['Clothes dryer', 3000, 1, 90],
      ['Clothes iron', 1200, 0.5, 70],
      ['Hair dryer', 1500, 0.2, 100],
      ['Desktop computer', 200, 8, 70],
      ['Laptop computer', 65, 8, 70],
      ['Phone charger', 10, 3, 100],
      ['Water pump / motor', 750, 2, 100]
    ],
    'Workshop / plant': [
      ['Motor — 1 HP', 750, 8, 75],
      ['Motor — 5 HP', 3700, 8, 75],
      ['Motor — 10 HP', 7500, 8, 75],
      ['Air compressor', 2200, 8, 50],
      ['Welding machine', 4000, 4, 30],
      ['Lighting circuit', 500, 10, 100],
      ['Server / IT rack', 1500, 24, 80]
    ]
  };

  // Power units, expressed in watts.
  var PUNITS = { 'W':1, 'kW':1000, 'BTU/h':0.29307107, 'hp':745.699872, 'ton (refrig.)':3516.85 };

  var mode = 'quick';
  var rowSeq = 0;

  function val(id){ var el=document.getElementById(id); return el ? parseFloat(el.value) : NaN; }
  function txt(id,v){ var el=document.getElementById(id); if(el) el.textContent=v; }
  function show(id,on){ var el=document.getElementById(id); if(el) el.classList.toggle('hidden-field', !on); }
  function fmt(x,n){ return isFinite(x) ? x.toLocaleString('en-US',{maximumFractionDigits:(n===undefined?1:n)}) : '\u2014'; }

  function setMode(m){
    mode = m;
    document.getElementById('btnQuick').classList.toggle('active', m === 'quick');
    document.getElementById('btnQuick').setAttribute('aria-pressed', m === 'quick');
    document.getElementById('btnList').classList.toggle('active', m === 'list');
    document.getElementById('btnList').setAttribute('aria-pressed', m === 'list');
    show('grpQuick', m === 'quick');
    show('grpList', m === 'list');
    show('grpHours', m === 'quick');
    if(m === 'list' && document.querySelectorAll('.load-row').length === 0){
      addRow('Air conditioner — split/HVAC');
      addRow('Refrigerator');
      addRow('LED lamp');
    }
    calcDemand();
  }

  function catalogOptions(selected){
    var html = '<option value="custom">Custom load…</option>';
    for(var group in CATALOG){
      html += '<optgroup label="' + group + '">';
      CATALOG[group].forEach(function(a){
        html += '<option value="' + a[0] + '"' + (a[0] === selected ? ' selected' : '') + '>' + a[0] + '</option>';
      });
      html += '</optgroup>';
    }
    return html;
  }

  function findAppliance(name){
    for(var g in CATALOG){
      for(var i=0;i<CATALOG[g].length;i++){ if(CATALOG[g][i][0] === name) return CATALOG[g][i]; }
    }
    return null;
  }

  function addRow(preset){
    var id = ++rowSeq;
    var a = preset ? findAppliance(preset) : null;
    var w = a ? a[1] : 100, h = a ? a[2] : 4, duty = a ? a[3] : 100;
    var unitOpts = Object.keys(PUNITS).map(function(u){ return '<option value="' + u + '">' + u + '</option>'; }).join('');
    var row = document.createElement('div');
    row.className = 'load-row';
    row.id = 'row' + id;
    row.innerHTML =
      '<div><span class="lr-lab">Load</span><select class="input-field lr-name" aria-label="Appliance" onchange="applyPreset(' + id + ')">' + catalogOptions(preset) + '</select></div>' +
      '<div><span class="lr-lab">Qty</span><input class="input-field lr-qty" type="number" value="1" min="1" step="1" aria-label="Quantity" oninput="calcDemand()"></div>' +
      '<div><span class="lr-lab">Power</span><div class="unit-row"><input class="input-field lr-w" type="number" value="' + w + '" min="0" step="any" aria-label="Power" oninput="calcDemand()"><select class="input-field lr-u" aria-label="Power unit" onchange="calcDemand()">' + unitOpts + '</select></div></div>' +
      '<div><span class="lr-lab">Hrs/day</span><input class="input-field lr-h" type="number" value="' + h + '" min="0" max="24" step="0.1" aria-label="Hours per day" oninput="calcDemand()"></div>' +
      '<div><span class="lr-lab">Days/wk</span><input class="input-field lr-d" type="number" value="7" min="0" max="7" step="1" aria-label="Days per week" oninput="calcDemand()"></div>' +
      '<div><span class="lr-lab">Duty %</span><input class="input-field lr-duty" type="number" value="' + duty + '" min="1" max="100" step="1" aria-label="Duty cycle percent" oninput="calcDemand()"></div>' +
      '<div><button type="button" class="lr-del" aria-label="Remove this load" onclick="removeRow(' + id + ')">\u2715</button></div>';
    document.getElementById('loadRows').appendChild(row);
    calcDemand();
  }

  function removeRow(id){
    var el = document.getElementById('row' + id);
    if(el) el.parentNode.removeChild(el);
    calcDemand();
  }

  function applyPreset(id){
    var row = document.getElementById('row' + id);
    if(!row) return;
    var a = findAppliance(row.querySelector('.lr-name').value);
    if(a){
      row.querySelector('.lr-w').value = a[1];
      row.querySelector('.lr-u').value = 'W';
      row.querySelector('.lr-h').value = a[2];
      row.querySelector('.lr-duty').value = a[3];
    }
    calcDemand();
  }

  function togglePowerDemandCustomDF(){
    var sel = document.getElementById('demandFactorPreset').value;
    document.getElementById('customDFField').classList.toggle('hidden-field', sel !== 'custom');
  }

  function setFeedback(val){
    document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
    document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
  }

  function calcDemand(){
    var box = document.getElementById('validationBox');
    var errors = [];
    var dfSel = document.getElementById('demandFactorPreset').value;
    var df = dfSel === 'custom' ? val('dfCustom') : parseFloat(dfSel);
    if(isNaN(df) || df <= 0 || df > 1) errors.push('Demand factor must be greater than 0 and no more than 1.');

    var tariff = val('tariff');
    if(isNaN(tariff) || tariff < 0) errors.push('Enter an energy charge of 0 or more.');
    var dCharge = val('demandCharge');
    if(isNaN(dCharge) || dCharge < 0) dCharge = 0;
    var cur = document.getElementById('currency').value;

    var connectedKW = 0, dailyKWh = 0, rows = [];

    if(mode === 'quick'){
      connectedKW = val('connectedLoad');
      if(isNaN(connectedKW) || connectedKW <= 0) errors.push('Enter a connected load greater than 0 kW.');
      var hrs = val('quickHours');
      if(isNaN(hrs) || hrs < 0 || hrs > 24) errors.push('Equivalent full-load hours must be between 0 and 24.');
      if(!errors.length) dailyKWh = connectedKW * df * hrs;
    } else {
      var rowEls = document.querySelectorAll('.load-row');
      if(rowEls.length === 0) errors.push('Add at least one load to the schedule.');
      rowEls.forEach(function(r){
        var name = r.querySelector('.lr-name').value;
        var qty = parseFloat(r.querySelector('.lr-qty').value) || 0;
        var w = parseFloat(r.querySelector('.lr-w').value) || 0;
        var unit = r.querySelector('.lr-u').value;
        var h = parseFloat(r.querySelector('.lr-h').value) || 0;
        var dpw = parseFloat(r.querySelector('.lr-d').value) || 0;
        var duty = parseFloat(r.querySelector('.lr-duty').value) || 0;
        var watts = w * (PUNITS[unit] || 1) * qty;
        connectedKW += watts / 1000;
        // Weekly energy averaged back to a day, so part-week loads are not overstated.
        dailyKWh += (watts / 1000) * h * (duty / 100) * (dpw / 7);
        rows.push({ name: name === 'custom' ? 'Custom load' : name, qty: qty, kw: watts/1000,
                    kwh: (watts/1000) * h * (duty/100) * (dpw/7) });
      });
    }

    if(errors.length){
      box.classList.remove('hidden');
      box.innerHTML = errors.map(function(e){ return '\u2022 ' + e; }).join('<br>');
      ['rResult','rDF','rUnused','rKwh','rCost'].forEach(function(id){ txt(id,'\u2014'); });
      txt('resultSub','Fix the input errors to see a result');
      txt('verdictNote','Correct the highlighted inputs to see the result.');
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    box.classList.add('hidden'); box.innerHTML = '';

    var demandKW = connectedKW * df;
    var monthlyKWh = dailyKWh * 30.44;          // average calendar month
    var annualKWh = dailyKWh * 365;
    var energyCost = monthlyKWh * tariff;
    var demandCost = demandKW * dCharge;
    var monthlyCost = energyCost + demandCost;
    // Load factor: average load over the period against the peak the supply must carry.
    var avgKW = dailyKWh / 24;
    var loadFactor = demandKW > 0 ? avgKW / demandKW : 0;

    txt('rResult', fmt(demandKW,1) + ' kW');
    txt('resultSub', fmt(connectedKW,1) + ' kW connected \u00d7 DF ' + fmt(df,2) + (mode === 'list' ? ' \u00b7 ' + rows.length + ' loads' : ''));
    txt('rDF', fmt(df,2));
    txt('rUnusedLabel', 'Connected Load');
    txt('rUnused', fmt(connectedKW,1) + ' kW');
    txt('rKwh', fmt(monthlyKWh,0) + ' kWh');
    txt('rCost', cur + fmt(monthlyCost,0));

    var note = 'The supply must be sized for the ' + fmt(demandKW,1) + ' kW demand, but the bill follows the ' +
      fmt(monthlyKWh,0) + ' kWh actually consumed. Load factor is ' + fmt(loadFactor*100,0) + '%' +
      (loadFactor < 0.3 ? ' — low, meaning you are paying for capacity that sits idle most of the time; spreading load away from the peak is usually worth more than cutting consumption.'
       : loadFactor > 0.7 ? ' — high, so the connection is well used and savings will come from consumption rather than from shifting load.'
       : ' — typical for a mixed load profile.');
    if(dCharge > 0) note += ' Of the ' + cur + fmt(monthlyCost,0) + ' monthly total, ' + cur + fmt(demandCost,0) + ' is the demand charge on peak kW and ' + cur + fmt(energyCost,0) + ' is energy.';
    txt('verdictNote', note);

    var body = '';
    if(mode === 'list'){
      rows.sort(function(a,b){ return b.kwh - a.kwh; });
      rows.forEach(function(r){
        body += '<tr><td>' + r.name + (r.qty > 1 ? ' \u00d7' + r.qty : '') + '</td><td>' + fmt(r.kw,3) + ' kW</td><td>' +
                fmt(r.kwh*30.44,1) + ' kWh/mo</td><td>' + cur + fmt(r.kwh*30.44*tariff,0) + '</td></tr>';
      });
      document.getElementById('breakdownBox').innerHTML =
        '<table class="breakdown-table"><thead><tr><th>Load</th><th>Connected</th><th>Energy</th><th>Cost</th></tr></thead><tbody>' + body +
        '<tr><td><strong>Total connected</strong></td><td><strong>' + fmt(connectedKW,2) + ' kW</strong></td><td><strong>' + fmt(monthlyKWh,0) + ' kWh/mo</strong></td><td><strong>' + cur + fmt(energyCost,0) + '</strong></td></tr>' +
        '<tr><td>Demand load (\u00d7 DF ' + fmt(df,2) + ')</td><td>' + fmt(demandKW,2) + ' kW</td><td>' + fmt(annualKWh,0) + ' kWh/yr</td><td>' + cur + fmt(energyCost*12 + demandCost*12,0) + '/yr</td></tr>' +
        '<tr><td>Load factor</td><td colspan="3">' + fmt(loadFactor*100,0) + '% (average ' + fmt(avgKW,2) + ' kW against ' + fmt(demandKW,2) + ' kW peak)</td></tr>' +
        '</tbody></table>';
    } else {
      document.getElementById('breakdownBox').innerHTML =
        '<table class="breakdown-table"><thead><tr><th>Quantity</th><th>Value</th></tr></thead><tbody>' +
        '<tr><td>Total connected load</td><td>' + fmt(connectedKW,1) + ' kW</td></tr>' +
        '<tr><td>Demand factor</td><td>' + fmt(df,2) + '</td></tr>' +
        '<tr><td><strong>Demand load</strong></td><td><strong>' + fmt(demandKW,1) + ' kW</strong></td></tr>' +
        '<tr><td>Load not concurrently utilised</td><td>' + fmt(connectedKW - demandKW,1) + ' kW</td></tr>' +
        '<tr><td>Energy</td><td>' + fmt(dailyKWh,1) + ' kWh/day \u00b7 ' + fmt(monthlyKWh,0) + ' kWh/month \u00b7 ' + fmt(annualKWh,0) + ' kWh/year</td></tr>' +
        '<tr><td>Energy charge</td><td>' + cur + fmt(energyCost,0) + ' per month at ' + cur + fmt(tariff,2) + '/kWh</td></tr>' +
        (dCharge > 0 ? '<tr><td>Demand charge</td><td>' + cur + fmt(demandCost,0) + ' per month at ' + cur + fmt(dCharge,2) + '/kW</td></tr>' : '') +
        '<tr><td><strong>Total monthly cost</strong></td><td><strong>' + cur + fmt(monthlyCost,0) + '</strong></td></tr>' +
        '<tr><td>Load factor</td><td>' + fmt(loadFactor*100,0) + '%</td></tr>' +
        '</tbody></table>';
    }
  }

  function calcAndScroll(){
    calcDemand();
    var box = document.getElementById('validationBox');
    var target = (box && !box.classList.contains('hidden')) ? box : document.getElementById('resultPanel');
    if(!target) return;
    var run = function(){
      var r = target.getBoundingClientRect();
      var vh = window.innerHeight || document.documentElement.clientHeight;
      var hdr = document.getElementById('site-header');
      var off = 20;
      if(hdr && hdr.firstElementChild){
        try { var pos = window.getComputedStyle(hdr.firstElementChild).position;
              if(pos === 'fixed' || pos === 'sticky') off += hdr.firstElementChild.getBoundingClientRect().height; } catch(e) {}
      }
      if(r.top >= off && r.bottom <= vh) return;
      var reduce = false;
      try { reduce = window.matchMedia('(prefers-reduced-motion: reduce)').matches; } catch(e) {}
      var top = Math.max(0, window.pageYOffset + r.top - off);
      try { window.scrollTo({ top: top, behavior: reduce ? 'auto' : 'smooth' }); } catch(e) { window.scrollTo(0, top); }
    };
    if(window.requestAnimationFrame) window.requestAnimationFrame(function(){ window.requestAnimationFrame(run); });
    else setTimeout(run, 0);
  }

  setMode('quick');
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
