<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Short Circuit Current Calculator | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Short Circuit Current Calculator for a transformer secondary. Enter transformer kVA rating, secondary voltage, and impedance percentage to get fault current and short circuit MVA instantly, with formula and worked example.">
<meta name="keywords" content="short circuit current calculator, fault current calculator, transformer impedance fault level, breaker short circuit rating, symmetrical fault current calculation">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/short-circuit-current">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Short Circuit Current Calculator">
<meta property="og:description" content="Free Short Circuit Current Calculator — enter transformer kVA, voltage, and impedance to get fault current and short circuit MVA instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/short-circuit-current">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Short Circuit Current Calculator">
<meta name="twitter:description" content="Free Short Circuit Current Calculator — enter transformer kVA, voltage, and impedance to get fault current and short circuit MVA instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Short Circuit Current Calculator",
  "url": "https://www.electromechcalc.com/electrical/short-circuit-current",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Short Circuit Current Calculator for a transformer secondary. Enter transformer kVA rating, secondary voltage, and impedance percentage to get fault current and short circuit MVA instantly, with formula and worked example.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Short Circuit Current Calculator", "item": "https://www.electromechcalc.com/electrical/short-circuit-current" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for short circuit current at a transformer's secondary?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Isc = Full Load Current × (100 ÷ %Impedance). First calculate the transformer's rated full load current from its kVA and secondary voltage, then divide by the transformer's percentage impedance (expressed as a decimal fraction of 100) to get the estimated symmetrical fault current."
      }
    },
    {
      "@type": "Question",
      "name": "Why does lower transformer impedance mean higher fault current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Impedance is what limits current during a fault — a transformer with lower %Z offers less opposition to current flow when its secondary terminals are short-circuited, allowing a higher fault current to flow. This is why %Z is such an important nameplate parameter for protection coordination, not just for normal voltage regulation under load."
      }
    },
    {
      "@type": "Question",
      "name": "What is a typical impedance percentage for a distribution transformer?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Most distribution transformers in the 100 kVA to a few MVA range have impedance in the 4-6.25% range, with %Z generally trending higher for larger transformer ratings (partly to help limit fault current to a manageable level for downstream switchgear). Always use the exact nameplate %Z value for your specific transformer rather than an assumed typical figure for any real fault current calculation."
      }
    },
    {
      "@type": "Question",
      "name": "Why does this calculation assume an infinite source?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "With default settings it does, because treating the upstream supply as having zero impedance gives the highest current the transformer alone can deliver — a conservative first-pass figure for switchgear ratings. You can enter the upstream fault level to include the source impedance, which lowers the result. Note that the simple figure is not an absolute upper bound: a supply running above nominal voltage (the IEC 60909 voltage factor c = 1.05 or 1.10) and motor contribution can both raise the actual current above it."
      }
    },
    {
      "@type": "Question",
      "name": "What is short circuit MVA and how does it relate to fault current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Short circuit MVA (or fault level) is another common way to express the same fault severity: MVA_sc = √3 × V × Isc ÷ 10⁶, or equivalently MVA_sc = Transformer kVA ÷ (%Z ÷ 100) ÷ 1000. Both the fault current (in amps) and fault MVA describe the same underlying event, and different equipment specifications may reference either figure."
      }
    },
    {
      "@type": "Question",
      "name": "Does this calculator give symmetrical or asymmetrical fault current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The headline result is the symmetrical (RMS AC) fault current. The calculator also gives the peak current ip = κ × √2 × Ik from IEC 60909, with κ ≈ 1.02 + 0.98e^(−3R/X) calculated from the X/R ratio at the fault point — typically about 2.0–2.5 × Ik at LV, with a theoretical maximum of 2.83 × Ik. Check breaking capacity (Icu/Ics) against Ik and making capacity (Icm) against ip."
      }
    },
    {
      "@type": "Question",
      "name": "How does upstream source impedance change the actual fault current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Real utility supplies have finite fault capacity (not truly infinite), and any impedance between the source and the transformer (overhead lines, cables) adds to the total fault-limiting impedance — including this upstream impedance in a full calculation always reduces the calculated fault current below the transformer-only estimate this calculator provides, since additional impedance in series always further limits fault current."
      }
    },
    {
      "@type": "Question",
      "name": "Why do downstream cables and busbars also reduce fault current further from the transformer?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every additional length of cable or busbar between the transformer and a downstream fault point adds its own impedance to the fault current path — which is why fault current is highest immediately at the transformer secondary and progressively decreases at points further downstream, an important consideration when selecting appropriately (and not excessively) rated breakers throughout a distribution system rather than using the transformer-secondary fault rating everywhere."
      }
    },
    {
      "@type": "Question",
      "name": "How do I calculate the fault current at the end of a cable?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Add the cable impedance to the transformer (and source) impedance and divide the phase voltage by the total: Ik = c × V ÷ (√3 × |Z_total|). Cable resistance is per kilometre from the conductor data (at 20°C for maximum fault current), reactance about 0.08 Ω/km for typical multicore LV cable, divided by the number of parallel runs. Enter the length, size, material and runs in the calculator to get the fault level at a downstream board; resistance quickly dominates, so fault current drops sharply along small cables."
      }
    },
    {
      "@type": "Question",
      "name": "Is this the fault current I should use to check breaker tripping at the far end of a circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. This calculator gives the maximum prospective fault current, used for breaking and making capacity and withstand ratings. Whether a device trips fast enough on a fault at the far end depends on the minimum fault current — lower voltage factor, conductors at their end-of-fault temperature, and for earth faults the protective conductor path — which is calculated separately, for example from the earth fault loop impedance."
      }
    },
    {
      "@type": "Question",
      "name": "Why is knowing short circuit current important for switchgear and cable selection?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Breakers, fuses, busbars, and cables must be rated to safely withstand (or interrupt) the maximum fault current they could experience without catastrophic failure — undersizing a breaker's interrupting rating below the actual available fault current risks the breaker failing to safely clear a fault, potentially with explosive results, which is why fault current calculation is a mandatory part of any electrical protection design, not an optional check."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Protection & Fault Analysis
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Short Circuit Current <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Estimated symmetrical fault current at a transformer's secondary terminals, from kVA rating, voltage, and impedance percentage — the basis for selecting breaker and switchgear fault ratings.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Short Circuit Current Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter transformer rating, secondary voltage, and impedance percentage.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="transformerKVA">Transformer Rating (kVA)</label>
          <input id="transformerKVA" type="number" value="1000" step="any" min="1" max="100000" placeholder="e.g. 1000" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="secondaryVoltage">Secondary Voltage, Line-to-Line (V)</label>
          <input id="secondaryVoltage" type="number" value="415" step="1" min="100" max="1000" placeholder="e.g. 415" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="impedancePercent">Transformer Impedance, %Z</label>
          <input id="impedancePercent" type="number" value="5" step="0.1" min="0.5" max="25" placeholder="e.g. 5" class="input-field mt-2">
        </div>
        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="trXR">Transformer X/R Ratio</label>
            <input id="trXR" type="number" value="6" step="0.5" min="1" max="30" placeholder="e.g. 6" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="cFactor">Voltage Factor c</label>
            <select id="cFactor" class="input-field mt-2">
              <option value="1" selected>1.00 &mdash; simple method</option>
              <option value="1.05">1.05 &mdash; IEC 60909 max, LV (+6% tolerance)</option>
              <option value="1.1">1.10 &mdash; IEC 60909 max, LV (+10% tolerance)</option>
            </select>
          </div>
        </div>
        <p class="text-xs text-gray-500">X/R from the transformer test report where available (commonly about 3&ndash;10 for LV distribution transformers, rising with size). It sets the peak current, not the symmetrical value.</p>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="srcMVA">Upstream Source Fault Level (MVA) &mdash; optional</label>
          <input id="srcMVA" type="number" value="" step="any" min="1" max="100000" placeholder="blank = infinite source" class="input-field mt-2">
        </div>
      </div>

      <div class="mb-5 pt-5 border-t border-gray-100">
        <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide">Cable to Fault Point (optional)</span>
        <p class="text-xs text-gray-500 mt-1 mb-4">Leave length at 0 for a fault at the transformer LV terminals.</p>
        <div class="grid grid-cols-2 gap-4 mb-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="cabLen">Length (m)</label>
            <input id="cabLen" type="number" value="0" step="any" min="0" max="5000" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="cabRuns">Parallel Runs per Phase</label>
            <input id="cabRuns" type="number" value="1" step="1" min="1" max="20" class="input-field mt-2">
          </div>
        </div>
        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="cabSize">Conductor Size (mm&sup2;)</label>
            <select id="cabSize" class="input-field mt-2"></select>
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="cabMat">Material</label>
            <select id="cabMat" class="input-field mt-2">
              <option value="cu" selected>Copper</option>
              <option value="al">Aluminium</option>
            </select>
          </div>
        </div>
      </div>
      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateShortCircuit()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">Isc = I_FL × (100 ÷ %Z)</span>
        <span class="formula-chip">Ik = c × V ÷ (√3 × |Z_source + Z_T + Z_cable|)</span>
        <span class="formula-chip">ip = κ × √2 × Ik, κ = 1.02 + 0.98e^(−3R/X)</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" role="status" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Prospective 3-Phase Fault Current, Ik (symmetrical)</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Full Load Current</span>
            <span id="rFLC" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Short Circuit MVA</span>
            <span id="rMVA" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
        <div class="mt-3 pt-3 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Peak Current, ip</span>
            <span id="rPeak" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">X/R at Fault Point</span>
            <span id="rXR" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-amber-500 mb-2 block">Device Rating &amp; Limitation Checks</span>
        <div id="rChecks" class="text-sm text-gray-600 leading-relaxed space-y-2"><p>Enter values and hit calculate.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Short%20Circuit%20Current%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/fuse-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Fuse Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/mcb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MCB Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/mccb-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            MCCB Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/earthing-conductor-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Earthing Conductor Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/earth-grid-resistance" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Earth Grid Resistance Calculator <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding short circuit current from transformer impedance</a></li>
      <li><a href="#second" class="hover:underline">3. Typical transformer impedance by rating</a></li>
      <li><a href="#mistakes" class="hover:underline">4. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">5. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Method: transformer-impedance method, extended with optional source impedance, cable impedance, voltage factor c and peak factor &kappa; following IEC 60909-0 concepts; not a full IEC 60909 study</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Short Circuit Current Is Estimated from Transformer Impedance</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>When a short circuit occurs on an electrical system, the current that flows is limited almost entirely by the impedance between the source and the fault point &mdash; for a fault right at a transformer's secondary terminals, that impedance is dominated by the transformer's own internal impedance. This calculator uses that relationship to estimate the maximum fault current a transformer alone can deliver, a standard first-pass figure used to verify that downstream breakers and switchgear have adequate fault interrupting capacity.</p>

      <p><strong>Step 1 &mdash; full load current:</strong> I_FL (A) = (kVA &times; 1000) &divide; (&radic;3 &times; V), where V is the secondary line-to-line voltage. This is simply the transformer's rated normal operating current.</p>

      <p><strong>Step 2 &mdash; short circuit current:</strong> Isc = I_FL &times; (100 &divide; %Z). Transformer impedance percentage (%Z), stamped on every transformer nameplate, describes what fraction of rated voltage is needed to circulate rated current through the transformer's internal impedance alone with the secondary short-circuited during a factory impedance test &mdash; inverting this relationship gives the multiplier for how much fault current flows when the full rated voltage is applied across that same impedance during an actual short circuit.</p>

      <p><strong>Worked example:</strong> a 1000 kVA transformer with a 415 V secondary and 5% impedance. Full load current = (1000 &times; 1000) &divide; (&radic;3 &times; 415) &asymp; 1391 A. Short circuit current = 1391 &times; (100 &divide; 5) = 1391 &times; 20 = 27,822 A &asymp; 27.8 kA. This is the estimated maximum symmetrical fault current available at the transformer's secondary terminals, assuming an infinite (zero-impedance) upstream source &mdash; downstream breakers on the main LV switchboard need an interrupting rating at or above this figure.</p>

      <p><strong>Why %Z is such a powerful lever on fault current:</strong> because Isc is inversely proportional to %Z, a transformer with half the impedance percentage of another (otherwise identical) transformer would deliver roughly double the fault current. This is precisely why larger transformers are often deliberately specified with somewhat higher %Z than smaller ones &mdash; partly to keep resulting fault currents within a range that standard, economical switchgear can handle, rather than requiring unusually expensive, extra-high fault-rated equipment throughout the downstream distribution system.</p>

      <p><strong>Symmetrical vs asymmetrical fault current:</strong> the moment a short circuit begins, the fault current waveform typically includes a DC offset component in addition to the steady-state AC (symmetrical) current this calculator produces &mdash; the actual first-cycle current can be substantially higher than the symmetrical value alone, with the exact multiplier depending on the system's X/R ratio. IEC 60909 expresses the first peak as i<sub>p</sub> = &kappa; &times; &radic;2 &times; I<sub>k</sub>, with &kappa; &asymp; 1.02 + 0.98 e<sup>&minus;3R/X</sup>: for X/R = 6 that is &kappa; &asymp; 1.62, so the peak is about 2.3&times; the RMS symmetrical current, and the theoretical upper limit is 2&radic;2 &asymp; 2.83&times;. Adding cable resistance lowers X/R and therefore the peak factor, which is why the calculator reports X/R at the fault point. Breaker specifications distinguish between rated breaking capacity (checked against symmetrical current, since the DC component has typically decayed by the time the breaker actually interrupts) and rated making capacity (checked against the higher asymmetrical peak, since the breaker must be able to safely close onto a fault at that first-cycle peak current without damage).</p>

      <p><strong>Motor contribution to fault current:</strong> running induction motors act briefly like generators immediately after a fault occurs, since their rotating magnetic field and stored mechanical energy continue driving current into the fault for a few cycles as the motor decelerates. For facilities with substantial motor load, this contribution can meaningfully add to total fault current beyond what the transformer alone supplies &mdash; a rule of thumb sometimes used for a rough estimate treats total connected motor horsepower as contributing roughly 4-6 times its own full-load current to the fault for the first few cycles, though a precise calculation requires knowing the specific motors' locked-rotor characteristics.</p>

      <p><strong>How %Z is actually measured:</strong> a transformer's percentage impedance is determined by a standard factory test &mdash; the secondary winding is short-circuited, and the manufacturer applies just enough voltage to the primary winding to circulate the transformer's full rated current through this short circuit. That applied voltage, expressed as a percentage of the transformer's rated voltage, is the %Z value stamped on the nameplate. A 5% impedance transformer, for example, only needs 5% of its rated voltage applied to drive full rated current through a shorted secondary &mdash; which directly explains why, at full rated voltage during an actual fault, current can rise to roughly 100&divide;5 = 20 times the rated full load current.</p>

      <p><strong>Where this fault current figure gets used:</strong> the calculated fault current (or fault MVA) is the key input for selecting breaker and switchgear interrupting ratings, verifying busbar and cable short-circuit withstand ratings (thermal and mechanical, since fault currents create significant electromagnetic forces as well as heating), checking protective relay coordination (making sure upstream and downstream protective devices trip in the correct sequence), and confirming arc-flash incident energy calculations, which depend directly on available fault current at each point in the system.</p>

      <p><strong>What the extended inputs do.</strong> The transformer-only figure assumes an infinite upstream source, nominal voltage and a fault directly at the LV terminals. The calculator can refine each assumption. An <em>upstream fault level</em> in MVA adds the source impedance, Z<sub>Q</sub> = V&sup2; &divide; S<sub>Q</sub>, referred to the LV side, with X/R &asymp; 10 as IEC 60909 suggests when the actual value is unknown. A <em>cable length, size and material</em> adds the conductor impedance at 20&deg;C (the IEC 60909 basis for maximum fault current) plus a typical reactance of 0.08 &Omega;/km, divided by the number of parallel runs. The <em>voltage factor c</em> of IEC 60909 (1.05 or 1.10 for LV systems, depending on the permitted voltage tolerance) raises the result to cover a supply running above nominal. All impedances are added as complex values: I<sub>k</sub> = c &times; V &divide; (&radic;3 &times; |R + jX|).</p>

      <p><strong>Maximum vs minimum fault current.</strong> The maximum prospective current decides breaking capacity (Icu/Ics), making capacity (against the peak i<sub>p</sub>) and busbar withstand. The <em>minimum</em> fault current &mdash; at the far end of the longest cable, with c = 0.95 and conductors at their end-of-fault temperature &mdash; decides whether a breaker&rsquo;s magnetic trip or a fuse operates fast enough for automatic disconnection. A calculation aimed at one does not answer the other, and a single-phase earth-fault current, which depends on the earth-return path, is different again.</p>

      <p><strong>Summary:</strong> use Isc = I_FL &times; (100 &divide; %Z) with the transformer's actual nameplate impedance for a conservative first-pass fault current estimate at its secondary terminals, remember that additional cable and busbar impedance reduces fault current further downstream, and always have a complete fault study (including upstream source impedance and motor contribution) performed before finalizing protective device selection on any real installation.</p>

      <p><strong>Why fault current calculations get more, not less, important as system complexity grows:</strong> a simple, single-transformer installation with a short LV distribution run has a relatively straightforward fault current profile, close to this calculator's transformer-only estimate throughout. Larger, more complex facilities with multiple transformers, generators, or extensive distribution can have fault current contributions arriving from multiple directions simultaneously, meaningfully changing the picture at any given fault point &mdash; which is exactly why larger facilities generally warrant a full computer-modeled short circuit study (using software that properly combines all contributing sources and their respective impedances) rather than relying on simplified hand calculations like this one for final protective device selection.</p>

      <p><strong>Arc-flash considerations, briefly:</strong> beyond simply selecting adequately rated breakers, available fault current at a given point directly drives arc-flash incident energy calculations &mdash; higher available fault current generally means higher potential arc-flash energy release if a fault occurs while someone is working nearby, which is why fault current studies feed directly into arc-flash hazard labeling and personal protective equipment requirements under most modern electrical safety programs. This is a specialized calculation beyond this tool's scope, but it's worth knowing that the fault current figure calculated here is a foundational input to that broader safety analysis, not just a switchgear-rating exercise in isolation.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">1000 kVA transformer, 415 V, 5% impedance: I_FL = (1000&times;1000) &divide; (&radic;3&times;415) &asymp; 1391 A. Isc = 1391 &times; (100&divide;5) = <strong>27.8 kA</strong>.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">With default settings this calculator gives the classic transformer-only figure: infinite upstream source, nominal voltage (c = 1.0) and a fault at the LV terminals &mdash; the maximum the transformer alone can deliver. The optional inputs add source impedance, cable impedance, the IEC 60909 voltage factor and the peak current. It still omits motor contribution, generator sources, parallel transformers, arc resistance and earth-fault paths, so it is a screening tool: have a full short circuit study performed by a qualified electrical engineer before finalizing protective device selection on any real installation.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference Table</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Typical Transformer Impedance (%Z) by kVA Rating</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Transformer Rating</th>
          <th class="text-left px-4 py-2 font-semibold">Typical %Z</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Up to 500 kVA</td><td class="px-4 py-2">4.0-4.5%</td></tr>
        <tr><td class="px-4 py-2">630-1000 kVA</td><td class="px-4 py-2">4.5-5.5%</td></tr>
        <tr><td class="px-4 py-2">1250-2000 kVA</td><td class="px-4 py-2">5.5-6.25%</td></tr>
        <tr><td class="px-4 py-2">2500 kVA and above</td><td class="px-4 py-2">6.25-7.15%+</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>These are general industry-typical ranges &mdash; actual %Z varies by manufacturer, specific design, and any project-specific requirement, and always appears on the transformer's own nameplate as a tested, certified value. Never assume a typical value from this table for a real fault current calculation when the actual nameplate figure is available; the nameplate value is the correct one to use, since it reflects the actual as-built transformer rather than a generic catalog average.</p>
      <p>Note the general trend of higher %Z for larger transformers &mdash; this is often a deliberate design choice, since without it, fault currents from larger transformers would scale up proportionally with their higher full-load current, requiring correspondingly more expensive, higher-fault-rated switchgear throughout the downstream system. Manufacturers balance this against the voltage regulation trade-off, since higher %Z also means more voltage drop under load, so the specified %Z for any given transformer represents a deliberate engineering compromise between these competing considerations.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Short Circuit Current</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using an assumed or typical %Z instead of the actual transformer nameplate value.</strong> %Z varies by manufacturer and design even for transformers of identical kVA rating &mdash; always use the certified nameplate value for any real fault current calculation, not a general reference figure.</p>
      <p><strong>2. Treating the transformer-secondary fault current as valid throughout the entire downstream distribution system.</strong> Fault current decreases with additional cable and busbar impedance further from the transformer &mdash; using the transformer-secondary figure to select breakers deep in the distribution system, far from the transformer, significantly overstates the actual fault current those breakers will ever see (over-specifying, though not unsafe, adds unnecessary cost). Use the cable inputs to estimate the fault level at a downstream board.</p>
      <p><strong>9. Using the maximum fault current to check protection sensitivity.</strong> Whether a breaker or fuse clears a fault fast enough at the end of a long circuit depends on the <em>minimum</em> fault current there, which can be many times smaller than the value at the transformer. Check disconnection with a minimum-fault or earth-fault loop impedance calculation, not with the maximum prospective current.</p>
      <p><strong>3. Ignoring upstream source impedance entirely in a final design.</strong> This calculator's infinite-source assumption is a valid conservative first-pass check, but a complete protection study should include actual utility source impedance for accurate, final protective device coordination, not just for headline fault rating selection.</p>
      <p><strong>4. Confusing symmetrical and asymmetrical (first-cycle) fault current.</strong> This calculator gives symmetrical fault current &mdash; the actual first-cycle asymmetrical current (relevant for breaker making capacity, distinct from breaking capacity) can be substantially higher due to a DC offset component, and needs its own separate check against the breaker's rated making capacity.</p>
      <p><strong>5. Not accounting for motor contribution to fault current.</strong> Large motors running at the time of a fault continue to feed current into the fault briefly (acting like a generator during their coast-down), adding to the total fault current beyond what the transformer alone supplies &mdash; facilities with large motor loads may need this contribution included for an accurate total fault current figure.</p>
      <p><strong>6. Selecting a breaker with interrupting rating below the calculated (or actual) available fault current.</strong> This is a serious safety error, not just a design inefficiency &mdash; a breaker asked to interrupt a fault current beyond its rated capacity can fail catastrophically rather than safely clearing the fault, which is exactly the failure mode fault current calculations exist to prevent.</p>
      <p><strong>7. Overlooking asymmetrical (first-cycle) current when checking breaker making capacity.</strong> Breaker breaking capacity is checked against symmetrical current, but making capacity (closing onto an existing fault) must be checked against the higher asymmetrical peak &mdash; using only the symmetrical figure for both checks can leave making capacity under-verified.</p>
      <p><strong>8. Applying transformer-secondary fault current to a facility with multiple fault-contributing sources.</strong> A single-transformer calculation like this one doesn't capture the combined effect of multiple transformers, standby generators, or significant motor contribution operating together &mdash; facilities with more than one fault-current source need a proper combined fault study, not a single-source estimate applied as if it were the total.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for short circuit current at a transformer's secondary?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Isc = Full Load Current × (100 ÷ %Impedance). First calculate the transformer's rated full load current from its kVA and secondary voltage, then divide by the transformer's percentage impedance (expressed as a decimal fraction of 100) to get the estimated symmetrical fault current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does lower transformer impedance mean higher fault current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Impedance is what limits current during a fault — a transformer with lower %Z offers less opposition to current flow when its secondary terminals are short-circuited, allowing a higher fault current to flow. This is why %Z is such an important nameplate parameter for protection coordination, not just for normal voltage regulation under load.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is a typical impedance percentage for a distribution transformer?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Most distribution transformers in the 100 kVA to a few MVA range have impedance in the 4-6.25% range, with %Z generally trending higher for larger transformer ratings (partly to help limit fault current to a manageable level for downstream switchgear). Always use the exact nameplate %Z value for your specific transformer rather than an assumed typical figure for any real fault current calculation.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does this calculation assume an infinite source?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">With default settings it does, because treating the upstream supply as having zero impedance gives the highest current the transformer alone can deliver — a conservative first-pass figure for switchgear ratings. You can enter the upstream fault level to include the source impedance, which lowers the result. Note that the simple figure is not an absolute upper bound: a supply running above nominal voltage (the IEC 60909 voltage factor c = 1.05 or 1.10) and motor contribution can both raise the actual current above it.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is short circuit MVA and how does it relate to fault current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Short circuit MVA (or fault level) is another common way to express the same fault severity: MVA_sc = √3 × V × Isc ÷ 10⁶, or equivalently MVA_sc = Transformer kVA ÷ (%Z ÷ 100) ÷ 1000. Both the fault current (in amps) and fault MVA describe the same underlying event, and different equipment specifications may reference either figure.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does this calculator give symmetrical or asymmetrical fault current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The headline result is the symmetrical (RMS AC) fault current. The calculator also gives the peak current ip = κ × √2 × Ik from IEC 60909, with κ ≈ 1.02 + 0.98e^(−3R/X) calculated from the X/R ratio at the fault point — typically about 2.0–2.5 × Ik at LV, with a theoretical maximum of 2.83 × Ik. Check breaking capacity (Icu/Ics) against Ik and making capacity (Icm) against ip.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does upstream source impedance change the actual fault current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Real utility supplies have finite fault capacity (not truly infinite), and any impedance between the source and the transformer (overhead lines, cables) adds to the total fault-limiting impedance — including this upstream impedance in a full calculation always reduces the calculated fault current below the transformer-only estimate this calculator provides, since additional impedance in series always further limits fault current.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why do downstream cables and busbars also reduce fault current further from the transformer?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Every additional length of cable or busbar between the transformer and a downstream fault point adds its own impedance to the fault current path — which is why fault current is highest immediately at the transformer secondary and progressively decreases at points further downstream, an important consideration when selecting appropriately (and not excessively) rated breakers throughout a distribution system rather than using the transformer-secondary fault rating everywhere.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I calculate the fault current at the end of a cable?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Add the cable impedance to the transformer (and source) impedance and divide the phase voltage by the total: Ik = c × V ÷ (√3 × |Z_total|). Cable resistance is per kilometre from the conductor data (at 20°C for maximum fault current), reactance about 0.08 Ω/km for typical multicore LV cable, divided by the number of parallel runs. Enter the length, size, material and runs in the calculator to get the fault level at a downstream board; resistance quickly dominates, so fault current drops sharply along small cables.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Is this the fault current I should use to check breaker tripping at the far end of a circuit?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">No. This calculator gives the maximum prospective fault current, used for breaking and making capacity and withstand ratings. Whether a device trips fast enough on a fault at the far end depends on the minimum fault current — lower voltage factor, conductors at their end-of-fault temperature, and for earth faults the protective conductor path — which is calculated separately, for example from the earth fault loop impedance.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why is knowing short circuit current important for switchgear and cable selection?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Breakers, fuses, busbars, and cables must be rated to safely withstand (or interrupt) the maximum fault current they could experience without catastrophic failure — undersizing a breaker's interrupting rating below the actual available fault current risks the breaker failing to safely clear a fault, potentially with explosive results, which is why fault current calculation is a mandatory part of any electrical protection design, not an optional check.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    // ===== Short circuit logic (transformer + optional source and cable) =====
    const CAB_SIZES = [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400];
    const CAB_R20 = {
      cu: [12.1,7.41,4.61,3.08,1.83,1.15,0.727,0.524,0.387,0.268,0.193,0.153,0.124,0.0991,0.0754,0.0601,0.047],
      al: [19.5,12.1,7.41,5.09,3.08,1.91,1.20,0.868,0.641,0.443,0.320,0.253,0.206,0.164,0.125,0.100,0.0778]
    };
    const CAB_X = 0.08;          // Ω/km, typical multicore LV cable
    const SRC_R_OVER_X = 0.1;    // IEC 60909 default when source R/X is unknown
    (function(){
      const sel = document.getElementById('cabSize');
      CAB_SIZES.forEach(function(sz){
        const o = document.createElement('option'); o.value = sz; o.textContent = sz + ' mm²';
        if (sz === 240) o.selected = true;
        sel.appendChild(o);
      });
    })();

    function fmtOhm(x){ return (x * 1000).toFixed(3) + ' mΩ'; }

    function calculateShortCircuit(){
    const kva = parseFloat(document.getElementById('transformerKVA').value);
    const voltage = parseFloat(document.getElementById('secondaryVoltage').value);
    const impedancePercent = parseFloat(document.getElementById('impedancePercent').value);
    const xr = parseFloat(document.getElementById('trXR').value);
    const c = parseFloat(document.getElementById('cFactor').value);
    const rawSrc = document.getElementById('srcMVA').value;
    const srcMVA = rawSrc === '' ? null : parseFloat(rawSrc);
    const cabLen = parseFloat(document.getElementById('cabLen').value);
    const cabRuns = parseFloat(document.getElementById('cabRuns').value);
    const cabIdx = CAB_SIZES.indexOf(parseFloat(document.getElementById('cabSize').value));
    const cabMat = document.getElementById('cabMat').value;

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(!Number.isFinite(kva) || kva < 1 || kva > 100000){ errors.push('Enter a transformer rating between 1 and 100,000 kVA.'); }
    if(!Number.isFinite(voltage) || voltage < 100 || voltage > 1000){ errors.push('Enter a secondary voltage between 100 V and 1000 V.'); }
    if(!Number.isFinite(impedancePercent) || impedancePercent < 0.5 || impedancePercent > 25){ errors.push('Enter a transformer impedance between 0.5% and 25%.'); }
    if(!Number.isFinite(xr) || xr < 1 || xr > 30){ errors.push('Enter an X/R ratio between 1 and 30.'); }
    if(srcMVA !== null && (!Number.isFinite(srcMVA) || srcMVA < 1 || srcMVA > 100000)){ errors.push('Upstream fault level must be between 1 and 100,000 MVA, or left blank.'); }
    if(!Number.isFinite(cabLen) || cabLen < 0 || cabLen > 5000){ errors.push('Cable length must be between 0 and 5000 m.'); }
    if(!Number.isFinite(cabRuns) || cabRuns < 1 || cabRuns > 20 || !Number.isInteger(cabRuns)){ errors.push('Parallel runs must be a whole number from 1 to 20.'); }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      ['rResult','rFLC','rMVA','rPeak','rXR'].forEach(function(id){ document.getElementById(id).textContent = '\u2014'; });
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      document.getElementById('rChecks').innerHTML = '<p>Fix the input errors above to see the checks.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const V = voltage;
    const fullLoadCurrent = (kva * 1000) / (Math.sqrt(3) * V);
    const simpleIsc = fullLoadCurrent * (100 / impedancePercent);   // classic infinite-bus figure

    // Transformer impedance referred to LV (Ω)
    const zBase = V * V / (kva * 1000);
    const zT = impedancePercent / 100 * zBase;
    const rT = zT / Math.sqrt(1 + xr * xr);
    const xT = rT * xr;
    // Source
    let rQ = 0, xQ = 0;
    if (srcMVA !== null){
      const zQ = V * V / (srcMVA * 1e6);
      xQ = zQ / Math.sqrt(1 + SRC_R_OVER_X * SRC_R_OVER_X);
      rQ = xQ * SRC_R_OVER_X;
    }
    // Cable (20 °C, max fault basis)
    const rC = cabLen > 0 ? CAB_R20[cabMat][cabIdx] * cabLen / 1000 / cabRuns : 0;
    const xC = cabLen > 0 ? CAB_X * cabLen / 1000 / cabRuns : 0;

    function ik(r, x){ return c * V / (Math.sqrt(3) * Math.sqrt(r * r + x * x)); }
    function kappa(r, x){ return 1.02 + 0.98 * Math.exp(-3 * r / x); }

    const R = rQ + rT + rC, X = xQ + xT + xC;
    const ikFault = ik(R, X);
    const ikTerm = ik(rQ + rT, xQ + xT);
    const k = kappa(R, X);
    const ip = k * Math.sqrt(2) * ikFault;
    const scMVA = Math.sqrt(3) * V * ikFault / 1e6;
    const atTerminals = cabLen === 0;

    document.getElementById('rResult').textContent = (ikFault / 1000).toLocaleString('en-US', {maximumFractionDigits:2}) + ' kA';
    document.getElementById('resultSub').textContent = kva + ' kVA, ' + V + ' V, ' + impedancePercent + '% Z' + (srcMVA !== null ? ', source ' + srcMVA + ' MVA' : ', infinite source') + (atTerminals ? ', at LV terminals' : ', ' + cabLen + ' m of ' + (cabRuns > 1 ? cabRuns + ' × ' : '') + CAB_SIZES[cabIdx] + ' mm² ' + (cabMat === 'cu' ? 'Cu' : 'Al')) + (c !== 1 ? ', c = ' + c : '');
    document.getElementById('rFLC').textContent = fullLoadCurrent.toFixed(1) + ' A';
    document.getElementById('rMVA').textContent = scMVA.toFixed(1) + ' MVA';
    document.getElementById('rPeak').textContent = (ip / 1000).toFixed(1) + ' kA';
    document.getElementById('rXR').textContent = (X / R).toFixed(1) + ' (κ ' + k.toFixed(2) + ')';

    const rows = [
      ['Transformer Rating', kva.toLocaleString('en-US') + ' kVA'],
      ['Secondary Voltage', V + ' V'],
      ['Full Load Current', fullLoadCurrent.toFixed(1) + ' A'],
      ['Simple method Isc = I_FL × 100 ÷ %Z', (simpleIsc / 1000).toFixed(2) + ' kA'],
      ['Transformer R / X (LV side)', fmtOhm(rT) + ' / ' + fmtOhm(xT)]
    ];
    if (srcMVA !== null) rows.push(['Source R / X (' + srcMVA + ' MVA)', fmtOhm(rQ) + ' / ' + fmtOhm(xQ)]);
    if (!atTerminals) rows.push(['Cable R / X (20 °C)', fmtOhm(rC) + ' / ' + fmtOhm(xC)]);
    rows.push(['Voltage factor c', c.toFixed(2)]);
    rows.push(['Ik at transformer terminals', (ikTerm / 1000).toFixed(2) + ' kA']);
    if (!atTerminals) rows.push(['<strong>Ik at fault point</strong>', '<strong>' + (ikFault / 1000).toFixed(2) + ' kA</strong>']);
    else rows[rows.length - 1] = ['<strong>Ik at transformer terminals</strong>', '<strong>' + (ikTerm / 1000).toFixed(2) + ' kA</strong>'];
    rows.push(['X/R at fault point, κ', (X / R).toFixed(2) + ', ' + k.toFixed(3)]);
    rows.push(['Peak ip = κ × √2 × Ik', (ip / 1000).toFixed(2) + ' kA']);
    rows.push(['Short Circuit MVA at fault point', scMVA.toFixed(1) + ' MVA']);
    document.getElementById('breakdownBox').innerHTML = '<table class="breakdown-table"><thead><tr><th>Quantity</th><th>Value</th></tr></thead><tbody>' +
      rows.map(function(r){ return '<tr><td>' + r[0] + '</td><td>' + r[1] + '</td></tr>'; }).join('') + '</tbody></table>';

    const checks = [];
    checks.push('\u2139\ufe0f Protective devices at this point need breaking capacity Icu (and Ics where they must stay serviceable) \u2265 ' + (ikFault / 1000).toFixed(1) + ' kA at ' + V + ' V, and making capacity Icm \u2265 ' + (ip / 1000).toFixed(1) + ' kA peak.');
    if (srcMVA === null) checks.push('\u2139\ufe0f Infinite source assumed \u2014 a conservative figure for device ratings. Enter the upstream fault level from the utility to refine it.');
    if (c === 1) checks.push('\u2139\ufe0f Voltage factor 1.00 (simple method). IEC 60909 uses c = 1.05 or 1.10 for maximum LV fault current, giving ' + (ikFault * 1.05 / 1000).toFixed(1) + '\u2013' + (ikFault * 1.10 / 1000).toFixed(1) + ' kA here.');
    checks.push('\u2139\ufe0f Not included: motor contribution (running motors feed the fault for the first cycles and raise the peak), parallel transformers or generators, and single-phase earth-fault current. For breaker trip checks at the far end of a circuit, use the minimum fault current, not this maximum.');
    document.getElementById('rChecks').innerHTML = checks.map(function(t){ return '<p>' + t + '</p>'; }).join('');
  }

  ['transformerKVA','secondaryVoltage','impedancePercent','trXR','srcMVA','cabLen','cabRuns'].forEach(function(id){
    const el = document.getElementById(id);
    el.addEventListener('input', calculateShortCircuit);
    el.addEventListener('change', calculateShortCircuit);
    el.addEventListener('keydown', function(ev){
      if (ev.key === 'Enter'){ ev.preventDefault(); const b = document.querySelector('#calculator button[onclick^="calculate"]'); if (b) b.click(); }
    });
  });
  ['cFactor','cabSize','cabMat'].forEach(function(id){ document.getElementById(id).addEventListener('change', calculateShortCircuit); });

  calculateShortCircuit();
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
