<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Soft Starter Sizing Calculator | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Soft Starter Sizing Calculator. Enter motor full load current, starts per hour, and ambient temperature to get the required soft starter current rating instantly, with formula and worked example.">
<meta name="keywords" content="soft starter sizing calculator, soft starter rating calculator, soft starter duty cycle, soft starter temperature derating, soft starter selection formula">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/soft-starter-sizing">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Soft Starter Sizing Calculator">
<meta property="og:description" content="Free Soft Starter Sizing Calculator — enter motor FLC, starts per hour, and ambient temperature to get the required rating instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/soft-starter-sizing">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Soft Starter Sizing Calculator">
<meta name="twitter:description" content="Free Soft Starter Sizing Calculator — enter motor FLC, starts per hour, and ambient temperature to get the required rating instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Soft Starter Sizing Calculator",
  "url": "https://www.electromechcalc.com/electrical/soft-starter-sizing",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Soft Starter Sizing Calculator. Enter motor full load current, starts per hour, and ambient temperature to get the required soft starter current rating instantly, with formula and worked example.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Soft Starter Sizing Calculator", "item": "https://www.electromechcalc.com/electrical/soft-starter-sizing" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the basic formula for soft starter sizing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Required Soft Starter Rating = Motor Full Load Current × Duty Factor ÷ Temperature Derating Factor. The duty factor increases with more frequent starting (more starts per hour), and the temperature derating factor reduces the soft starter's effective rating when ambient temperature exceeds its reference condition (commonly 40°C)."
      }
    },
    {
      "@type": "Question",
      "name": "What do AC-53a and AC-53b ratings on a soft starter mean?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "They are the IEC 60947-4-2 utilization categories that state the duty a soft starter rating is valid for. AC-53b applies to bypassed starters and is written like 3.5-15 : 345 — 3.5 × rated current for 15 s, then at least 345 s off before the next start. AC-53a applies to starters that also carry the running current and is written like 3.5-15 : 50-10 — adding the on-load duty (50%) and starts per hour (10). A rating only holds for its stated profile, so match your current limit, start time and starts per hour to the manufacturer’s table."
      }
    },
    {
      "@type": "Question",
      "name": "How does the current limit setting affect starting torque?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Torque falls roughly with the square of the current. A 3.5 × FLC current limit on a motor with a 7 × FLC direct-on-line starting current gives about (3.5 ÷ 7)² = 25% of the DOL starting torque — about 50% of full-load torque for a motor with 200% locked-rotor torque. That suits fans and centrifugal pumps; high-breakaway loads need a higher current limit, which in turn needs a starter rated for the heavier duty."
      }
    },
    {
      "@type": "Question",
      "name": "Why does starting frequency (starts per hour) matter so much for soft starter sizing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A soft starter's power electronics (thyristors/SCRs) generate significant heat during the ramp-up starting period, and this heat needs time to dissipate between starts — frequent starting doesn't allow full thermal recovery between cycles, requiring a larger-rated soft starter (or a reduced duty cycle) to avoid overheating the power electronics, even though the motor's own steady-state running current hasn't changed."
      }
    },
    {
      "@type": "Question",
      "name": "Does a soft starter need to be oversized compared to a simple contactor for the same motor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Often yes, particularly for frequent-starting applications — a simple contactor's continuous current rating is largely unaffected by starting frequency (within reason), but a soft starter's semiconductor-based ramping function is genuinely more thermally sensitive to starting frequency, which is why soft starter sizing explicitly accounts for starts-per-hour in a way basic contactor sizing typically doesn't."
      }
    },
    {
      "@type": "Question",
      "name": "How does ambient temperature affect soft starter rating?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Like most electronic and electrical equipment, a soft starter's rated current is specified at a reference ambient temperature (commonly 40°C) — operating in a hotter environment (an unventilated panel room, direct sun exposure, a hot industrial environment) reduces the available thermal margin before the unit's internal components exceed their safe operating temperature, requiring derating (either a larger unit, or accepting reduced current capability from the same unit)."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between 'normal duty' and 'heavy duty' soft starter ratings some manufacturers publish?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Some manufacturers publish two different current ratings for the same physical soft starter model — a higher rating for lighter, less frequent starting duty, and a lower rating for the same unit used in more demanding, frequent-starting applications — reflecting the same underlying thermal duty cycle principle this calculator's duty factor addresses, just expressed as two distinct published ratings rather than a continuous adjustment factor."
      }
    },
    {
      "@type": "Question",
      "name": "Can a soft starter be bypassed after starting to reduce heat and improve efficiency?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes — many soft starter installations include a bypass contactor that closes after the starting ramp completes, carrying full running current directly through a mechanical contact rather than through the soft starter's semiconductors continuously — this reduces heat generation and voltage drop during normal running, and is standard practice for many continuous-duty soft starter applications specifically to avoid unnecessary continuous semiconductor conduction losses."
      }
    },
    {
      "@type": "Question",
      "name": "What is an inside-delta soft starter connection?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The starter is connected in series with each motor winding inside the delta, so it carries only the winding current — FLC ÷ √3, about 58% — and a smaller unit can be used. It needs a six-lead motor and a starter rated for inside-delta operation, wired to the manufacturer’s diagram."
      }
    },
    {
      "@type": "Question",
      "name": "Does soft starter sizing need to account for the driven load's inertia, not just starts per hour?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, indirectly — higher-inertia loads generally take longer to accelerate to full speed, meaning the soft starter's semiconductors conduct current for a longer ramp period each start, which increases heat generation per start even at the same starts-per-hour frequency — very high-inertia applications may need to be treated as a more severe duty class than starts-per-hour alone would suggest."
      }
    },
    {
      "@type": "Question",
      "name": "Is soft starter current rating the same thing as motor horsepower/kW rating shown on some product literature?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not directly — while manufacturers often publish a suggested motor kW/HP rating for a given soft starter model as a convenience reference (assuming typical voltage and duty conditions), the fundamental sizing parameter is current, not power — always verify actual current compatibility for your specific motor and voltage, not just a horsepower table lookup, especially for non-typical duty conditions."
      }
    },
    {
      "@type": "Question",
      "name": "What happens if a soft starter is undersized for its actual duty cycle?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An undersized soft starter subjected to more frequent starting than its rating accommodates will overheat its internal power electronics over time, potentially triggering thermal protection trips (a operational nuisance) or, in more severe cases, leading to premature component failure — correctly accounting for actual starts-per-hour duty, not just steady-state motor current, is essential to avoiding this failure mode."
      }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>

<!-- Tailwind, Google Fonts, and theme.css all use the same
     preload + media=print swap trick so none of them block first
     paint. The <noscript> fallbacks make sure styling still applies
     with JS disabled. -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">

<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>

<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Motors & Starting
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Soft Starter Sizing <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Required soft starter current rating from motor full load current, starting frequency (starts per hour), and ambient temperature derating.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Soft Starter Sizing Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter motor FLC, starting frequency, and ambient temperature.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="flc">Motor Nameplate FLC (A)</label>
            <input id="flc" type="number" value="55" step="any" min="0.1" max="5000" placeholder="e.g. 55" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="connection">Connection</label>
            <select id="connection" class="input-field mt-2">
              <option value="inline" selected>In-line (3-wire)</option>
              <option value="delta">Inside-delta (6-wire)</option>
            </select>
          </div>
        </div>
        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="curLimit">Current Limit (&times; FLC)</label>
            <input id="curLimit" type="number" value="3.5" step="0.1" min="1.5" max="6" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="startTime">Start Time (s)</label>
            <input id="startTime" type="number" value="10" step="any" min="1" max="120" class="input-field mt-2">
          </div>
        </div>
        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="startsPerHour">Starts Per Hour</label>
            <input id="startsPerHour" type="number" value="8" step="1" min="1" max="120" placeholder="e.g. 8" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="bypass">Bypass Contactor</label>
            <select id="bypass" class="input-field mt-2">
              <option value="yes" selected>Yes (internal or external)</option>
              <option value="no">No &mdash; thyristors carry running current</option>
            </select>
          </div>
        </div>
        <div class="grid grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="ambientTemp">Ambient Temperature (&deg;C)</label>
            <input id="ambientTemp" type="number" value="40" step="1" min="-20" max="65" placeholder="e.g. 40" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="altitude">Site Altitude (m)</label>
            <input id="altitude" type="number" value="0" step="any" min="0" max="5000" class="input-field mt-2">
          </div>
        </div>
      </div>

      <div class="mb-5 pt-5 border-t border-gray-100">
        <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide">Starting Torque Check (optional)</span>
        <div class="grid grid-cols-3 gap-4 mt-3">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="lrcMult">DOL LRC (&times; FLC)</label>
            <input id="lrcMult" type="number" value="7" step="0.1" min="3" max="12" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="lrtPct">DOL Start Torque (% FLT)</label>
            <input id="lrtPct" type="number" value="200" step="5" min="50" max="400" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="loadTorque">Load Breakaway (% FLT)</label>
            <input id="loadTorque" type="number" value="" step="5" min="0" max="300" placeholder="blank = skip" class="input-field mt-2">
          </div>
        </div>
        <p class="text-xs text-gray-500 mt-2">Starting torque falls with the square of the current: T &asymp; T<sub>LR</sub> &times; (I<sub>limit</sub> &divide; I<sub>LR</sub>)&sup2;. Motor values from the data sheet.</p>
      </div>

      <div id="validationBox" role="alert" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateSoftStarterSizing()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">Rating = I_seen × Duty ÷ (k_temp × k_alt)</span>
        <span class="formula-chip">Inside-delta: I_seen = FLC ÷ √3</span>
        <span class="formula-chip">T_start ≈ T_LR × (I_limit ÷ I_LR)²</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4" role="status" aria-live="polite">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Required Soft Starter Rating</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Duty Factor</span>
            <span id="rDutyFactor" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Temp. Derating</span>
            <span id="rTempFactor" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
        <div class="mt-3 pt-3 border-t border-white/10">
          <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Duty to Match on the Data Sheet (IEC 60947-4-2)</span>
          <span id="rAc53" class="font-display font-semibold text-lg">—</span>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-amber-500 mb-2 block">Duty &amp; Starting Checks</span>
        <div id="rChecks" class="text-sm text-gray-600 leading-relaxed space-y-2"><p>Enter values and hit calculate.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Soft%20Starter%20Sizing%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/motor-starting-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Motor Starting Current Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/star-delta-starter" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Star Delta Starter Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/vfd-sizing" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          VFD Sizing Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/contactor-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Contactor Size Calculator <span class="text-sky-500">→</span>
        </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding soft starter duty and temperature derating</a></li>
      <li><a href="#second" class="hover:underline">3. Why starts-per-hour matters more for soft starters than for simple contactors</a></li>
      <li><a href="#mistakes" class="hover:underline">4. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">5. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Standards referenced: IEC 60947-4-2 overload current profile (AC-53a / AC-53b) for the duty statement; guideline duty and derating factors for the screening rating (duty class and ambient temperature derating)</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Soft Starter Rating Is Calculated for Duty and Temperature</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>A soft starter uses power electronics (typically back-to-back thyristors/SCRs per phase) to ramp motor voltage smoothly from a reduced starting level up to full voltage, rather than switching abruptly like a contactor. This electronic ramping is gentler on the motor and connected mechanical system, but the semiconductors themselves generate meaningful heat during each starting ramp &mdash; which is why soft starter sizing needs to account for how often the motor starts, not just its steady running current.</p>

      <p><strong>Formula used:</strong> Required Soft Starter Rating = I<sub>seen</sub> &times; Duty Factor &divide; (Temperature Derating &times; Altitude Derating), where I<sub>seen</sub> is the motor FLC for an in-line connection or FLC &divide; &radic;3 (about 58%) for an inside-delta connection. The duty factor rises with starting frequency; the derating factors fall below 1.0 above the reference ambient (commonly 40&deg;C) and above 1000 m. These are screening guidelines &mdash; the real selection is made by matching the <strong>starting duty</strong> to the manufacturer&rsquo;s rating tables, as described below.</p>

      <p><strong>Worked example:</strong> a motor with 55 A full load current, starting 8 times per hour, in a 40&deg;C ambient (at the reference condition, no additional derating). Duty Factor for 8 starts/hour (falling in a 6-10 starts/hour "normal duty" band) &asymp; 1.15. Temperature Derating Factor at 40&deg;C = 1.0 (no derating needed at reference temperature). Required Soft Starter Rating = 55 &times; 1.15 &divide; 1.0 = 63.25 A &mdash; meaningfully above the motor's bare 55 A FLC, reflecting the additional thermal duty from frequent starting.</p>

      <p><strong>Why this differs from simple contactor sizing:</strong> a standard AC-3 rated contactor's current rating is largely governed by contact wear and thermal duty during normal running, with switching (making/breaking) duty as a secondary consideration that's typically already built into its AC-3 rating for standard starting frequency assumptions. A soft starter's semiconductor-based ramping introduces a genuinely different, more starting-frequency-sensitive thermal profile &mdash; which is exactly why soft starter datasheets and sizing guides explicitly address starts-per-hour as a primary sizing input, in a way that simple contactor selection tables generally don't need to.</p>

      <p><strong>How ambient temperature derating typically works:</strong> using a common approximate guideline of roughly 2% capacity reduction per degree Celsius above the 40&deg;C reference (the specific figure varies by manufacturer), a soft starter installed at 50&deg;C ambient might need to be derated by roughly 20% from its nameplate rating &mdash; meaning either a physically larger unit is needed to deliver the same effective current capacity, or the installation environment needs improved ventilation/cooling to bring ambient temperature closer to the reference condition. This is conceptually the same derating principle used for cable ampacity and other electrical equipment, just with different specific percentage figures appropriate to power electronics.</p>

      <p><strong>Panel ventilation as an alternative to oversizing:</strong> in situations where a soft starter installation location runs hotter than ideal (a densely packed equipment room, direct sun exposure on an outdoor enclosure, poor air circulation), improving panel ventilation or cooling can sometimes be a more cost-effective solution than simply selecting a larger, more expensive soft starter to compensate for temperature derating &mdash; forced ventilation, panel air conditioning, or repositioning equipment to a cooler location are all worth considering as alternatives to oversizing, particularly for marginal derating situations where a modest ambient temperature improvement would eliminate the need for derating entirely.</p>

      <p><strong>Duty cycle and application severity beyond the simple starts-per-hour metric:</strong> while starts-per-hour is a commonly used and reasonably good proxy for soft starter thermal duty, the actual severity also depends on how long each starting ramp lasts (a longer ramp time, whether from a lower voltage boost setting or a higher-inertia load, means longer semiconductor conduction per start) and how much time elapses between starts specifically (not just the hourly average, since several starts clustered together with little recovery time between them are more thermally demanding than the same total starts spread evenly across the hour). Manufacturers' detailed duty cycle charts typically account for these nuances more precisely than a simple starts-per-hour figure alone can capture.</p>

      <p><strong>How soft starter duty is actually rated.</strong> IEC 60947-4-2 describes a soft starter&rsquo;s rating as a current together with an <em>overload current profile</em>. For a bypassed unit (utilization category AC-53b) it reads like <em>3.5-15 : 345</em>: the starter can deliver 3.5 &times; its rated current for 15 s, followed by an off-time of at least 345 s before the next start. For a unit that also carries the running current (AC-53a) it reads like <em>3.5-15 : 50-10</em>, adding the on-load duty factor (50%) and the number of starts per hour (10). A catalogue rating is only valid for its stated profile: a unit rated for 3&times; current for 10 s is not rated for 4&times; for 30 s. The calculator turns your current limit, start time and starts per hour into this profile, so you can read the right column of the manufacturer&rsquo;s table.</p>
      <p><strong>Current limit sets starting torque.</strong> Motor torque at reduced voltage falls roughly with the square of the current, so a current limit of 3.5&times; on a motor that draws 7&times; FLC direct-on-line gives about (3.5 &divide; 7)&sup2; = 25% of the DOL starting torque. On a motor with 200% locked-rotor torque that is about 50% of full-load torque &mdash; enough for a centrifugal pump or fan, not for a loaded conveyor. Lowering the current limit to protect the supply lengthens the start and increases heating in both motor and starter; if the torque margin over the load is small, the motor may stall partway up and the start times out.</p>
      <p><strong>Inside-delta connection.</strong> Many larger soft starters can be connected inside the motor&rsquo;s delta, in series with each winding, like the delta contactor of a star-delta starter. The starter then carries only the winding current, FLC &divide; &radic;3, so a smaller unit can serve the same motor. It needs a six-lead motor, a unit rated for inside-delta use and wiring per the manufacturer&rsquo;s diagram; some starter functions may be restricted in this mode.</p>

      <p><strong>Summary:</strong> use Required Rating = FLC &times; Duty Factor &divide; Temperature Derating Factor, with duty factor increasing for more frequent starting and temperature derating applying above the reference ambient (commonly 40&deg;C), and always cross-check the final selection against the specific manufacturer's detailed duty cycle chart rather than relying solely on general guideline multipliers for a final purchasing decision.</p>

      <p><strong>Selecting between soft starter and VFD when both could work:</strong> for applications where either technology could reasonably serve the starting-current-management need, a soft starter is typically simpler and less expensive when speed control isn't required, while a VFD adds continuous variable speed capability (useful for process control, energy savings on variable-torque loads like fans and pumps, and even smoother starting than a soft starter can achieve) at correspondingly higher cost and complexity. If the application genuinely only needs controlled starting (not ongoing speed variation), a soft starter is often the more cost-effective choice; if variable speed operation would provide genuine operational or energy-saving value beyond just starting, a VFD's additional capability may justify its higher cost.</p>

      <p><strong>Commissioning and verification:</strong> after installing a correctly sized soft starter, verifying actual operating temperature and starting performance under real operating conditions (actual starts-per-hour, actual ambient temperature, actual load characteristics) during commissioning confirms the sizing calculation held up against real-world conditions, rather than assuming the calculated selection is automatically correct without field verification &mdash; this is particularly worthwhile for applications where actual operating conditions might reasonably differ from initial design assumptions (a process that starts more frequently than originally planned, for example, or an installation location that runs hotter than anticipated).</p>

      <p>A well-sized and properly commissioned soft starter should run comfortably within its thermal limits under normal expected operation, with enough margin to handle occasional deviations from the assumed duty cycle without nuisance tripping &mdash; if a correctly-sized unit still shows signs of thermal stress in service, that's a useful signal to revisit the actual operating conditions against the original sizing assumptions, since real-world usage sometimes diverges from initial planning in ways worth catching and correcting.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">FLC=55A, in-line, bypassed, 3.5 &times; FLC current limit for 10 s, 8 starts/hour, 40&deg;C ambient, sea level: Duty Factor &asymp; 1.15, Temp Derating = 1.0, duty to match &asymp; AC-53b 3.5-10 : 440. Required Rating = 55 &times; 1.15 &divide; 1.0 = <strong>63.25 A</strong>.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">Soft starter sizing multipliers vary meaningfully by specific manufacturer and product line — this calculator uses general, widely applicable guideline factors for starts-per-hour duty and ambient temperature derating. Always verify final soft starter selection against the specific manufacturer's detailed sizing tables and duty cycle charts, which account for their product's specific thermal characteristics more precisely than general guidelines can. Also consider clustered starting patterns and load inertia as additional severity factors beyond a simple starts-per-hour average.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Key Concept</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Soft Starter Thermal Duty — Why Frequent Starting Matters So Much</h2>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Starts Per Hour</th>
          <th class="text-left px-4 py-2 font-semibold">Duty Factor</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">1-5 (light duty)</td><td class="px-4 py-2">1.00</td></tr>
        <tr><td class="px-4 py-2">6-10 (normal duty)</td><td class="px-4 py-2">1.15</td></tr>
        <tr><td class="px-4 py-2">11-20 (heavy duty)</td><td class="px-4 py-2">1.30</td></tr>
        <tr><td class="px-4 py-2">20+ (very heavy duty)</td><td class="px-4 py-2">1.50</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>The reason a soft starter's thermal duty scales this way traces back to how power electronics dissipate heat &mdash; each starting ramp forces current through the thyristors while they're only partially conducting (phase-controlled), which generates more heat per unit of current than fully-conducting steady-state operation. This heat needs time to dissipate through the unit's heatsink between starts; with insufficient recovery time between frequent starts, heat accumulates faster than it dissipates, progressively raising the semiconductors' operating temperature toward their safe limit.</p>
      <p>This is also why some manufacturers publish duty ratings as a specific number of starts within a defined time window (rather than a simple hourly average) &mdash; a rating expressed as "X starts per hour, evenly spaced" captures the recovery-time assumption more explicitly than a bare starts-per-hour figure, and is worth checking for applications with clustered or irregular starting patterns rather than steady, evenly-spaced starts.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Sizing a Soft Starter</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Sizing a soft starter purely by motor FLC without considering starting frequency.</strong> Unlike simple contactor sizing, soft starter sizing needs an explicit starts-per-hour consideration &mdash; using bare FLC alone for a frequently-starting application can undersize the unit for its actual thermal duty.</p>
      <p><strong>2. Ignoring ambient temperature derating for a soft starter installed in a hot panel or equipment room.</strong> Like most power electronics, soft starters need derating above their reference ambient temperature &mdash; a unit correctly sized for 40&deg;C reference conditions may be inadequate in a genuinely hotter installation environment without this correction.</p>
      <p><strong>3. Not accounting for high load inertia as an additional severity factor beyond starts-per-hour alone.</strong> A high-inertia load takes longer to accelerate, meaning longer semiconductor conduction time per start even at modest starting frequency &mdash; very high-inertia applications may need to be treated as a more demanding duty class than starts-per-hour numbers alone would suggest.</p>
      <p><strong>4. Confusing soft starter current rating with a horsepower/kW reference figure from generic product literature.</strong> The fundamental sizing parameter is current at your actual system voltage and duty condition, not a generic horsepower lookup table figure that may assume different voltage or duty conditions than your actual application.</p>
      <p><strong>5. Not considering a bypass contactor for continuous-duty applications.</strong> Running current continuously through soft starter semiconductors (rather than bypassing to a mechanical contactor after starting) generates unnecessary ongoing heat and voltage drop &mdash; a bypass contactor is standard, sensible practice for most continuous-duty soft starter installations.</p>
      <p><strong>6. Assuming general duty factor guidelines apply identically across all manufacturers and models.</strong> Actual thermal duty capability varies by specific soft starter design &mdash; always cross-check against the specific manufacturer's detailed duty cycle charts for final selection, rather than relying solely on general guideline factors.</p>
      <p><strong>7. Ignoring clustered starting patterns in favor of a simple hourly average.</strong> Several starts bunched together with little recovery time between them are more thermally demanding than the same total count spread evenly across an hour — a bare starts-per-hour average can understate actual thermal severity for irregular or clustered starting patterns.</p>
      <p><strong>8. Defaulting to a soft starter without considering whether a VFD's additional capability would better serve the application.</strong> If variable speed operation would provide genuine operational or energy value beyond just controlled starting, a VFD may be the better overall choice despite its higher cost — evaluate actual application needs, not just starting-current management, when choosing between the two technologies.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2"></p>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the basic formula for soft starter sizing?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Required Soft Starter Rating = Motor Full Load Current × Duty Factor ÷ Temperature Derating Factor. The duty factor increases with more frequent starting (more starts per hour), and the temperature derating factor reduces the soft starter's effective rating when ambient temperature exceeds its reference condition (commonly 40°C).</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What do AC-53a and AC-53b ratings on a soft starter mean?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">They are the IEC 60947-4-2 utilization categories that state the duty a soft starter rating is valid for. AC-53b applies to bypassed starters and is written like 3.5-15 : 345 — 3.5 × rated current for 15 s, then at least 345 s off before the next start. AC-53a applies to starters that also carry the running current and is written like 3.5-15 : 50-10 — adding the on-load duty (50%) and starts per hour (10). A rating only holds for its stated profile, so match your current limit, start time and starts per hour to the manufacturer’s table.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does the current limit setting affect starting torque?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Torque falls roughly with the square of the current. A 3.5 × FLC current limit on a motor with a 7 × FLC direct-on-line starting current gives about (3.5 ÷ 7)² = 25% of the DOL starting torque — about 50% of full-load torque for a motor with 200% locked-rotor torque. That suits fans and centrifugal pumps; high-breakaway loads need a higher current limit, which in turn needs a starter rated for the heavier duty.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does starting frequency (starts per hour) matter so much for soft starter sizing?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A soft starter's power electronics (thyristors/SCRs) generate significant heat during the ramp-up starting period, and this heat needs time to dissipate between starts — frequent starting doesn't allow full thermal recovery between cycles, requiring a larger-rated soft starter (or a reduced duty cycle) to avoid overheating the power electronics, even though the motor's own steady-state running current hasn't changed.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does a soft starter need to be oversized compared to a simple contactor for the same motor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Often yes, particularly for frequent-starting applications — a simple contactor's continuous current rating is largely unaffected by starting frequency (within reason), but a soft starter's semiconductor-based ramping function is genuinely more thermally sensitive to starting frequency, which is why soft starter sizing explicitly accounts for starts-per-hour in a way basic contactor sizing typically doesn't.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does ambient temperature affect soft starter rating?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Like most electronic and electrical equipment, a soft starter's rated current is specified at a reference ambient temperature (commonly 40°C) — operating in a hotter environment (an unventilated panel room, direct sun exposure, a hot industrial environment) reduces the available thermal margin before the unit's internal components exceed their safe operating temperature, requiring derating (either a larger unit, or accepting reduced current capability from the same unit).</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between 'normal duty' and 'heavy duty' soft starter ratings some manufacturers publish?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Some manufacturers publish two different current ratings for the same physical soft starter model — a higher rating for lighter, less frequent starting duty, and a lower rating for the same unit used in more demanding, frequent-starting applications — reflecting the same underlying thermal duty cycle principle this calculator's duty factor addresses, just expressed as two distinct published ratings rather than a continuous adjustment factor.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can a soft starter be bypassed after starting to reduce heat and improve efficiency?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes — many soft starter installations include a bypass contactor that closes after the starting ramp completes, carrying full running current directly through a mechanical contact rather than through the soft starter's semiconductors continuously — this reduces heat generation and voltage drop during normal running, and is standard practice for many continuous-duty soft starter applications specifically to avoid unnecessary continuous semiconductor conduction losses.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is an inside-delta soft starter connection?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The starter is connected in series with each motor winding inside the delta, so it carries only the winding current — FLC ÷ √3, about 58% — and a smaller unit can be used. It needs a six-lead motor and a starter rated for inside-delta operation, wired to the manufacturer’s diagram.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does soft starter sizing need to account for the driven load's inertia, not just starts per hour?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, indirectly — higher-inertia loads generally take longer to accelerate to full speed, meaning the soft starter's semiconductors conduct current for a longer ramp period each start, which increases heat generation per start even at the same starts-per-hour frequency — very high-inertia applications may need to be treated as a more severe duty class than starts-per-hour alone would suggest.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Is soft starter current rating the same thing as motor horsepower/kW rating shown on some product literature?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Not directly — while manufacturers often publish a suggested motor kW/HP rating for a given soft starter model as a convenience reference (assuming typical voltage and duty conditions), the fundamental sizing parameter is current, not power — always verify actual current compatibility for your specific motor and voltage, not just a horsepower table lookup, especially for non-typical duty conditions.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What happens if a soft starter is undersized for its actual duty cycle?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">An undersized soft starter subjected to more frequent starting than its rating accommodates will overheat its internal power electronics over time, potentially triggering thermal protection trips (a operational nuisance) or, in more severe cases, leading to premature component failure — correctly accounting for actual starts-per-hour duty, not just steady-state motor current, is essential to avoiding this failure mode.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
    }

    function calculateSoftStarterSizing(){
    const flc = parseFloat(document.getElementById('flc').value);
    const connection = document.getElementById('connection').value;
    const curLimit = parseFloat(document.getElementById('curLimit').value);
    const startTime = parseFloat(document.getElementById('startTime').value);
    const startsPerHour = parseFloat(document.getElementById('startsPerHour').value);
    const bypass = document.getElementById('bypass').value === 'yes';
    const ambientTemp = parseFloat(document.getElementById('ambientTemp').value);
    const altitude = parseFloat(document.getElementById('altitude').value);
    const lrcMult = parseFloat(document.getElementById('lrcMult').value);
    const lrtPct = parseFloat(document.getElementById('lrtPct').value);
    const rawLoad = document.getElementById('loadTorque').value;
    const loadTorque = rawLoad === '' ? null : parseFloat(rawLoad);

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(!Number.isFinite(flc) || flc < 0.1 || flc > 5000){ errors.push('Enter a motor current between 0.1 A and 5000 A.'); }
    if(!Number.isFinite(curLimit) || curLimit < 1.5 || curLimit > 6){ errors.push('Current limit must be between 1.5 and 6 × FLC.'); }
    if(!Number.isFinite(startTime) || startTime < 1 || startTime > 120){ errors.push('Start time must be between 1 s and 120 s.'); }
    if(!Number.isFinite(startsPerHour) || startsPerHour < 1 || startsPerHour > 120){ errors.push('Starts per hour must be between 1 and 120.'); }
    if(Number.isFinite(startsPerHour) && Number.isFinite(startTime) && startsPerHour * startTime >= 3600){ errors.push('Start time × starts per hour leaves no off-time — check the inputs.'); }
    if(!Number.isFinite(ambientTemp) || ambientTemp < -20 || ambientTemp > 65){ errors.push('Ambient temperature must be between -20 °C and 65 °C.'); }
    if(!Number.isFinite(altitude) || altitude < 0 || altitude > 5000){ errors.push('Altitude must be between 0 and 5000 m.'); }
    if(!Number.isFinite(lrcMult) || lrcMult < 3 || lrcMult > 12){ errors.push('DOL locked-rotor current must be between 3 and 12 × FLC.'); }
    if(!Number.isFinite(lrtPct) || lrtPct < 50 || lrtPct > 400){ errors.push('DOL starting torque must be between 50% and 400%.'); }
    if(loadTorque !== null && (!Number.isFinite(loadTorque) || loadTorque < 0 || loadTorque > 300)){ errors.push('Load breakaway torque must be between 0% and 300%, or left blank.'); }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      ['rResult','rDutyFactor','rTempFactor','rAc53'].forEach(function(id){ document.getElementById(id).textContent = '\u2014'; });
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      document.getElementById('rChecks').innerHTML = '<p>Fix the input errors above to see the checks.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    // Guideline duty factor by starting frequency (screening)
    let dutyFactor = 1.0;
    if(startsPerHour > 20) dutyFactor = 1.5;
    else if(startsPerHour > 10) dutyFactor = 1.3;
    else if(startsPerHour > 5) dutyFactor = 1.15;

    let tempDeratingFactor = 1.0;
    if(ambientTemp > 40){ tempDeratingFactor = Math.max(0.5, 1 - ((ambientTemp - 40) * 0.02)); }
    const altFactor = Math.max(0.5, 1 - 0.01 * Math.max(0, (altitude - 1000) / 100));

    const iSeen = connection === 'delta' ? flc / Math.sqrt(3) : flc;
    const requiredRating = (iSeen * dutyFactor) / (tempDeratingFactor * altFactor);
    const offTime = 3600 / startsPerHour - startTime;
    const ac53 = bypass
      ? 'AC-53b ' + curLimit + '-' + Math.round(startTime) + ' : ' + Math.floor(offTime)
      : 'AC-53a ' + curLimit + '-' + Math.round(startTime) + ' : F-' + Math.round(startsPerHour);
    const startCurrent = curLimit * flc;
    const torquePct = lrtPct * Math.pow(curLimit / lrcMult, 2);

    document.getElementById('rResult').textContent = requiredRating.toLocaleString('en-US', {maximumFractionDigits:1}) + ' A';
    document.getElementById('resultSub').textContent = (connection === 'delta' ? 'Inside-delta, ' : 'In-line, ') + startsPerHour + ' starts/hr, ' + ambientTemp + '\u00b0C' + (altitude > 1000 ? ', ' + altitude + ' m' : '');
    document.getElementById('rDutyFactor').textContent = dutyFactor.toFixed(2) + '\u00d7';
    document.getElementById('rTempFactor').textContent = (tempDeratingFactor * altFactor).toFixed(2) + '\u00d7';
    document.getElementById('rAc53').textContent = ac53;

    const rows = [
      ['Motor Full Load Current', flc + ' A'],
      ['Current seen by starter', iSeen.toFixed(1) + ' A' + (connection === 'delta' ? ' (FLC ÷ √3)' : '')],
      ['Starts Per Hour', startsPerHour],
      ['Duty Factor (guideline)', dutyFactor.toFixed(2) + '\u00d7'],
      ['Temperature Derating Factor', tempDeratingFactor.toFixed(2) + '\u00d7 (' + ambientTemp + '\u00b0C)'],
      ['Altitude Derating Factor', altFactor.toFixed(2) + '\u00d7 (' + altitude + ' m)'],
      ['<strong>Required Soft Starter Rating</strong>', '<strong>' + requiredRating.toFixed(1) + ' A</strong>'],
      ['Starting line current (limit \u00d7 FLC)', startCurrent.toFixed(0) + ' A for about ' + startTime + ' s'],
      ['Off-time between starts', Math.floor(offTime) + ' s'],
      ['Duty profile (IEC 60947-4-2)', ac53],
      ['Estimated starting torque', torquePct.toFixed(0) + '% of FLT (' + (100 * Math.pow(curLimit / lrcMult, 2)).toFixed(0) + '% of DOL)']
    ];
    document.getElementById('breakdownBox').innerHTML = '<table class="breakdown-table"><thead><tr><th>Quantity</th><th>Value</th></tr></thead><tbody>' +
      rows.map(function(r){ return '<tr><td>' + r[0] + '</td><td>' + r[1] + '</td></tr>'; }).join('') + '</tbody></table>';

    const checks = [];
    checks.push('\u2139\ufe0f Select a starter whose rated current for the profile <strong>' + ac53 + '</strong>' + (bypass ? '' : ' (F = on-load duty %)') + ' is at least ' + requiredRating.toFixed(1) + ' A. Catalogue ratings quoted for a lighter profile (lower current limit, shorter start, fewer starts) do not apply.');
    if (startTime > 20 || curLimit > 4){
      checks.push('\u26a0\ufe0f Heavy start (' + (startTime > 20 ? startTime + ' s ramp' : '') + (startTime > 20 && curLimit > 4 ? ', ' : '') + (curLimit > 4 ? curLimit + '\u00d7 current limit' : '') + '): use the manufacturer\u2019s heavy-duty selection, which is often a larger frame than the normal-duty table suggests. Check motor thermal capability for the long start too.');
    }
    if (loadTorque !== null){
      const margin = torquePct - loadTorque;
      if (torquePct < loadTorque){
        checks.push('\u26a0\ufe0f Estimated starting torque ' + torquePct.toFixed(0) + '% FLT is below the ' + loadTorque + '% load breakaway \u2014 the motor will not start. Raise the current limit, use a kick-start, or choose another starting method.');
      } else if (margin < 0.15 * loadTorque + 10){
        checks.push('\u26a0\ufe0f Starting torque ' + torquePct.toFixed(0) + '% FLT vs load ' + loadTorque + '% \u2014 little accelerating margin; the start will be long and may stall. Consider a higher current limit.');
      } else {
        checks.push('\u2705 Starting torque \u2248 ' + torquePct.toFixed(0) + '% FLT vs load breakaway ' + loadTorque + '% \u2014 adequate margin at the initial current limit.');
      }
    } else {
      checks.push('\u2139\ufe0f Estimated starting torque at this current limit \u2248 ' + torquePct.toFixed(0) + '% of full-load torque. Enter the load breakaway torque to check it.');
    }
    if (connection === 'delta') checks.push('\u2139\ufe0f Inside-delta needs a six-lead motor and a starter rated for inside-delta use; wire exactly to the manufacturer\u2019s diagram.');
    if (!bypass) checks.push('\u2139\ufe0f Without bypass the thyristors dissipate roughly 3 W per ampere of running current continuously \u2014 allow for this heat in the panel ventilation, or add a bypass contactor.');
    if (ambientTemp > 50) checks.push('\u26a0\ufe0f Ambient above 50 \u00b0C is beyond many units\u2019 operating range \u2014 check the model\u2019s maximum ambient before relying on derating.');
    document.getElementById('rChecks').innerHTML = checks.map(function(c){ return '<p>' + c + '</p>'; }).join('');
  }

  ['flc','curLimit','startTime','startsPerHour','ambientTemp','altitude','lrcMult','lrtPct','loadTorque'].forEach(function(id){
    const el = document.getElementById(id);
    el.addEventListener('input', calculateSoftStarterSizing);
    el.addEventListener('change', calculateSoftStarterSizing);
    el.addEventListener('keydown', function(ev){
      if (ev.key === 'Enter'){ ev.preventDefault(); const b = document.querySelector('#calculator button[onclick^="calculate"]'); if (b) b.click(); }
    });
  });
  ['connection','bypass'].forEach(function(id){ document.getElementById(id).addEventListener('change', calculateSoftStarterSizing); });

  calculateSoftStarterSizing();
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
