<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Voltage Drop Formula & Calculator | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free voltage drop formula and calculator for single-phase and 3-phase circuits. Get voltage drop in volts and percent, with worked examples.">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/voltage-drop">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Voltage Drop Formula & Calculator">
<meta property="og:description" content="Free voltage drop formula and calculator for single-phase and 3-phase circuits — get voltage drop in volts and percentage in seconds.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/voltage-drop">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Voltage Drop Formula & Calculator">
<meta name="twitter:description" content="Free voltage drop formula and calculator for single-phase and 3-phase circuits — get voltage drop in volts and percentage in seconds.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Voltage Drop Formula & Calculator",
  "url": "https://www.electromechcalc.com/electrical/voltage-drop",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free voltage drop formula and calculator for single-phase and 3-phase circuits. Get voltage drop in volts and percent, with worked examples.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Voltage Drop Formula & Calculator", "item": "https://www.electromechcalc.com/electrical/voltage-drop" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What are the single-phase and three-phase voltage drop formulas?",
      "acceptedAnswer": { "@type": "Answer", "text": "The single-phase voltage drop formula is VD (V) = 2 × I × L × R ÷ 1000. The three-phase voltage drop formula is VD (V) = √3 × I × L × R ÷ 1000. Where I is load current (A), L is one-way cable length (m), and R is conductor resistance in ohms per km. The factor of 2 for single-phase accounts for both the outgoing and return conductor; the three-phase voltage drop equation uses √3 instead, reflecting the phase relationship between the three conductors." }
    },
    {
      "@type": "Question",
      "name": "How do I find the resistance value (R) for my conductor?",
      "acceptedAnswer": { "@type": "Answer", "text": "R (ohm/km) = resistivity ÷ cross-sectional area, using approximately 17.5 Ω·mm²/km for copper and 28 Ω·mm²/km for aluminum as commonly used design values — or look up the exact published resistance for your specific cable from its manufacturer's datasheet, which is more accurate since it accounts for stranding and actual material composition." }
    },
    {
      "@type": "Question",
      "name": "What is an acceptable percentage voltage drop?",
      "acceptedAnswer": { "@type": "Answer", "text": "A 5% total voltage-drop value is commonly used as a general design reference in many installations, but it is not a universal legal limit — specific requirements vary by electrical standard, circuit type, utility, equipment, and jurisdiction. Some design practices split this into separate feeder and branch-circuit targets (often around 3% and 2% respectively), but that allocation is one common approach, not a universal rule, and some codes and applications specify tighter limits, particularly for sensitive electronic equipment or motor starting circuits." }
    },
    {
      "@type": "Question",
      "name": "Why does three-phase use √3 instead of 2 in the voltage drop formula?",
      "acceptedAnswer": { "@type": "Answer", "text": "The factor of 2 in single-phase voltage drop accounts for current flowing out on one conductor and back on another (effectively doubling the resistive path). In a balanced three-phase system, the vector relationship between the three phase currents and voltages means the equivalent multiplying factor works out to √3 (approximately 1.732) instead of 2, which is a standard result from three-phase circuit analysis." }
    },
    {
      "@type": "Question",
      "name": "Does voltage drop depend on power factor?",
      "acceptedAnswer": { "@type": "Answer", "text": "For the resistance-only calculation used here, no — power factor doesn't directly enter the formula. However, for larger conductors where reactance (X) is significant relative to resistance, a more complete voltage-drop calculation is needed. For a typical lagging AC load, an approximate R-X voltage-drop calculation can be written using both R×cosφ and X×sinφ terms — meaning power factor does affect voltage drop meaningfully once reactance can no longer be ignored." }
    },
    {
      "@type": "Question",
      "name": "Why does using a larger conductor reduce voltage drop?",
      "acceptedAnswer": { "@type": "Answer", "text": "Resistance is inversely proportional to cross-sectional area (R = resistivity ÷ area) — a larger conductor has proportionally lower resistance, and since voltage drop is directly proportional to resistance, doubling conductor area roughly halves voltage drop for the same current and length. This is why voltage drop, not just ampacity, often determines the minimum acceptable conductor size for a long cable run." }
    },
    {
      "@type": "Question",
      "name": "Can voltage drop exceed thermal ampacity as the limiting factor in cable sizing?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes, and this is common for long cable runs with relatively light loads — a cable sized purely for ampacity might carry the required current safely from a heating perspective, but still produce excessive voltage drop over a long run, requiring a larger conductor than ampacity alone would suggest. Always check both ampacity and voltage drop, and use whichever requires the larger conductor size." }
    },
    {
      "@type": "Question",
      "name": "Does voltage drop affect motor performance?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes, often significantly — for an induction motor during starting, electromagnetic torque is approximately proportional to the square of applied voltage under common simplified assumptions, so a reduction in starting voltage can cause a disproportionately large reduction in available starting torque. A significant reduction in motor terminal voltage can also increase current and heating under some operating conditions and cause performance problems, though the actual response depends on motor type, load characteristics, and operating condition. Motor starting circuits, where inrush current is highest, are often the most voltage-drop-sensitive part of a design." }
    },
    {
      "@type": "Question",
      "name": "Should I calculate voltage drop at full load current or actual operating current?",
      "acceptedAnswer": { "@type": "Answer", "text": "For circuit design and code compliance, calculate voltage drop using the circuit's design load current or maximum expected operating current, as required by the applicable standard — for motors and other equipment, use the appropriate design current specified by the applicable code or equipment data. Checking only at typical or average operating current could pass a calculation that fails under legitimate peak/full-load conditions." }
    },
    {
      "@type": "Question",
      "name": "Can I calculate voltage drop for both single-phase and three-phase circuits with this tool?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes, this calculator handles both cases with a single toggle. Select Single Phase or Three Phase — the underlying calculation differs only in the multiplying factor (2 for single-phase, √3 for three-phase), applied to the same load current, cable length, and conductor resistance inputs. Always confirm which system type your circuit actually is before reading the result." }
    },
    {
      "@type": "Question",
      "name": "Does this calculator give line-to-line or phase-to-neutral voltage drop for three-phase circuits?",
      "acceptedAnswer": { "@type": "Answer", "text": "For a balanced three-phase circuit with equal conductor impedance, the √3 formula used here gives the approximate line-to-line voltage-drop magnitude. Under these same assumptions, the phase-to-neutral voltage-drop magnitude is approximately the line-to-line result divided by √3 — check which reference your applicable standard or equipment specification expects before comparing against a percentage limit." }
    }
  ]
}
</script>

<!-- ===================== [SHARED] TAILWIND + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge, .tower-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }

  /* ===== Quick voltage-preset chips (Common Voltages pattern) ===== */
  .qv-btn{
    font-family:'JetBrains Mono',monospace;
    font-size:11.5px;
    font-weight:600;
    color:#334155;
    background:#f1f5f9;
    border:1px solid #e2e8f0;
    border-radius:6px;
    padding:5px 9px;
    cursor:pointer;
    transition:.15s ease;
  }
  .qv-btn:hover{ background:#e0f2fe; border-color:#0ea5e9; }
  .qv-btn.active{
    background:#0ea5e9;
    color:#fff;
    border-color:#0ea5e9;
  }
  body.dark-theme .qv-btn{ background:#15233a; border-color:#1f2f47; color:#cbd5e1; }
  body.dark-theme .qv-btn.active{ background:#0ea5e9; color:#fff; border-color:#0ea5e9; }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* .action-icon-btn was missing from this page's styles entirely,
     leaving the Share/Copy/Yes/No/Feedback buttons unstyled. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #cs-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #cs-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #cs-example-box th{ color:#7dd3fc; }
  body.dark-theme #cs-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #cs-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #cs-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Cables & Protection
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Voltage Drop Formula &amp; <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Free single-phase and three-phase voltage drop calculator — voltage drop in volts and percentage for a single-phase or three-phase cable run, from load current, length, and conductor size.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Voltage Drop Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter system type, load current, cable length, and conductor details.</p>
      </div>

      <div class="mb-5">
        <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="tgLabel1_voltage_drop">System Type</span>
        <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="tgLabel1_voltage_drop">
          <button type="button" id="typeSingle" class="toggle-btn active" onclick="setPhaseType('single')">Single Phase</button>
          <button type="button" id="typeThree" class="toggle-btn" onclick="setPhaseType('three')">Three Phase</button>
        </div>
        <p id="phaseAssumptionNote" class="text-[11px] text-gray-400 mt-1.5">Single-phase calculation assumes equal resistance in the outgoing and return conductor.</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="loadCurrent">Load Current (A)</label>
          <input id="loadCurrent" type="number" value="40" step="0.1" min="0" placeholder="e.g. 40" class="input-field mt-2">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="cableLength">One-Way Cable Length (m)</label>
          <input id="cableLength" type="number" value="60" step="1" min="0" placeholder="e.g. 60" class="input-field mt-2">
        </div>
        <div class="grid sm:grid-cols-2 gap-4">
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="conductorArea">Conductor Area (mm&sup2;)</label>
            <input id="conductorArea" type="number" value="16" step="0.5" min="0.5" placeholder="e.g. 16" class="input-field mt-2">
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="material">Material</label>
            <select id="material" class="input-field mt-2" onchange="calculateVoltageDrop()">
              <option value="17.5" selected>Copper</option>
              <option value="28">Aluminum</option>
            </select>
          </div>
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="supplyVoltage" id="supplyVoltageLabel">Supply Voltage (V, line-to-neutral)</label>
          <input id="supplyVoltage" type="number" value="230" step="1" min="1" placeholder="e.g. 230" class="input-field mt-2" oninput="syncQuickVoltageActive()">
        </div>
      </div>

      <div class="mb-5">
        <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide inline-flex items-center gap-1.5">
          Common Voltages
          <span class="info-icon" tabindex="0" role="button" aria-label="Where these voltage presets come from">
            i
            <span class="info-tooltip">Includes common voltage presets used in India, the UK &amp; Europe, North America, the Middle East, Australia and South Africa — or enter any custom voltage above.</span>
          </span>
        </span>
        <div id="qvSingle" class="flex flex-wrap gap-1.5 mt-2" role="group" aria-label="Quick voltage presets, single phase">
          <button type="button" class="qv-btn" data-v="120" onclick="setQuickVoltage(120)">120V</button>
          <button type="button" class="qv-btn" data-v="208" onclick="setQuickVoltage(208)">208V</button>
          <button type="button" class="qv-btn" data-v="220" onclick="setQuickVoltage(220)">220V</button>
          <button type="button" class="qv-btn active" data-v="230" onclick="setQuickVoltage(230)">230V</button>
          <button type="button" class="qv-btn" data-v="240" onclick="setQuickVoltage(240)">240V</button>
        </div>
        <div id="qvThree" class="flex flex-wrap gap-1.5 mt-2 hidden" role="group" aria-label="Quick voltage presets, three phase">
          <button type="button" class="qv-btn" data-v="208" onclick="setQuickVoltage(208)">208V</button>
          <button type="button" class="qv-btn" data-v="380" onclick="setQuickVoltage(380)">380V</button>
          <button type="button" class="qv-btn" data-v="400" onclick="setQuickVoltage(400)">400V</button>
          <button type="button" class="qv-btn active" data-v="415" onclick="setQuickVoltage(415)">415V</button>
          <button type="button" class="qv-btn" data-v="440" onclick="setQuickVoltage(440)">440V</button>
          <button type="button" class="qv-btn" data-v="460" onclick="setQuickVoltage(460)">460V</button>
          <button type="button" class="qv-btn" data-v="480" onclick="setQuickVoltage(480)">480V</button>
          <button type="button" class="qv-btn" data-v="600" onclick="setQuickVoltage(600)">600V</button>
        </div>
      </div>

      <div id="validationBox" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button onclick="calculateVoltageDrop()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip" id="formulaChip">VD = 2 × I × L × R ÷ 1000</span>
      </div>
      <p class="text-[11px] text-gray-400 mt-3">This calculator uses a resistance-only approximation — it does not account for cable reactance, power factor, or installation-specific impedance, and estimates conductor resistance from simplified reference resistivity values that don't automatically account for conductor operating temperature, stranding, conductor construction, or AC impedance. For three-phase, the result is an approximate line-to-line voltage drop assuming a balanced load and equal conductor impedance. For detailed or code-compliant design, use the cable manufacturer's published resistance/impedance data and the applicable electrical standard.</p>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Voltage Drop</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">% Voltage Drop</span>
            <span id="rPercent" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Status</span>
            <span id="rStatus" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
        <div class="mt-3 pt-3 border-t border-white/10">
          <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Approx. Load-End Voltage</span>
          <span id="rLoadEnd" class="font-display font-semibold text-lg">—</span>
        </div>
        <p id="rLoadEndWarning" class="text-[11px] text-rose-400 mt-2 hidden"></p>
        <p class="text-[11px] text-gray-500 mt-3 pt-3 border-t border-white/10">This is a general reference only; it is not a code-compliance determination — verify the applicable limit for your specific circuit type.</p>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Voltage%20Drop%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/cable-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Cable Size Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/cable-ampacity" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Cable Ampacity Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/voltage-unbalance" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Voltage Unbalance Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical/short-circuit-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Short Circuit Current Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/electrical-calculators" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Explore All Electrical Calculators <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#single-phase-formula" class="hover:underline">2. Single-phase voltage drop formula</a></li>
      <li><a href="#three-phase-formula" class="hover:underline">3. 3-phase voltage drop formula</a></li>
      <li><a href="#how-it-works" class="hover:underline">4. Understanding voltage drop</a></li>
      <li><a href="#second" class="hover:underline">5. Common voltage drop design guidelines</a></li>
      <li><a href="#mistakes" class="hover:underline">6. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">7. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Method: Generic resistance-based voltage drop calculation. Code-specific voltage drop limits and load calculation rules are not automatically applied — for code-compliant design, use the applicable requirements of IS 732, IEC 60364-5-52, NEC, utility rules, or the governing local standard.</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Voltage Drop Is Calculated for a Cable Run</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>Every conductor has some resistance, and any current flowing through that resistance produces a voltage drop &mdash; the voltage at the load end of a cable is always somewhat lower than at the source end. For short, heavily-loaded circuits this drop is negligible, but for long cable runs (a distant pump house, a remote lighting circuit, a large facility's far corner) it can become large enough to affect equipment performance, which is why voltage drop is checked as a standard part of cable sizing, alongside ampacity.</p>

      <h3 id="single-phase-formula" class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Single-Phase Voltage Drop Formula</h3>
      <p>VD (V) = 2 &times; I &times; L &times; R &divide; 1000, where I is load current in amps, L is the one-way cable length in metres, and R is the conductor's resistance in ohms per kilometre. The factor of 2 accounts for the round trip &mdash; current flows out through one conductor and back through the other, so the total resistive path is twice the one-way length.</p>

      <h3 id="three-phase-formula" class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">3-Phase Voltage Drop Formula</h3>
      <p>VD (V) = &radic;3 &times; I &times; L &times; R &divide; 1000. The &radic;3 (approximately 1.732) factor replaces the single-phase factor of 2, reflecting the different current-voltage relationship in a balanced three-phase system compared to a single-phase circuit. This resistance-only three-phase voltage-drop equation is a useful approximation for balanced three-phase circuits, giving the approximate line-to-line voltage drop assuming a balanced load and equal conductor impedance. For detailed design, especially with large conductors, long runs, or significant reactance, use the cable manufacturer's R and X data and the applicable design standard.</p>

      <p><strong>Estimating conductor resistance:</strong> for a simplified calculation, conductor resistance can be estimated as R (&Omega;/km) = resistivity &divide; cross-sectional area. This calculator uses approximate reference resistivity values of 17.5 &Omega;&middot;mm&sup2;/km for copper and 28 &Omega;&middot;mm&sup2;/km for aluminum, so a 16 mm&sup2; copper conductor has an estimated R = 17.5 &divide; 16 &asymp; 1.094 &Omega;/km. For a final cable calculation, use the conductor resistance published by the cable manufacturer, preferably at the applicable operating temperature.</p>

      <p><strong>Worked example:</strong> a single-phase circuit carries 40 A over a 60 m one-way cable run, using 16 mm&sup2; copper conductor (R &asymp; 1.094 &Omega;/km), on a 230 V supply. VD = 2 &times; 40 &times; 60 &times; 1.094 &divide; 1000 &asymp; 5.25 V. Percentage voltage drop = 5.25 &divide; 230 &times; 100 &asymp; 2.28% &mdash; within the commonly used 5% total guideline, but worth checking against the specific limit for this particular circuit type (motor starting circuits, for example, often need a tighter limit).</p>

      <p><strong>Why voltage drop matters beyond just meeting a code limit:</strong> excessive voltage drop reduces the actual voltage available at the load, which has real performance consequences depending on the equipment. A significant reduction in motor terminal voltage can increase current and heating under some operating conditions and reduce available torque, though the actual response depends on motor type, load characteristics, and operating condition. Lighting can dim and, for some lamp types, shift color temperature. Electronic equipment can behave erratically, trip on undervoltage protection, or in severe cases fail to start reliably. These aren't just theoretical code-compliance concerns &mdash; they're practical reliability and efficiency issues that voltage drop calculations exist to prevent.</p>

      <p><strong>The relationship between voltage drop and conductor upsizing:</strong> since voltage drop is inversely proportional to conductor area (larger area, proportionally lower resistance, proportionally lower voltage drop for the same current and length), the standard remedy for excessive voltage drop is simply increasing conductor size beyond what ampacity alone would require. This is a common and often economically significant outcome for long cable runs &mdash; a circuit feeding a remote pump house or a distant lighting panel frequently needs a conductor one or two sizes larger than its ampacity requirement alone would suggest, purely to keep voltage drop within acceptable limits.</p>

      <p><strong>Impedance vs pure resistance &mdash; when the difference matters:</strong> the formula used here treats the conductor's opposition to current flow as purely resistive, which provides a useful estimate for preliminary or simplified cable-sizing calculations, but actual voltage drop can also depend on conductor reactance, load power factor, cable construction, installation arrangement, and conductor temperature. For larger conductors and installations where reactance is significant, a more accurate voltage drop calculation is needed. For a typical lagging AC load, an approximate three-phase R-X voltage-drop calculation can be written as VD = &radic;3 &times; I &times; L &times; (R&times;cos&phi; + X&times;sin&phi;) &divide; 1000 (with an analogous single-phase version), incorporating both resistance (R) and reactance (X) along with the load's power factor angle (&phi;). Cable manufacturers publish both R and X values per km for their larger cable sizes specifically because this full calculation becomes necessary at that scale &mdash; the exact size threshold depends on the applicable standard, cable construction, and installation method, so check the manufacturer's data rather than a fixed size cutoff.</p>

      <p><strong>Summary:</strong> use VD = 2 &times; I &times; L &times; R &divide; 1000 for single-phase or VD = &radic;3 &times; I &times; L &times; R &divide; 1000 for three-phase, calculate R from your conductor's cross-sectional area and material (or use the manufacturer's published value directly for the most accuracy), check the result against the appropriate percentage limit for your specific circuit type, and always check voltage drop alongside ampacity, using whichever constraint requires the larger conductor.</p>

      <p><strong>Voltage drop and energy losses:</strong> voltage drop isn't just a performance concern for the load &mdash; the power dissipated in the cable as I&sup2;R losses (heat) represents real, wasted energy that's paid for but never reaches the load. For circuits that carry substantial current over long distances for extended periods (a continuously running large motor on a long feeder, for example), the cumulative cost of this resistive loss over the equipment's service life can sometimes justify upsizing the conductor beyond the minimum required by either ampacity or the standard voltage drop limit, purely on energy-cost grounds &mdash; a more detailed lifecycle cost calculation, weighing the extra upfront conductor cost against ongoing energy savings, can identify this optimal point for high-utilization circuits.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Single-phase, 40 A, 60 m, 16 mm&sup2; copper (R&asymp;1.094 &Omega;/km), 230 V: VD = 2 &times; 40 &times; 60 &times; 1.094 &divide; 1000 &asymp; <strong>5.25 V</strong> (&asymp; <strong>2.28%</strong>).</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">This calculator uses a resistance-only approximation. For many ordinary cable-sizing calculations, this provides a useful estimate, but actual voltage drop can also depend on conductor reactance, load power factor, cable construction, installation arrangement, and conductor temperature. For larger conductors, long cable runs at low power factor, or critical installations, use the cable manufacturer's published R and X values per km and the applicable design standard. For a final design, particularly one involving long runs, large conductors, or voltage-sensitive equipment, have the calculation reviewed by a qualified electrical engineer against the specific code requirements in force for your installation.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Design Guideline</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-2">Common Voltage Drop Design Guidelines</h2>
  <p class="text-xs text-gray-400 mb-6">Commonly used design guidelines, not universal limits — see note below the table.</p>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th class="text-left px-4 py-2 font-semibold">Application</th>
          <th class="text-left px-4 py-2 font-semibold">Typical Design Guideline</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">Feeder / distribution circuit</td><td class="px-4 py-2">Often designed around 3% where applicable</td></tr>
        <tr><td class="px-4 py-2">Final branch circuit</td><td class="px-4 py-2">Often designed around 2% where applicable</td></tr>
        <tr><td class="px-4 py-2">Total (source to furthest load)</td><td class="px-4 py-2">5% is a commonly used design guideline</td></tr>
        <tr><td class="px-4 py-2">Motor starting circuits</td><td class="px-4 py-2">Application-dependent — verify allowable starting voltage at the motor</td></tr>
        <tr><td class="px-4 py-2">Sensitive electronic/IT equipment</td><td class="px-4 py-2">Equipment-dependent — check manufacturer requirements</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p class="text-brandDark font-semibold text-sm">These are commonly used design guidelines, not universal legal limits. Always check the requirements of the applicable electrical standard, utility, equipment manufacturer, and installation type.</p>
    <p>The commonly cited 5% total figure is a general guideline, not a universal legal limit in every jurisdiction &mdash; some codes specify it as a recommendation rather than a hard requirement, while others make it mandatory for certain circuit types. In the UK, BS 7671 (the IET Wiring Regulations) is the applicable standard and commonly references voltage drop limits around 3% for lighting circuits and 5% for other uses on a low-voltage supply, though the exact figure and conditions should always be checked against the current edition in force. Motor starting is a special case: starting voltage drop is often evaluated separately from steady-state voltage drop because the starting current is much higher and the event is transient, but the allowable amount is application- and motor-dependent rather than a single fixed percentage &mdash; excessive starting voltage drop can still prevent a motor from developing enough torque to actually start and accelerate to full speed.</p>
      <p>When designing a motor circuit specifically, check starting voltage drop separately from running voltage drop using the motor's starting (locked-rotor) current. For many induction motors, locked-rotor current can be several times full-load current, but the actual value should be taken from the motor nameplate, datasheet, or applicable design data rather than assumed &mdash; a cable sized only against running current voltage drop can still produce unacceptable starting voltage drop, since starting current is so much higher even though it only flows briefly. Verify the allowable starting voltage drop against the motor manufacturer's data and the applicable design standard rather than assuming a fixed percentage.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Voltage Drop</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using total cable length (both directions) instead of one-way length.</strong> The formula's factor of 2 (single-phase) or &radic;3 (three-phase) already accounts for the return path &mdash; entering the round-trip length instead of one-way length double-counts this and overstates voltage drop.</p>
      <p><strong>2. Using the wrong resistivity constant for the actual conductor material.</strong> Copper and aluminum have meaningfully different resistivity (aluminum's resistance is roughly 1.6&times; copper's for the same cross-sectional area) &mdash; using copper's constant for an aluminum conductor, or vice versa, gives a significantly wrong result.</p>
      <p><strong>3. Ignoring reactance for larger conductors and installations.</strong> This resistance-only calculation provides a useful estimate for many ordinary cases, but for larger conductor sizes reactance can become a meaningful fraction of total impedance &mdash; the exact size threshold depends on the applicable standard, cable construction, and installation method, so using resistance alone for large-conductor, long-run calculations without checking manufacturer's data can understate actual voltage drop.</p>
      <p><strong>4. Checking voltage drop at a light or average load instead of the design load current.</strong> Voltage drop scales directly with current, so use the circuit's design load or maximum expected operating current as required by the applicable standard &mdash; a calculation done at typical operating current rather than this design current can pass a check that would actually fail under legitimate full-load conditions.</p>
      <p><strong>5. Sizing a cable for ampacity alone without also checking voltage drop.</strong> A conductor that's thermally adequate (correct ampacity) for a long run can still produce excessive voltage drop &mdash; always check both constraints and use whichever requires the larger conductor size, especially for long cable runs with relatively light current.</p>
      <p><strong>6. Applying a steady-state voltage-drop limit directly to motor starting.</strong> Motor starting should be evaluated separately because starting current can be several times running current &mdash; the acceptable starting-voltage reduction is application-dependent and should be checked against the motor, starting method, driven load, and applicable design requirements, rather than applying a tight steady-state limit to the starting condition.</p>
      <p><strong>7. Ignoring starting current voltage drop for motor circuits.</strong> For many induction motors, locked-rotor (starting) current can be several times full-load running current &mdash; the actual value should be taken from the motor nameplate, datasheet, or applicable design data. Checking voltage drop only at running current misses a potentially much larger, if brief, starting voltage drop that can prevent the motor from starting reliably.</p>
      <p><strong>8. Not accounting for the conductor's temperature-dependent resistance change.</strong> This calculator uses fixed reference resistivity values and does not automatically adjust conductor resistance for operating temperature. Because conductor resistance increases with temperature, a cable running hot under load has somewhat higher actual resistance, and therefore somewhat higher actual voltage drop, than this calculation alone suggests.</p>

      <p><strong>A practical checklist for a complete cable sizing exercise:</strong> (1) determine the circuit's design load current; (2) select a conductor size meeting ampacity requirements after applying temperature and grouping derating; (3) calculate voltage drop at that conductor size and design load current; (4) if voltage drop exceeds the applicable limit, increase conductor size and recheck both ampacity margin and voltage drop; (5) for motor circuits, additionally check starting current voltage drop separately. Working through these steps in order, rather than checking only one constraint, is what a complete and defensible cable sizing calculation actually requires.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What are the single-phase and three-phase voltage drop formulas?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The single-phase voltage drop formula is VD (V) = 2 × I × L × R ÷ 1000. The three-phase voltage drop formula is VD (V) = √3 × I × L × R ÷ 1000. Where I is load current (A), L is one-way cable length (m), and R is conductor resistance in ohms per km. The factor of 2 for single-phase accounts for both the outgoing and return conductor; the three-phase voltage drop equation uses √3 instead, reflecting the phase relationship between the three conductors.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I find the resistance value (R) for my conductor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">R (ohm/km) = resistivity ÷ cross-sectional area, using approximately 17.5 Ω·mm²/km for copper and 28 Ω·mm²/km for aluminum as commonly used design values — or look up the exact published resistance for your specific cable from its manufacturer's datasheet, which is more accurate since it accounts for stranding and actual material composition.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is an acceptable percentage voltage drop?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">A 5% total voltage-drop value is commonly used as a general design reference in many installations, but it is not a universal legal limit — specific requirements vary by electrical standard, circuit type, utility, equipment, and jurisdiction. Some design practices split this into separate feeder and branch-circuit targets (often around 3% and 2% respectively), but that allocation is one common approach, not a universal rule, and some codes and applications specify tighter limits, particularly for sensitive electronic equipment or motor starting circuits.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does three-phase use √3 instead of 2 in the voltage drop formula?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The factor of 2 in single-phase voltage drop accounts for current flowing out on one conductor and back on another (effectively doubling the resistive path). In a balanced three-phase system, the vector relationship between the three phase currents and voltages means the equivalent multiplying factor works out to √3 (approximately 1.732) instead of 2, which is a standard result from three-phase circuit analysis.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does voltage drop depend on power factor?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For the resistance-only calculation used here, no — power factor doesn't directly enter the formula. However, for larger conductors where reactance (X) is significant relative to resistance, a more complete voltage-drop calculation is needed. For a typical lagging AC load, an approximate R-X voltage-drop calculation can be written using both R×cosφ and X×sinφ terms — meaning power factor does affect voltage drop meaningfully once reactance can no longer be ignored.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does using a larger conductor reduce voltage drop?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Resistance is inversely proportional to cross-sectional area (R = resistivity ÷ area) — a larger conductor has proportionally lower resistance, and since voltage drop is directly proportional to resistance, doubling conductor area roughly halves voltage drop for the same current and length. This is why voltage drop, not just ampacity, often determines the minimum acceptable conductor size for a long cable run.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can voltage drop exceed thermal ampacity as the limiting factor in cable sizing?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, and this is common for long cable runs with relatively light loads — a cable sized purely for ampacity might carry the required current safely from a heating perspective, but still produce excessive voltage drop over a long run, requiring a larger conductor than ampacity alone would suggest. Always check both ampacity and voltage drop, and use whichever requires the larger conductor size.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does voltage drop affect motor performance?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, often significantly — for an induction motor during starting, electromagnetic torque is approximately proportional to the square of applied voltage under common simplified assumptions, so a reduction in starting voltage can cause a disproportionately large reduction in available starting torque. A significant reduction in motor terminal voltage can also increase current and heating under some operating conditions and cause performance problems, though the actual response depends on motor type, load characteristics, and operating condition. Motor starting circuits, where inrush current is highest, are often the most voltage-drop-sensitive part of a design.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I calculate voltage drop at full load current or actual operating current?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For circuit design and code compliance, calculate voltage drop using the circuit's design load current or maximum expected operating current, as required by the applicable standard — for motors and other equipment, use the appropriate design current specified by the applicable code or equipment data. Checking only at typical or average operating current could pass a calculation that fails under legitimate peak/full-load conditions.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can I calculate voltage drop for both single-phase and three-phase circuits with this tool?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, this calculator handles both cases with a single toggle. Select Single Phase or Three Phase — the underlying calculation differs only in the multiplying factor (2 for single-phase, √3 for three-phase), applied to the same load current, cable length, and conductor resistance inputs. Always confirm which system type your circuit actually is before reading the result.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does this calculator give line-to-line or phase-to-neutral voltage drop for three-phase circuits?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For a balanced three-phase circuit with equal conductor impedance, the √3 formula used here gives the approximate line-to-line voltage-drop magnitude. Under these same assumptions, the phase-to-neutral voltage-drop magnitude is approximately the line-to-line result divided by √3 — check which reference your applicable standard or equipment specification expects before comparing against a percentage limit.</p>
    </details>
  </div>
</section>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    let vdPhaseType = 'single';

  function setPhaseType(type){
    vdPhaseType = type;
    document.getElementById('typeSingle').classList.toggle('active', type === 'single');
    document.getElementById('typeThree').classList.toggle('active', type === 'three');
    document.getElementById('formulaChip').textContent = type === 'single' ? 'VD = 2 × I × L × R ÷ 1000' : 'VD = √3 × I × L × R ÷ 1000';
    document.getElementById('supplyVoltage').value = type === 'three' ? 415 : 230;
    document.getElementById('supplyVoltageLabel').textContent = type === 'three' ? 'Supply Voltage (V, line-to-line)' : 'Supply Voltage (V, line-to-neutral)';
    document.getElementById('phaseAssumptionNote').textContent = type === 'three'
      ? 'Three-phase calculation assumes a balanced load and equal conductor impedance; result is approximate line-to-line voltage drop.'
      : 'Single-phase calculation assumes equal resistance in the outgoing and return conductor.';
    document.getElementById('qvSingle').classList.toggle('hidden', type !== 'single');
    document.getElementById('qvThree').classList.toggle('hidden', type !== 'three');
    syncQuickVoltageActive();
    calculateVoltageDrop();
  }

  function setQuickVoltage(v){
    document.getElementById('supplyVoltage').value = v;
    syncQuickVoltageActive();
    calculateVoltageDrop();
  }

  function syncQuickVoltageActive(){
    const current = parseFloat(document.getElementById('supplyVoltage').value);
    document.querySelectorAll('.qv-btn').forEach(function(btn){
      btn.classList.toggle('active', parseFloat(btn.dataset.v) === current);
    });
  }

  // ===== Share / Feedback / Like-Dislike bar =====
  // Was missing on this page — the Yes/No buttons call setFeedback()
  // via onclick, but nothing defined it, so clicking threw
  // "setFeedback is not defined" and did nothing. Matches the
  // implementation used on every other calculator page.
  function setFeedback(val){
    document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
    document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
  }

  function calculateVoltageDrop(){
    const current = parseFloat(document.getElementById('loadCurrent').value);
    const length = parseFloat(document.getElementById('cableLength').value);
    const area = parseFloat(document.getElementById('conductorArea').value);
    const resistanceConstant = parseFloat(document.getElementById('material').value);
    const supplyVoltage = parseFloat(document.getElementById('supplyVoltage').value);

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    if(isNaN(current) || current <= 0){ errors.push('Enter a valid load current greater than 0.'); }
    if(isNaN(length) || length <= 0){ errors.push('Enter a valid cable length greater than 0.'); }
    if(isNaN(area) || area < 0.5){ errors.push('Enter a conductor area of at least 0.5 mm\u00b2.'); }
    if(isNaN(supplyVoltage) || supplyVoltage <= 0){ errors.push('Enter a valid supply voltage greater than 0.'); }
    if(!isFinite(resistanceConstant) || resistanceConstant <= 0){ errors.push('Select a valid conductor material.'); }

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rPercent').textContent = '\u2014';
      document.getElementById('rStatus').textContent = '\u2014';
      document.getElementById('rLoadEnd').textContent = '\u2014';
      document.getElementById('rLoadEndWarning').classList.add('hidden');
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const resistancePerKm = resistanceConstant / area;
    const factor = vdPhaseType === 'single' ? 2 : Math.sqrt(3);
    const voltageDropV = (factor * current * length * resistancePerKm) / 1000;
    const percentVD = (voltageDropV / supplyVoltage) * 100;
    const loadEndVoltage = supplyVoltage - voltageDropV;

    let status = 'Within 5% general reference';
    if(percentVD > 5) status = 'Above 5% general reference';

    document.getElementById('rResult').textContent = voltageDropV.toFixed(2) + ' V';
    document.getElementById('resultSub').textContent = (vdPhaseType === 'single' ? 'Single-phase' : 'Three-phase') + ', ' + current + 'A over ' + length + 'm';
    document.getElementById('rPercent').textContent = percentVD.toFixed(2) + '%';
    document.getElementById('rStatus').textContent = status;
    document.getElementById('rLoadEnd').textContent = loadEndVoltage.toFixed(2) + ' V';

    const loadEndWarning = document.getElementById('rLoadEndWarning');
    if(loadEndVoltage <= 0){
      loadEndWarning.textContent = 'Calculated voltage drop exceeds the supply voltage. Check the input values and cable size — the simplified model is not meaningful under these conditions.';
      loadEndWarning.classList.remove('hidden');
    } else {
      loadEndWarning.classList.add('hidden');
      loadEndWarning.textContent = '';
    }

    document.getElementById('breakdownBox').innerHTML = `
        <table class="breakdown-table">
            <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
            <tbody>
                <tr><td>System Type</td><td>${vdPhaseType === 'single' ? 'Single-phase' : 'Three-phase'}</td></tr>
                <tr><td>Load Current</td><td>${current} A</td></tr>
                <tr><td>One-Way Cable Length</td><td>${length} m</td></tr>
                <tr><td>Conductor Area</td><td>${area} mm\u00b2</td></tr>
                <tr><td>Estimated Resistance</td><td>${resistancePerKm.toFixed(3)} \u03a9/km</td></tr>
                <tr><td>Calculation</td><td>${vdPhaseType === 'single' ? '2' : '\u221a3'} \u00d7 ${current} \u00d7 ${length} \u00d7 ${resistancePerKm.toFixed(3)} \u00f7 1000</td></tr>
                <tr><td><strong>Voltage Drop</strong></td><td><strong>${voltageDropV.toFixed(2)} V</strong></td></tr>
                <tr><td>Supply Voltage</td><td>${supplyVoltage} V</td></tr>
                <tr><td><strong>% Voltage Drop</strong></td><td><strong>${percentVD.toFixed(2)}%</strong></td></tr>
                <tr><td>Approx. Load-End Voltage</td><td>${loadEndVoltage.toFixed(2)} V</td></tr>
                <tr><td>Status</td><td>${status}</td></tr>
            </tbody>
        </table>
    `;
  }

  calculateVoltageDrop();
</script>

<script>
  // ===== Generic Copy Result (added site-wide; does not touch page-specific calc logic) =====
  function copyResultGeneric(){
    var panel = document.getElementById('resultPanel') || document.querySelector('[class*="lg:col-span-2"][class*="flex-col"]');
    var btn = document.getElementById('copyResultBtn');
    if (!panel || !btn) return;

    var excluded = panel.querySelectorAll('[data-copy-exclude]');
    var prevDisplay = [];
    excluded.forEach(function(el){ prevDisplay.push(el.style.display); el.style.display = 'none'; });
    var text = panel.innerText.trim();
    excluded.forEach(function(el, i){ el.style.display = prevDisplay[i]; });
    function restore(){ btn.textContent = '📋 Copy Result'; }
    if (!text) { btn.textContent = 'Nothing to copy'; setTimeout(restore, 1500); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net (added site-wide; purely additive —
  // runs on blur AFTER the page's own oninput/onchange calc handlers, and only
  // corrects a value that is non-finite or outside the field's own declared
  // min/max attributes, then re-fires "input" so the page's existing calc
  // function recalculates with the corrected value. Never overrides or
  // replaces any existing calculator logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Page-specific: recalculate after the shared number-input safety
  // net (above) corrects an out-of-range value on blur. This calculator
  // uses click-to-calculate rather than live recalculation on every
  // keystroke, so without this a silently-corrected value would leave a
  // stale result on screen until the user clicks Calculate again. =====
  (function(){
    ['loadCurrent','cableLength','conductorArea','supplyVoltage'].forEach(function(id){
      var el = document.getElementById(id);
      if(el) el.addEventListener('blur', function(){ calculateVoltageDrop(); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
