<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>

<title>Transformer Voltage Regulation Calculator | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<meta name="description" content="Free transformer voltage regulation calculator: exact phasor, IEC and approximate VR% from %R/%X, ohms or measured voltages, for lagging and leading power factor.">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/voltage-regulation">
<link rel="icon" href="/favicon.png" type="image/png">

<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Transformer Voltage Regulation Calculator">
<meta property="og:description" content="Calculate transformer voltage regulation from %R and %X, equivalent resistance and reactance in ohms, or measured no-load and full-load voltages &mdash; exact phasor, IEC and approximate methods.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/voltage-regulation">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="Transformer Voltage Regulation Calculator">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="en_GB">
<meta property="og:locale:alternate" content="en_AU">
<meta property="og:locale:alternate" content="en_CA">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Transformer Voltage Regulation Calculator">
<meta name="twitter:description" content="Exact phasor, IEC and approximate transformer voltage regulation from %R/%X, ohms or measured voltages.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Transformer Voltage Regulation Calculator",
  "url": "https://www.electromechcalc.com/electrical/voltage-regulation",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free transformer voltage regulation calculator for single-phase and three-phase transformers. Calculates voltage regulation from %R and %X (or %Z), from equivalent resistance and reactance in ohms, or from measured no-load and full-load voltages, using the exact phasor solution, the IEC second-order formula and the first-order approximation, for lagging and leading power factor at any load percentage.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Transformer Voltage Regulation Calculator", "item": "https://www.electromechcalc.com/electrical/voltage-regulation" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for transformer voltage regulation?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Voltage regulation is the change in secondary terminal voltage from no load to a given load, with the primary voltage held constant: VR = (V_NL − V_FL) ÷ V_FL × 100 when referred to the full-load voltage, or (V_NL − V_FL) ÷ V_NL × 100 when referred to the rated (no-load) voltage. From the transformer's impedance it is commonly approximated as VR ≈ %R × cosφ + %X × sinφ for a lagging load, or %R × cosφ − %X × sinφ for a leading load."
      }
    },
    {
      "@type": "Question",
      "name": "How do I calculate voltage regulation from %R and %X?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Take %R and %X from the test report (or work out %X = √(%Z² − %R²) from the nameplate %Z), find sinφ = √(1 − pf²), and apply %R × cosφ ± %X × sinφ, multiplied by the load fraction for part load. For higher accuracy add the second-order term (%X cosφ ∓ %R sinφ)² ÷ 200, or solve the phasor triangle exactly as this calculator does. For %R = 1.2, %X = 4.8 at 0.8 pf lagging and full load, the approximation gives 3.84% and the exact solution 3.89% of the rated voltage."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between the approximate, IEC and exact methods?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The approximate method uses only the horizontal projection of the impedance drops, so it slightly under-reads at low power factor or high impedance. The IEC 60076-8 second-order formula adds a term for the quadrature component and is almost exact for normal transformers. The exact method solves the equivalent-circuit phasor triangle directly. For typical distribution transformers at 0.8–1.0 power factor all three agree to within a few hundredths of a percent."
      }
    },
    {
      "@type": "Question",
      "name": "Should voltage regulation be divided by the full-load or the no-load voltage?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Both conventions are used. Many textbooks divide the voltage change by the full-load voltage, while a rated-voltage basis is common in IEC-oriented transformer calculations and in some utility references; it gives a slightly smaller figure. Neither is wrong; state which basis you are using, especially when comparing with a specification."
      }
    },
    {
      "@type": "Question",
      "name": "Can voltage regulation be negative?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. With a leading (capacitive) load the reactance term changes sign, and once the power factor is more leading than roughly cosφ = %X ÷ %Z the secondary voltage under load is higher than at no load, so regulation is negative. This is the same effect that causes voltage rise with over-compensated power factor correction capacitors at light load."
      }
    },
    {
      "@type": "Question",
      "name": "At what power factor is voltage regulation the highest?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Regulation is greatest at the lagging power factor where tanφ = %X ÷ %R, which is cosφ = %R ÷ %Z. At that point the load current is in phase with the transformer's impedance, so at 100% load the exact regulation equals %Z on the rated-voltage basis (slightly more on the on-load-voltage basis); at a load fraction a it equals a × %Z. Because %X is usually much larger than %R, this worst case occurs at a very low lagging power factor."
      }
    },
    {
      "@type": "Question",
      "name": "How do I convert Req and Xeq in ohms to %R and %X?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Divide each by the base impedance on the same side, Z_base = V² ÷ (kVA × 1000), using the line-to-line voltage and per-phase star-equivalent ohms for a three-phase transformer, and multiply by 100. Equivalently, %R = I_FL × R_eq ÷ V_phase × 100 — note that the phase voltage, not the line voltage, is used for a three-phase transformer."
      }
    },
    {
      "@type": "Question",
      "name": "Where do %R and %X values come from?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Both come from the short-circuit (load-loss) test. The impedance voltage needed to circulate rated current gives %Z, the measured load loss gives %R = load loss ÷ rated VA × 100, and %X = √(%Z² − %R²). The values are listed on the transformer's test report, and %Z is usually on the nameplate."
      }
    },
    {
      "@type": "Question",
      "name": "What is a typical voltage regulation for a distribution transformer?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It depends mainly on %Z and the load power factor. A distribution transformer with an impedance of about 4–6% typically shows a full-load regulation of roughly 3–5% at 0.8 power factor lagging, and around 1–2% at unity power factor. This calculator labels results as low (0–2%), typical (2–5%), high (5–8%) or very high (above 8%), with negative values shown as a voltage rise — a practical guide from typical transformer behaviour, not a standard limit. Check the actual figure with the transformer's own %R and %X."
      }
    },
    {
      "@type": "Question",
      "name": "Does voltage regulation change with load?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. The internal voltage drop is proportional to load current, so over normal operating ranges regulation scales approximately linearly with load — about half the full-load value at 50% load. The exact solution adds a small non-linear quadrature effect. This calculator applies the load percentage inside the exact solution, including overloads up to 200%."
      }
    },
    {
      "@type": "Question",
      "name": "How is transformer voltage regulation different from cable voltage drop?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Voltage regulation is the change at the transformer's own secondary terminals caused by its internal impedance. Cable voltage drop is the further fall along the cable from the transformer to the load. The voltage a load actually receives depends on both, so a low reading at a distant board does not necessarily mean the transformer's regulation is poor — use the cable voltage drop calculator to separate the two."
      }
    },
    {
      "@type": "Question",
      "name": "Why don't manufacturers make transformer impedance very low to improve regulation?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Lower %Z would reduce regulation, but it would also raise the prospective short-circuit current, since fault current is roughly rated current ÷ (%Z ÷ 100). That increases the breaking capacity and short-circuit withstand needed by switchgear and cables, and the stresses on the transformer itself. Impedance is therefore a balance between regulation and fault level, and IEC 60076-5 lists recognised minimum values by rating."
      }
    }
  ]
}
</script>

<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>

<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{ transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease; }
  .calc-card:hover{ transform:translateY(-3px); box-shadow:0 14px 28px rgba(11,18,32,0.10); border-color:#0ea5e9; }

  .formula-chip{
    font-family:'JetBrains Mono',monospace; font-size:11px; background:#eaf6fd; color:#0369a1;
    padding:3px 9px; border-radius:6px; display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){ *{transition:none !important;} }

  .hero-typing-box{ display:flex; align-items:center; justify-content:center; min-height:2.75em; max-width:640px; margin:0 auto 0.5rem; padding:0.4rem 1rem; box-sizing:border-box; }
  .hero-typing{ display:inline-flex; color:#d4af37; align-items:center; justify-content:center; text-align:center; white-space:normal; word-break:break-word; line-height:1.3; margin:0; }
  .hero-cursor{ display:inline-block; width:2px; height:1em; margin-left:4px; flex-shrink:0; background:currentColor; animation:heroCursorBlink 0.8s steps(1) infinite; }
  @keyframes heroCursorBlink{ 50%{ opacity:0; } }
  @media (prefers-reduced-motion: reduce){ .hero-cursor{ animation:none; } }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .input-field{
    width:100%; background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px;
    padding:10px 12px; font-size:14px; color:#0B1220; outline:none;
  }
  .input-field:focus{ border-color:#0ea5e9; background:#fff; box-shadow:0 0 0 3px rgba(14,165,233,0.12); }
  .unit-select{ max-width:96px; flex-shrink:0; }
  .toggle-btn{
    flex:1; text-align:center; padding:10px 8px; font-size:13px; font-weight:600;
    border-radius:8px; cursor:pointer; color:#64748b; transition:.15s ease;
  }
  .toggle-btn.active{ background:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .toggle-btn:focus-visible, .action-icon-btn:focus-visible{ outline:3px solid #0ea5e9; outline-offset:2px; }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; white-space:nowrap;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{ max-height:320px; overflow-y:auto; overflow-x:auto; margin-top:4px; border-radius:8px; border:1px solid #e5e7eb; min-width:0; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  .nav-icon-badge{ display:inline-flex; align-items:center; justify-content:center; width:24px; height:24px; border-radius:9999px; flex-shrink:0; box-shadow:0 2px 5px rgba(0,0,0,0.25); }
  .nav-dropdown-link{ display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220; }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }
  .mobile-sublink{ display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85; }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }
  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }

  .action-icon-btn{
    display:inline-flex; align-items:center; gap:6px; border:1px solid #e2e8f0; border-radius:8px;
    padding:8px 12px; font-size:13px; color:#334155; background:#fff; cursor:pointer; transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .author-box{ border:2px solid #000000; }
  body.dark-theme .author-box{ border-color:#ffffff; background:#0B1220; color:#e2e8f0; }
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }

  body.dark-theme #cs-example-box{ background:rgba(14,165,233,0.07); border-color:#164e63; }
  body.dark-theme #cs-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #cs-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #cs-example-box .text-gray-700{ color:#e2e8f0; }

  .info-icon{
    position:relative; display:inline-flex; align-items:center; justify-content:center;
    width:15px; height:15px; border-radius:50%; background:#16a34a; color:#fff;
    font-size:10px; font-weight:700; font-style:italic; line-height:1; cursor:pointer; flex-shrink:0;
  }
  .info-icon .info-tooltip{
    display:none; position:absolute; left:0; top:135%; z-index:30; width:230px; max-width:60vw;
    background:#111827; color:#fff; font-size:11px; font-weight:400; font-style:normal;
    text-transform:none; letter-spacing:normal; line-height:1.45; padding:8px 10px; border-radius:6px;
    box-shadow:0 6px 16px rgba(0,0,0,.2);
  }
  .info-icon:hover .info-tooltip, .info-icon:focus .info-tooltip, .info-icon:focus-visible .info-tooltip{ display:block; }

  /* Page-scoped helpers (kept local so no new Tailwind utility is needed) */
  .vr-label-row{ display:inline-flex; align-items:center; gap:6px; }
  .vr-hint{ font-size:11px; color:#94a3b8; margin-top:6px; line-height:1.45; }
  .vr-steps{ list-style:none; counter-reset:vrst; padding-left:0; margin:0; }
  .vr-steps > li{ counter-increment:vrst; position:relative; padding-left:2.4rem; margin-bottom:.75rem; }
  .vr-steps > li::before{
    content:counter(vrst); position:absolute; left:0; top:0; width:1.6rem; height:1.6rem; border-radius:9999px;
    background:#0ea5e9; color:#fff; font-size:12px; font-weight:700; display:flex; align-items:center; justify-content:center;
    font-family:'JetBrains Mono',monospace;
  }
  .vr-table-wrap{ overflow-x:auto; }
  .vr-table{ width:100%; border-collapse:collapse; font-size:13px; }
  .vr-table th, .vr-table td{ padding:8px 10px; border:1px solid #e5e7eb; text-align:left; vertical-align:top; line-height:1.45; }
  .vr-table th{ background:#0B1220; color:#fff; font-weight:600; font-size:12.5px; }
  .vr-table tbody tr:nth-child(even){ background:#f8fafc; }
  body.dark-theme .vr-table th{ background:#0B1220; color:#7dd3fc; }
  body.dark-theme .vr-table td{ border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .vr-table tbody tr:nth-child(even){ background:#0f172a; }
  body.dark-theme .vr-hint{ color:#94a3b8; }
  .vr-band{ display:inline-block; font-size:11px; font-weight:700; padding:2px 9px; border-radius:9999px; border:1px solid transparent; letter-spacing:.02em; }
  .vr-band-dot{ display:inline-block; width:9px; height:9px; border-radius:9999px; margin-right:6px; vertical-align:middle; }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<div id="site-header"></div>
<div id="breadcrumb"></div>

<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical &middot; Transformers
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Transformer Voltage Regulation <span class="text-sky-400">Calculator</span>
        </h1>
        <div class="hero-typing-box">
          <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
            <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
          </p>
        </div>
        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Free transformer voltage regulation calculator &mdash; get the exact phasor result, the IEC second-order value and the quick %R&nbsp;cos&phi;&nbsp;&plusmn;&nbsp;%X&nbsp;sin&phi; approximation from %R/%X, ohms or measured voltages, for lagging or leading power factor at any load.
        </p>
      </div>

      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" aria-hidden="true" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
      <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Transformer &amp; Load Details</h2>
        <p class="text-xs text-gray-500 mb-6">Choose how you know the transformer's impedance, then enter the load. Results update as you type.</p>
      </div>

      <div class="mb-5">
        <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="tgLabel1_voltage-regulation">Input Method</span>
        <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="tgLabel1_voltage-regulation">
          <button type="button" id="modePct" class="toggle-btn active" aria-pressed="true" onclick="setMode('pct')">%R &amp; %X</button>
          <button type="button" id="modeOhm" class="toggle-btn" aria-pressed="false" onclick="setMode('ohm')">Ohms (&Omega;)</button>
          <button type="button" id="modeVolt" class="toggle-btn" aria-pressed="false" onclick="setMode('volt')">Measured V</button>
        </div>
      </div>

      <!-- SHARED: TRANSFORMER + LOAD (pct & ohm modes) -->
      <div id="panelLoad" class="calc-panel active">
        <div class="space-y-4 mb-5">
          <div>
            <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="tgLabel2_voltage-regulation">Transformer Type</span>
            <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="tgLabel2_voltage-regulation">
              <button type="button" id="ph3" class="toggle-btn active" aria-pressed="true" onclick="setPhase(3)">Three-Phase</button>
              <button type="button" id="ph1" class="toggle-btn" aria-pressed="false" onclick="setPhase(1)">Single-Phase</button>
            </div>
          </div>
          <div class="grid sm:grid-cols-2 gap-4">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="kva">Rating (kVA)</label>
              <input id="kva" type="number" value="500" step="any" min="0.1" max="1000000" placeholder="e.g. 500" class="input-field mt-2" oninput="calculateVR()">
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide vr-label-row" for="v2nl">Secondary No-Load Voltage (V)
                <span class="info-icon" tabindex="0" role="button" aria-label="About secondary voltage">i<span class="info-tooltip">Rated secondary voltage at no load. For a three-phase transformer enter the line-to-line voltage, e.g. 415 V or 400 V.</span></span>
              </label>
              <input id="v2nl" type="number" value="415" step="any" min="1" max="1000000" placeholder="e.g. 415" class="input-field mt-2" oninput="calculateVR()">
            </div>
          </div>
        </div>
      </div>

      <!-- MODE: %R & %X -->
      <div id="panelPct" class="calc-panel active">
        <div class="space-y-4 mb-5">
          <div class="grid sm:grid-cols-2 gap-4">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="pR">Resistance %R</label>
              <input id="pR" type="number" value="1.2" step="any" min="0" max="50" placeholder="e.g. 1.2" class="input-field mt-2" oninput="calculateVR()">
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="pX">Reactance %X</label>
              <input id="pX" type="number" value="4.8" step="any" min="0" max="100" placeholder="e.g. 4.8" class="input-field mt-2" oninput="calculateVR()">
            </div>
          </div>
          <div>
            <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide vr-label-row" for="pZ">Impedance %Z &mdash; optional
              <span class="info-icon" tabindex="0" role="button" aria-label="About percentage impedance">i<span class="info-tooltip">Only %Z on the nameplate? Clear the %X box and enter %Z here; %X is then worked out as &radic;(%Z&sup2; &minus; %R&sup2;).</span></span>
            </label>
            <input id="pZ" type="number" value="" step="any" min="0.1" max="100" placeholder="Used only when %X is blank" class="input-field mt-2" oninput="calculateVR()">
            <p class="vr-hint">%R can be found from the load-loss test: %R = load loss (W) &divide; (kVA &times; 1000) &times; 100.</p>
          </div>
        </div>
      </div>

      <!-- MODE: OHMS -->
      <div id="panelOhm" class="calc-panel">
        <div class="space-y-4 mb-5">
          <div class="grid sm:grid-cols-2 gap-4">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="rOhm">R<sub>eq</sub> per Phase (&Omega;)</label>
              <input id="rOhm" type="number" value="0.004133" step="any" min="0" max="100000" placeholder="e.g. 0.004133" class="input-field mt-2" oninput="calculateVR()">
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="xOhm">X<sub>eq</sub> per Phase (&Omega;)</label>
              <input id="xOhm" type="number" value="0.016534" step="any" min="0" max="100000" placeholder="e.g. 0.016534" class="input-field mt-2" oninput="calculateVR()">
            </div>
          </div>
          <p class="vr-hint">Enter the total (primary + secondary) equivalent resistance and leakage reactance <strong>referred to the secondary side</strong>. For a three-phase transformer use the per-phase, star-equivalent values &mdash; the calculator then works with the phase voltage (V<sub>LL</sub> &divide; &radic;3).</p>
        </div>
      </div>

      <!-- MODE: MEASURED VOLTAGES -->
      <div id="panelVolt" class="calc-panel">
        <div class="space-y-4 mb-5">
          <div class="grid sm:grid-cols-2 gap-4">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vNL">No-Load Voltage V<sub>NL</sub> (V)</label>
              <input id="vNL" type="number" value="415" step="any" min="0.001" max="1000000" placeholder="e.g. 415" class="input-field mt-2" oninput="calculateVR()">
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="vFL">Full-Load Voltage V<sub>FL</sub> (V)</label>
              <input id="vFL" type="number" value="399" step="any" min="0.001" max="1000000" placeholder="e.g. 399" class="input-field mt-2" oninput="calculateVR()">
            </div>
          </div>
          <p class="vr-hint">Measure both at the same secondary terminals with the same tap position and supply voltage &mdash; otherwise the difference includes more than the transformer's own regulation. This mode reports the regulation seen between your two readings only; it cannot predict regulation at another power factor or load.</p>
        </div>
      </div>

      <!-- SHARED: LOAD CONDITIONS (pct & ohm modes) -->
      <div id="panelPf" class="calc-panel active">
        <div class="space-y-4 mb-5">
          <div class="grid sm:grid-cols-2 gap-4">
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="pf">Load Power Factor</label>
              <input id="pf" type="number" value="0.8" step="0.01" min="0.05" max="1" placeholder="e.g. 0.8" class="input-field mt-2" oninput="calculateVR()">
            </div>
            <div>
              <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="loadPct">Load (% of rated kVA)</label>
              <input id="loadPct" type="number" value="100" step="any" min="1" max="200" placeholder="e.g. 100" class="input-field mt-2" oninput="calculateVR()">
            </div>
          </div>
          <div>
            <span class="text-xs font-semibold text-gray-600 uppercase tracking-wide" id="tgLabel3_voltage-regulation">Power Factor Type</span>
            <div class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="tgLabel3_voltage-regulation">
              <button type="button" id="pfLag" class="toggle-btn active" aria-pressed="true" onclick="setPfType('lag')">Lagging (Inductive)</button>
              <button type="button" id="pfLead" class="toggle-btn" aria-pressed="false" onclick="setPfType('lead')">Leading (Capacitive)</button>
            </div>
            <p class="vr-hint">A power factor of 1 is unity &mdash; lagging and leading then give the same result.</p>
          </div>
        </div>
      </div>

      <div class="mb-5">
        <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide vr-label-row" for="basis">Express Regulation as % of
          <span class="info-icon" tabindex="0" role="button" aria-label="About the reference voltage">i<span class="info-tooltip">Both conventions are in use. Many textbooks divide the drop by the full-load voltage; a rated-voltage basis is common in IEC-oriented transformer calculations and in some utility references.</span></span>
        </label>
        <select id="basis" class="input-field mt-2" onchange="calculateVR()">
          <option value="fl" selected>On-load voltage &mdash; (Vnl &minus; Vload) &divide; Vload</option>
          <option value="nl">Rated (no-load) voltage &mdash; (Vnl &minus; Vfl) &divide; Vnl</option>
        </select>
      </div>

      <div id="validationBox" class="hidden text-xs rounded-lg px-4 py-3 mb-5" role="alert" aria-live="polite"></div>

      <button type="button" id="calcBtn" onclick="calculateVR()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip" id="formulaChip">VR = (V<sub>NL</sub> &minus; V<sub>FL</sub>) &divide; V<sub>FL</sub> &times; 100</span>
        <span class="formula-chip" id="formulaChip2">&asymp; %R cos&phi; &plusmn; %X sin&phi;</span>
      </div>
      <p class="text-[11px] text-gray-400 mt-3" id="calcDisclaimer">Based on the transformer's series equivalent circuit with a fixed primary voltage and tap position. Magnetising current, temperature change of winding resistance and supply-side impedance are not included.</p>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4">
      <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden" role="status" aria-live="polite" aria-atomic="true">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Voltage Regulation (Exact)</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1">&mdash;</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>
        <p class="mt-2 hidden" id="rBandWrap"><span id="rBand" class="vr-band"></span><span id="rBandNote" class="text-[11px] text-gray-400 ml-2"></span></p>

        <div id="rGridBlock" class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="rGrid1Label">Load Terminal Voltage</span>
            <span id="rGrid1" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="rGrid2Label">Voltage Change</span>
            <span id="rGrid2" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
        </div>
        <div id="rExtraBlock" class="mt-3 pt-3 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="rExtraLabel">IEC 60076-8 (% of Vnl)</span>
            <span id="rExtra" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block" id="rExtra2Label">Approx. (% of Vnl)</span>
            <span id="rExtra2" class="font-display font-semibold text-lg">&mdash;</span>
          </div>
        </div>
        <p class="text-[11px] text-gray-500 mt-3 pt-3 border-t border-white/10" id="rNote">Negative regulation means the voltage rises on load (typical of leading power factor).</p>
      </div>

      <div id="pfCard" class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block" id="pfCardLabel">Regulation vs Power Factor</span>
        <div id="pfBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see the table.</p></div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>
    </div>

  </div>
</section>

<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button type="button" class="share-result-btn" onclick="loadShareModal()"><span aria-hidden="true">&#128279;</span> Share Result</button>
      <button type="button" class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()"><span aria-hidden="true">&#128203;</span> Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button type="button" id="fbYes" class="action-icon-btn" aria-pressed="false" onclick="setFeedback('yes')"><span aria-hidden="true">&#128077;</span> Yes</button>
      <button type="button" id="fbNo" class="action-icon-btn" aria-pressed="false" onclick="setFeedback('no')"><span aria-hidden="true">&#128078;</span> No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Voltage%20Regulation%20Calculator"><span aria-hidden="true">&#9993;&#65039;</span> Feedback</a>
    </div>
  </div>
</section>

<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
    <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
    <div class="grid sm:grid-cols-2 gap-1.5">
      <a href="/transformer-size" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
        Transformer Size Calculator <span class="text-sky-500">&rarr;</span>
      </a>
      <a href="/electrical/transformer-efficiency" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
        Transformer Efficiency Calculator <span class="text-sky-500">&rarr;</span>
      </a>
      <a href="/electrical/short-circuit-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
        Short Circuit Current Calculator <span class="text-sky-500">&rarr;</span>
      </a>
      <a href="/electrical/voltage-drop" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
        Cable Voltage Drop Calculator <span class="text-sky-500">&rarr;</span>
      </a>
      <a href="/electrical/ct-ratio" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
        CT Ratio Calculator <span class="text-sky-500">&rarr;</span>
      </a>
      <a href="/electrical/pt-ratio" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
        PT Ratio Calculator <span class="text-sky-500">&rarr;</span>
      </a>
      <a href="/power-factor" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
        Power Factor Calculator <span class="text-sky-500">&rarr;</span>
      </a>
      <a href="/electrical-calculators" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
        Explore All Electrical Calculators <span class="text-sky-500">&rarr;</span>
      </a>
    </div>
  </div>
</section>

<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Formulas &amp; phasor diagram</a></li>
      <li><a href="#second" class="hover:underline">3. PF, load, %Z &amp; result bands</a></li>
      <li><a href="#mistakes" class="hover:underline">4. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">5. FAQs</a></li>
    </ul>
  </div>
</nav>

<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> &mdash; B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Method: exact phasor solution of the transformer series equivalent circuit, with the IEC 60076-8 second-order formula and the first-order approximation shown for comparison.</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How to Calculate Transformer Voltage Regulation</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p>A 500 kVA, 415 V transformer with %R = 1.2% and %X = 4.8% supplying full load at 0.8 power factor lagging has a voltage regulation of about <strong>4.05%</strong> when referred to the full-load voltage (3.89% when referred to the rated no-load voltage) &mdash; its secondary voltage falls from 415 V to about 398.9 V. Voltage regulation is simply this change in secondary terminal voltage between no load and a given load, with the primary voltage held constant, expressed as a percentage.</p>
      <p>The change happens because load current flows through the transformer's own winding resistance and leakage reactance. How much of that internal drop actually shows up as a change in terminal voltage depends strongly on the load's power factor, which is why the same transformer can show a few percent of voltage drop with a motor load and a small voltage <em>rise</em> with a capacitive load.</p>

      <div class="not-prose my-8" style="background:#ffffff;border:1px solid #e2e8f0;border-radius:16px;padding:20px 12px 14px;">
        <svg viewBox="0 0 1200 656" role="img" aria-labelledby="vrgTitle vrgDesc" style="width:100%;height:auto;display:block;">
  <title id="vrgTitle">Transformer Voltage Regulation: Equivalent Circuit and Phasor Diagram</title>
  <desc id="vrgDesc">
    Left: transformer series equivalent circuit referred to the secondary, with no-load voltage source, equivalent resistance, leakage reactance and load.
    Right: phasor diagram for a lagging load showing full-load voltage, current, resistive and reactive drops, and the no-load voltage;
    the horizontal projection of the drops gives the approximate regulation. Bottom: effect of lagging, unity and leading power factor.
  </desc>
  <defs>
    <style>
      .vrg-w{fill:none;stroke:#1e293b;stroke-width:3;stroke-linecap:round;stroke-linejoin:round}
      .vrg-r{fill:none;stroke:#0f766e;stroke-width:3.5;stroke-linejoin:round}
      .vrg-x{fill:none;stroke:#7c3aed;stroke-width:3.5}
      .vrg-t{font-family:Inter,system-ui,sans-serif;font-size:15px;fill:#1e293b}
      .vrg-tb{font-family:Inter,system-ui,sans-serif;font-size:16px;font-weight:700;fill:#1e293b}
      .vrg-sm{font-family:Inter,system-ui,sans-serif;font-size:13px;fill:#475569}
      .vrg-h{font-family:Inter,system-ui,sans-serif;font-size:15px;font-weight:700;fill:#0369a1}
      .vrg-m{font-family:'JetBrains Mono',Consolas,monospace;font-size:14px;fill:#0f172a}
    </style>
    <marker id="vrgArrV" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" fill="#0369a1"/></marker>
    <marker id="vrgArrI" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0 L10 5 L0 10 z" fill="#d97706"/></marker>
    <marker id="vrgArrR" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0 L10 5 L0 10 z" fill="#0f766e"/></marker>
    <marker id="vrgArrX" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0 L10 5 L0 10 z" fill="#7c3aed"/></marker>
    <marker id="vrgArrN" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0 L10 5 L0 10 z" fill="#be123c"/></marker>
    <marker id="vrgArrK" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" fill="#1e293b"/></marker>
  </defs>

  <!-- Title band -->
  <rect x="0" y="0" width="1200" height="72" rx="14" fill="#0B1220"/>
  <text x="32" y="45" style="font-family:Inter,system-ui,sans-serif;font-size:24px;font-weight:700;fill:#ffffff">Voltage Regulation at a Glance</text>
  <text x="1168" y="45" text-anchor="end" style="font-family:Inter,system-ui,sans-serif;font-size:15px;fill:#7dd3fc">Equivalent circuit &#183; phasor diagram &#183; power factor effect</text>

  <!-- ============ LEFT: EQUIVALENT CIRCUIT ============ -->
  <rect x="24" y="92" width="530" height="350" rx="14" fill="#f8fafc" stroke="#cbd5e1" stroke-width="1.5"/>
  <text x="44" y="122" class="vrg-h">Series equivalent circuit (referred to secondary)</text>

  <!-- source -->
  <circle cx="90" cy="255" r="28" fill="#ffffff" stroke="#1e293b" stroke-width="3"/>
  <path d="M74 255 q8 -14 16 0 t16 0" fill="none" stroke="#1e293b" stroke-width="2.5"/>
  <text x="130" y="262" class="vrg-tb">V<tspan dy="5" font-size="12">NL</tspan></text>
  <path d="M90 227 V170 H150" class="vrg-w"/>
  <path d="M90 283 V340 H440" class="vrg-w"/>

  <!-- R_eq -->
  <path d="M150 170 l8 -12 l16 24 l16 -24 l16 24 l16 -24 l8 12" class="vrg-r"/>
  <text x="190" y="143" text-anchor="middle" class="vrg-tb" style="fill:#0f766e">R<tspan dy="5" font-size="12">eq</tspan></text>
  <path d="M230 170 H270" class="vrg-w"/>

  <!-- X_eq -->
  <path d="M270 170 a10 10 0 0 1 20 0 a10 10 0 0 1 20 0 a10 10 0 0 1 20 0 a10 10 0 0 1 20 0" class="vrg-x"/>
  <text x="310" y="143" text-anchor="middle" class="vrg-tb" style="fill:#7c3aed">jX<tspan dy="5" font-size="12">eq</tspan></text>
  <path d="M350 170 H500 V215" class="vrg-w"/>

  <!-- current arrow -->
  <path d="M372 152 H420" fill="none" stroke="#d97706" stroke-width="3" marker-end="url(#vrgArrI)"/>
  <text x="396" y="130" text-anchor="middle" class="vrg-tb" style="fill:#d97706">I<tspan dy="5" font-size="12">2</tspan></text>

  <!-- terminals + load -->
  <circle cx="440" cy="170" r="6" fill="#ffffff" stroke="#1e293b" stroke-width="2.5"/>
  <circle cx="440" cy="340" r="6" fill="#ffffff" stroke="#1e293b" stroke-width="2.5"/>
  <rect x="485" y="215" width="30" height="80" rx="4" fill="#fff7ed" stroke="#d97706" stroke-width="3"/>
  <text x="500" y="316" text-anchor="middle" class="vrg-sm">Load</text>
  <path d="M500 295 V340 H440" class="vrg-w"/>

  <!-- V_FL arrow -->
  <path d="M410 320 V192" fill="none" stroke="#0369a1" stroke-width="2.5" marker-end="url(#vrgArrV)"/>
  <text x="398" y="262" text-anchor="end" class="vrg-tb" style="fill:#0369a1">V<tspan dy="5" font-size="12">FL</tspan></text>

  <text x="44" y="394" class="vrg-sm">R<tspan dy="4" font-size="10">eq</tspan><tspan dy="-4">, X</tspan><tspan dy="4" font-size="10">eq</tspan><tspan dy="-4">: both windings combined, referred to the secondary side</tspan></text>
  <text x="44" y="418" class="vrg-sm">%R = R<tspan dy="4" font-size="10">eq</tspan><tspan dy="-4"> &#247; Z</tspan><tspan dy="4" font-size="10">base</tspan><tspan dy="-4"> &#215; 100,  %X = X</tspan><tspan dy="4" font-size="10">eq</tspan><tspan dy="-4"> &#247; Z</tspan><tspan dy="4" font-size="10">base</tspan><tspan dy="-4"> &#215; 100</tspan></text>

  <!-- ============ RIGHT: PHASOR DIAGRAM ============ -->
  <rect x="570" y="92" width="606" height="350" rx="14" fill="#f8fafc" stroke="#cbd5e1" stroke-width="1.5"/>
  <text x="590" y="122" class="vrg-h">Phasor diagram &#8212; lagging load</text>
  <text x="590" y="142" class="vrg-sm">(impedance drops drawn larger than scale for clarity)</text>

  <!-- reference axis -->
  <path d="M610 350 H1120" fill="none" stroke="#94a3b8" stroke-width="1.5" stroke-dasharray="5 5"/>
  <!-- V_FL -->
  <path d="M610 350 H938" fill="none" stroke="#0369a1" stroke-width="4" marker-end="url(#vrgArrV)"/>
  <text x="770" y="340" text-anchor="middle" class="vrg-tb" style="fill:#0369a1">V<tspan dy="5" font-size="12">FL</tspan></text>
  <!-- I -->
  <path d="M610 350 L690 410" fill="none" stroke="#d97706" stroke-width="3.5" marker-end="url(#vrgArrI)"/>
  <text x="700" y="428" class="vrg-tb" style="fill:#d97706">I<tspan dy="5" font-size="12">2</tspan></text>
  <!-- phi arc -->
  <path d="M665 350 A55 55 0 0 1 654 383" fill="none" stroke="#d97706" stroke-width="2"/>
  <text x="672" y="380" class="vrg-tb" style="fill:#d97706">&#966;</text>
  <!-- IR drop -->
  <path d="M940 350 L978 378" fill="none" stroke="#0f766e" stroke-width="3.5" marker-end="url(#vrgArrR)"/>
  <text x="988" y="398" class="vrg-t" style="fill:#0f766e">I&#183;R<tspan dy="4" font-size="11">eq</tspan></text>
  <!-- IX drop -->
  <path d="M980 380 L1056 279" fill="none" stroke="#7c3aed" stroke-width="3.5" marker-end="url(#vrgArrX)"/>
  <text x="1003" y="330" text-anchor="end" class="vrg-t" style="fill:#7c3aed">I&#183;X<tspan dy="4" font-size="11">eq</tspan></text>
  <!-- V_NL -->
  <path d="M610 350 L1055 277" fill="none" stroke="#be123c" stroke-width="4" marker-end="url(#vrgArrN)"/>
  <text x="820" y="298" class="vrg-tb" style="fill:#be123c">V<tspan dy="5" font-size="12">NL</tspan></text>
  <!-- arc of V_NL magnitude down to axis -->
  <path d="M1058 276 A454.07 454.07 0 0 1 1064 350" fill="none" stroke="#be123c" stroke-width="1.5" stroke-dasharray="4 4"/>
  <circle cx="1058" cy="276" r="4" fill="#be123c"/>
  <!-- projection -->
  <path d="M1058 280 V350" fill="none" stroke="#64748b" stroke-width="1.5" stroke-dasharray="3 4"/>
  <!-- dimension: approximate drop -->
  <path d="M940 412 H1058" fill="none" stroke="#1e293b" stroke-width="1.5" marker-start="url(#vrgArrK)" marker-end="url(#vrgArrK)"/>
  <path d="M940 352 V418 M1058 352 V418" fill="none" stroke="#94a3b8" stroke-width="1" stroke-dasharray="2 3"/>
  <text x="999" y="434" text-anchor="middle" class="vrg-sm">&#8776; I&#183;R cos&#966; + I&#183;X sin&#966;</text>

  <!-- ============ BOTTOM: PF EFFECT CARDS ============ -->
  <rect x="24" y="460" width="370" height="178" rx="14" fill="#fffbeb" stroke="#fcd34d" stroke-width="1.5"/>
  <text x="44" y="492" class="vrg-tb" style="fill:#b45309">Lagging load (motors)</text>
  <text x="44" y="522" class="vrg-m">VR &#8776; %R cos&#966; + %X sin&#966;</text>
  <text x="44" y="554" class="vrg-sm">The reactance drop adds to the resistance</text>
  <text x="44" y="574" class="vrg-sm">drop, so regulation is positive and grows</text>
  <text x="44" y="594" class="vrg-sm">as power factor falls.</text>
  <text x="44" y="622" class="vrg-tb" style="fill:#b45309">Voltage falls on load</text>

  <rect x="415" y="460" width="370" height="178" rx="14" fill="#f0f9ff" stroke="#7dd3fc" stroke-width="1.5"/>
  <text x="435" y="492" class="vrg-tb" style="fill:#0369a1">Unity power factor (heaters)</text>
  <text x="435" y="522" class="vrg-m">VR &#8776; %R + (%X)&#178; &#247; 200</text>
  <text x="435" y="554" class="vrg-sm">Mainly the resistive drop, plus a small</text>
  <text x="435" y="574" class="vrg-sm">second-order term from the reactance.</text>
  <text x="435" y="594" class="vrg-sm">Usually only a percent or two.</text>
  <text x="435" y="622" class="vrg-tb" style="fill:#0369a1">Small voltage fall</text>

  <rect x="806" y="460" width="370" height="178" rx="14" fill="#f0fdfa" stroke="#5eead4" stroke-width="1.5"/>
  <text x="826" y="492" class="vrg-tb" style="fill:#0f766e">Leading load (capacitors)</text>
  <text x="826" y="522" class="vrg-m">VR &#8776; %R cos&#966; &#8722; %X sin&#966;</text>
  <text x="826" y="554" class="vrg-sm">The reactance term reverses sign. Past</text>
  <text x="826" y="574" class="vrg-sm">cos&#966; = %X &#247; %Z (leading) regulation</text>
  <text x="826" y="594" class="vrg-sm">becomes negative.</text>
  <text x="826" y="622" class="vrg-tb" style="fill:#0f766e">Voltage can rise on load</text>
</svg>
        <p class="text-xs text-gray-500 text-center mt-2">The terminal voltage V<sub>FL</sub> plus the resistive drop (in phase with the current) and the reactive drop (90&deg; ahead of the current) add up to the open-circuit voltage V<sub>NL</sub>. The horizontal projection of the two drops is the first-order approximation; the small gap between that projection and the V<sub>NL</sub> arc is what the second-order and exact methods add.</p>
      </div>

      <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Definition: Two Reference Conventions</h3>
      <p>Voltage regulation is always based on the difference V<sub>NL</sub> &minus; V<sub>FL</sub>, but two reference voltages are in common use. Many textbooks divide by the full-load voltage: <strong>VR = (V<sub>NL</sub> &minus; V<sub>FL</sub>) &divide; V<sub>FL</sub> &times; 100</strong>. A rated-voltage basis is common in IEC-oriented transformer calculations and in some utility references, expressing the same drop as a percentage of the rated (no-load) voltage: <strong>VR = (V<sub>NL</sub> &minus; V<sub>FL</sub>) &divide; V<sub>NL</sub> &times; 100</strong>. The second gives a slightly smaller number. Neither is wrong &mdash; just state which one you are using. The calculator lets you choose, and the breakdown always shows both.</p>

      <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Method 1: First-Order Approximation</h3>
      <p>For quick work the drop is usually taken as the horizontal projection of the impedance-drop phasors onto the terminal voltage:</p>
      <p><strong>VR &asymp; %R &times; cos&phi; + %X &times; sin&phi;</strong> (lagging) &nbsp;&nbsp;or&nbsp;&nbsp; <strong>VR &asymp; %R &times; cos&phi; &minus; %X &times; sin&phi;</strong> (leading)</p>
      <p>Multiply by the load fraction (for example 0.75 at 75% load) for part-load conditions. This form ignores the small vertical (quadrature) component of the drop, so it slightly under-reads at low power factor or high impedance. For the example transformer it gives 1.2 &times; 0.8 + 4.8 &times; 0.6 = <strong>3.84%</strong>.</p>

      <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Method 2: IEC Second-Order Formula</h3>
      <p>The application guide IEC 60076-8 adds a second-order term that accounts for the quadrature component. With a = load fraction, e<sub>r</sub>&prime; = a(%R cos&phi; + %X sin&phi;) and e<sub>x</sub>&prime; = a(%X cos&phi; &minus; %R sin&phi;) for lagging load (swap the signs of the sin&phi; terms for leading load):</p>
      <p><strong>VR (% of rated voltage) = e<sub>r</sub>&prime; + (e<sub>x</sub>&prime;)&sup2; &divide; 200</strong></p>
      <p>For the example, e<sub>x</sub>&prime; = 4.8 &times; 0.8 &minus; 1.2 &times; 0.6 = 3.12, so VR = 3.84 + 3.12&sup2; &divide; 200 = <strong>3.889%</strong> of the rated voltage &mdash; practically identical to the exact solution on the same basis.</p>

      <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Method 3: Exact Phasor Solution</h3>
      <p>Holding the no-load (open-circuit) voltage fixed at 1 per unit, the full-load terminal voltage is found by solving the phasor triangle exactly. With the per-unit terms A = a(r cos&phi; &plusmn; x sin&phi;) and B = a(x cos&phi; &mp; r sin&phi;), where r = %R &divide; 100 and x = %X &divide; 100 (upper signs lagging, lower signs leading):</p>
      <p><strong>V<sub>FL</sub> (pu) = &minus;A + &radic;(1 &minus; B&sup2;)</strong></p>
      <p>For the example: A = 0.0384, B = 0.0312, so V<sub>FL</sub> = &minus;0.0384 + &radic;(1 &minus; 0.0312&sup2;) = 0.96111 pu = 398.9 V. Then VR = (1 &minus; 0.96111) &divide; 0.96111 = <strong>4.05%</strong> of V<sub>FL</sub>, or 3.89% of V<sub>NL</sub>. This is the value the calculator shows as its main result.</p>

      <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Converting Ohms to %R and %X Correctly</h3>
      <p>Test reports sometimes give the equivalent resistance and reactance in ohms. To convert, divide by the base impedance on the same side: <strong>Z<sub>base</sub> = V<sub>LL</sub>&sup2; &divide; (kVA &times; 1000)</strong> for a three-phase transformer (per-phase, star-equivalent ohms) or V&sup2; &divide; (kVA &times; 1000) for single-phase. Then %R = R<sub>eq</sub> &divide; Z<sub>base</sub> &times; 100 and %X = X<sub>eq</sub> &divide; Z<sub>base</sub> &times; 100. Equivalently, %R = I<sub>FL</sub> &times; R<sub>eq</sub> &divide; V<sub>phase</sub> &times; 100 &mdash; note it is the <strong>phase</strong> voltage (V<sub>LL</sub> &divide; &radic;3), not the line voltage, for a three-phase transformer. For the 500 kVA, 415 V example, Z<sub>base</sub> = 415&sup2; &divide; 500,000 = 0.3445 &Omega;, so 1.2% and 4.8% correspond to R<sub>eq</sub> = 0.00413 &Omega; and X<sub>eq</sub> = 0.01653 &Omega; per phase.</p>
      <p>If only the nameplate %Z (impedance voltage) is known, %R can be found from the measured load loss, %R = load loss (W) &divide; rated VA &times; 100, and then %X = &radic;(%Z&sup2; &minus; %R&sup2;).</p>
    </div>

    <div id="cs-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
      <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">500 kVA, 415 V, %R = 1.2, %X = 4.8, full load at 0.8 pf lagging &rarr; approximate VR = <strong>3.84%</strong>; IEC second-order = <strong>3.89%</strong> of V<sub>NL</sub>; exact V<sub>FL</sub> = 0.96111 &times; 415 = <strong>398.9 V</strong>, VR = <strong>4.05%</strong> of V<sub>FL</sub>. Same load at 0.8 pf <em>leading</em> &rarr; V<sub>FL</sub> = 422.5 V, VR = <strong>&minus;1.78%</strong> (voltage rises).</p>
    </div>

    <h3 class="text-lg font-display font-semibold text-brandDark mt-10 mb-2">Engineering References</h3>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-3">
      <p><strong>IEC 60076-1</strong> &mdash; Power transformers, Part 1: General. Defines rated voltage, rated power and the short-circuit impedance and load loss quantities that %Z and %R come from.</p>
      <p><strong>IEC 60076-8</strong> &mdash; Power transformers, Part 8: Application guide. Gives the voltage-drop calculation, including the second-order term used above.</p>
      <p><strong>IEC 60076-5</strong> &mdash; Power transformers, Part 5: Ability to withstand short circuit. Lists recognised minimum short-circuit impedance values by rating.</p>
      <p><strong>IEEE C57.12.90</strong> &mdash; Test code for liquid-immersed transformers, covering the load-loss and impedance-voltage tests used to obtain %R and %Z.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">Results are based on the transformer's series equivalent circuit at a fixed primary voltage and tap position. They exclude magnetising current, resistance change with winding temperature, supply-side (upstream) impedance and cable voltage drop. For acceptance limits and guaranteed values, use the manufacturer's test report.</p>
  </div>
</section>

<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Power Factor, Load &amp; Impedance</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Power Factor, Load and %Z Change Voltage Regulation</h2>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>Because %X is usually several times larger than %R, the sin&phi; term dominates. As power factor falls (more lagging), regulation rises steeply; as the load becomes capacitive, the reactance term reverses and regulation can go negative. The table below uses the same exact method as the calculator for the 500 kVA example transformer (%R = 1.2, %X = 4.8) at full load, referred to the full-load voltage.</p>
    <div class="not-prose vr-table-wrap my-4">
      <table class="vr-table">
        <thead><tr><th>Power factor</th><th>Lagging VR</th><th>Leading VR</th></tr></thead>
        <tbody>
          <tr><td>0.60</td><td>4.8%</td><td>−2.96%</td></tr>
          <tr><td>0.70</td><td>4.49%</td><td>−2.44%</td></tr>
          <tr><td>0.80</td><td>4.05%</td><td>−1.78%</td></tr>
          <tr><td>0.90</td><td>3.35%</td><td>−0.89%</td></tr>
          <tr><td>0.95</td><td>2.8%</td><td>−0.24%</td></tr>
          <tr><td>1.00 (unity)</td><td>1.33%</td><td>1.33%</td></tr>
        </tbody>
      </table>
    </div>

    <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Reading the Result: Regulation Bands</h3>
    <p>A regulation figure only means something against what the load can tolerate, so the calculator adds a plain-language band to every result. The bands come from how real distribution and power transformers usually behave on load &mdash; they are a practical guide, not limits taken from a standard.</p>
    <div class="not-prose vr-table-wrap my-4">
      <table class="vr-table">
        <thead><tr><th>Result</th><th>Band</th><th>What it usually means</th><th>What to check</th></tr></thead>
        <tbody>
          <tr><td>Below 0%</td><td><span class="vr-band-dot" style="background:#14b8a6"></span>Voltage rise</td><td>Leading (capacitive) load &mdash; the secondary voltage goes <em>up</em> as load is applied.</td><td>Capacitor banks left in service at light load; fixed compensation larger than the inductive load.</td></tr>
          <tr><td>0 &ndash; 2%</td><td><span class="vr-band-dot" style="background:#0ea5e9"></span>Low</td><td>A stiff supply: unity or near-unity power factor, light load, or a transformer that is large for its load.</td><td>Usually nothing. If %Z is unusually low, confirm switchgear fault ratings.</td></tr>
          <tr><td>2 &ndash; 5%</td><td><span class="vr-band-dot" style="background:#22c55e"></span>Typical</td><td>What most distribution transformers show near full load at 0.8&ndash;0.9 power factor.</td><td>Add the cable voltage drop to see what the load terminals receive.</td></tr>
          <tr><td>5 &ndash; 8%</td><td><span class="vr-band-dot" style="background:#f59e0b"></span>High</td><td>Low lagging power factor, a higher-impedance transformer, or operation above rated load.</td><td>The total voltage budget, the tap position, and whether power factor correction is worthwhile.</td></tr>
          <tr><td>Above 8%</td><td><span class="vr-band-dot" style="background:#ef4444"></span>Very high</td><td>Heavy overload, very poor power factor or a very high %Z &mdash; or an input error.</td><td>Re-check the %R/%X or ohm values first, then consider a larger or lower-impedance transformer, load sharing, or an on-load tap changer.</td></tr>
        </tbody>
      </table>
    </div>
    <p>What finally matters is the voltage at the equipment, which is the supply voltage minus the transformer regulation and the cable drop together. Supply-voltage tolerances are set by the applicable standard and your utility &mdash; for example, IEC 60038 gives &plusmn;10% for 230/400 V systems at the supply terminals, and ANSI C84.1 Range A allows &plusmn;5% on 120 V-base service voltage &mdash; so a &ldquo;High&rdquo; transformer regulation may still be acceptable with short cables, while a &ldquo;Typical&rdquo; one can be a problem at the end of a long feeder.</p>

    <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Worst-Case and Zero-Regulation Power Factor</h3>
    <p>Regulation is highest at the lagging power factor where the load current is in phase with the transformer's impedance, tan&phi; = %X &divide; %R, i.e. <strong>cos&phi; = %R &divide; %Z</strong>. There the whole impedance drop lines up with the terminal voltage, so in the exact solution the regulation at 100% load equals %Z on the rated-voltage basis; at a load fraction a it equals a &times; %Z. For the example at full load that is cos&phi; &asymp; 0.24 lagging, with 4.95% of the rated voltage, or 5.21% of the on-load voltage. Regulation passes through zero at approximately <strong>cos&phi; = %X &divide; %Z</strong> leading (the first-order condition tan&phi; = %R &divide; %X) &mdash; about 0.97 leading for the example; the exact crossing is slightly more leading, at about 0.964. Beyond that point the secondary voltage rises as load increases, the same mechanism that causes voltage rise on an over-compensated power factor correction bank or on a lightly loaded long cable or line (the Ferranti effect).</p>

    <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Part Load and Overload</h3>
    <p>The impedance drop is proportional to current, so over normal operating ranges the first-order part of the regulation scales approximately linearly with load &mdash; at 50% load it is roughly half the full-load figure. The exact solution also includes the small quadrature effect, which is not linear. The calculator applies the load percentage inside the exact solution, so overload conditions (up to 200%) are handled too.</p>

    <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Why Transformers Are Not Built with Very Low %Z</h3>
    <p>A lower %X would improve regulation, but it would also raise the prospective short-circuit current, since fault current is roughly rated current &divide; (%Z &divide; 100). Transformer impedance is therefore a compromise between voltage regulation and fault level. IEC 60076-5 (Table 1 of the 2006 edition) gives recognised minimum short-circuit impedance values:</p>
    <div class="not-prose vr-table-wrap my-4">
      <table class="vr-table">
        <thead><tr><th>Rated power (kVA)</th><th>Minimum short-circuit impedance</th></tr></thead>
        <tbody>
          <tr><td>Up to 630</td><td>4.0%</td></tr>
          <tr><td>631 &ndash; 1,250</td><td>5.0%</td></tr>
          <tr><td>1,251 &ndash; 2,500</td><td>6.0%</td></tr>
          <tr><td>2,501 &ndash; 6,300</td><td>7.0%</td></tr>
          <tr><td>6,301 &ndash; 25,000</td><td>8.0%</td></tr>
        </tbody>
      </table>
    </div>
    <p class="text-xs text-gray-400">Actual %Z is set by the purchaser's specification and the manufacturer's design, and appears on the nameplate and test report.</p>

    <h3 class="text-lg font-display font-semibold text-brandDark mt-8 mb-2">Keeping Supply Voltage Within Limits</h3>
    <p>When regulation pushes the load voltage too low, the usual remedies are: adjust the off-circuit tap (with the transformer de-energised) or use an on-load tap changer; improve the load power factor with capacitors, keeping clear of over-compensation at light load; and check that the cable voltage drop from the transformer to the load is not the larger part of the problem. See the <a href="/electrical/voltage-drop" class="text-sky-600 underline">cable voltage drop calculator</a>, the guide to <a href="/common-transformer-sizing-mistakes" class="text-sky-600 underline">common transformer sizing mistakes</a>, and the <a href="/blog/electrical/transformer-maintenance-guide" class="text-sky-600 underline">transformer maintenance guide</a>.</p>
  </div>
</section>

<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Voltage Regulation</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
      <p><strong>1. Using line voltage with per-phase ohms.</strong> For a three-phase transformer, %R = I<sub>FL</sub> &times; R<sub>eq</sub> &divide; V<sub>phase</sub>. Dividing by the line-to-line voltage instead understates %R and %X by a factor of &radic;3 and gives a regulation that is far too low.</p>
      <p><strong>2. Mixing ohms referred to different sides.</strong> Primary and secondary resistances must both be referred to the same side (multiply or divide by the turns ratio squared) before they are added. Adding a primary ohm value directly to a secondary one gives a meaningless result.</p>
      <p><strong>3. Using the lagging sign for a leading load.</strong> The sign of the %X sin&phi; term flips with the type of load. A capacitive load treated as lagging hides a real voltage rise.</p>
      <p><strong>4. Not stating the reference voltage.</strong> A result divided by V<sub>FL</sub> and one divided by V<sub>NL</sub> differ slightly. Quoting 4.05% against a specification written on the rated-voltage basis (3.89%) causes needless disputes.</p>
      <p><strong>5. Treating %Z as the regulation.</strong> %Z is the impedance voltage at rated current. Regulation only approaches %Z at a very low lagging power factor; at 0.8&ndash;1.0 power factor it is well below %Z.</p>
      <p><strong>6. Ignoring load percentage.</strong> Full-load regulation quoted for a transformer running at 40% load overstates the actual voltage change by more than double.</p>
      <p><strong>7. Blaming the transformer for cable voltage drop.</strong> Voltage measured at a distant distribution board includes the cable drop. Measure at the transformer terminals when checking regulation.</p>
      <p><strong>8. Comparing measurements taken on different taps or supply voltages.</strong> A no-load reading taken on one day and a full-load reading on another, with a different incoming voltage or tap setting, measures the network as well as the transformer.</p>
    </div>
  </div>
</section>

<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>

  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for transformer voltage regulation?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Voltage regulation is the change in secondary terminal voltage from no load to a given load, with the primary voltage held constant: VR = (V_NL − V_FL) ÷ V_FL × 100 when referred to the full-load voltage, or (V_NL − V_FL) ÷ V_NL × 100 when referred to the rated (no-load) voltage. From the transformer's impedance it is commonly approximated as VR ≈ %R × cosφ + %X × sinφ for a lagging load, or %R × cosφ − %X × sinφ for a leading load.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I calculate voltage regulation from %R and %X?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Take %R and %X from the test report (or work out %X = √(%Z² − %R²) from the nameplate %Z), find sinφ = √(1 − pf²), and apply %R × cosφ ± %X × sinφ, multiplied by the load fraction for part load. For higher accuracy add the second-order term (%X cosφ ∓ %R sinφ)² ÷ 200, or solve the phasor triangle exactly as this calculator does. For %R = 1.2, %X = 4.8 at 0.8 pf lagging and full load, the approximation gives 3.84% and the exact solution 3.89% of the rated voltage.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the difference between the approximate, IEC and exact methods?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The approximate method uses only the horizontal projection of the impedance drops, so it slightly under-reads at low power factor or high impedance. The IEC 60076-8 second-order formula adds a term for the quadrature component and is almost exact for normal transformers. The exact method solves the equivalent-circuit phasor triangle directly. For typical distribution transformers at 0.8–1.0 power factor all three agree to within a few hundredths of a percent.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should voltage regulation be divided by the full-load or the no-load voltage?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Both conventions are used. Many textbooks divide the voltage change by the full-load voltage, while a rated-voltage basis is common in IEC-oriented transformer calculations and in some utility references; it gives a slightly smaller figure. Neither is wrong; state which basis you are using, especially when comparing with a specification.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can voltage regulation be negative?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes. With a leading (capacitive) load the reactance term changes sign, and once the power factor is more leading than roughly cosφ = %X ÷ %Z the secondary voltage under load is higher than at no load, so regulation is negative. This is the same effect that causes voltage rise with over-compensated power factor correction capacitors at light load.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        At what power factor is voltage regulation the highest?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Regulation is greatest at the lagging power factor where tanφ = %X ÷ %R, which is cosφ = %R ÷ %Z. At that point the load current is in phase with the transformer's impedance, so at 100% load the exact regulation equals %Z on the rated-voltage basis (slightly more on the on-load-voltage basis); at a load fraction a it equals a × %Z. Because %X is usually much larger than %R, this worst case occurs at a very low lagging power factor.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How do I convert Req and Xeq in ohms to %R and %X?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Divide each by the base impedance on the same side, Z_base = V² ÷ (kVA × 1000), using the line-to-line voltage and per-phase star-equivalent ohms for a three-phase transformer, and multiply by 100. Equivalently, %R = I_FL × R_eq ÷ V_phase × 100 — note that the phase voltage, not the line voltage, is used for a three-phase transformer.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Where do %R and %X values come from?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Both come from the short-circuit (load-loss) test. The impedance voltage needed to circulate rated current gives %Z, the measured load loss gives %R = load loss ÷ rated VA × 100, and %X = √(%Z² − %R²). The values are listed on the transformer's test report, and %Z is usually on the nameplate.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is a typical voltage regulation for a distribution transformer?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">It depends mainly on %Z and the load power factor. A distribution transformer with an impedance of about 4–6% typically shows a full-load regulation of roughly 3–5% at 0.8 power factor lagging, and around 1–2% at unity power factor. This calculator labels results as low (0–2%), typical (2–5%), high (5–8%) or very high (above 8%), with negative values shown as a voltage rise — a practical guide from typical transformer behaviour, not a standard limit. Check the actual figure with the transformer's own %R and %X.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does voltage regulation change with load?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes. The internal voltage drop is proportional to load current, so over normal operating ranges regulation scales approximately linearly with load — about half the full-load value at 50% load. The exact solution adds a small non-linear quadrature effect. This calculator applies the load percentage inside the exact solution, including overloads up to 200%.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How is transformer voltage regulation different from cable voltage drop?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Voltage regulation is the change at the transformer's own secondary terminals caused by its internal impedance. Cable voltage drop is the further fall along the cable from the transformer to the load. The voltage a load actually receives depends on both, so a low reading at a distant board does not necessarily mean the transformer's regulation is poor — use the <a href="/electrical/voltage-drop" class="text-sky-600 underline">cable voltage drop calculator</a> to separate the two.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why don't manufacturers make transformer impedance very low to improve regulation?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Lower %Z would reduce regulation, but it would also raise the prospective short-circuit current, since fault current is roughly rated current ÷ (%Z ÷ 100). That increases the breaking capacity and short-circuit withstand needed by switchgear and cables, and the stresses on the transformer itself. Impedance is therefore a balance between regulation and fault level, and IEC 60076-5 lists recognised minimum values by rating.</p>
    </details>
  </div>
</section>

<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<script>
  let vrMode = 'pct';
  let phase = 3;
  let pfType = 'lag';

  const DEFAULTS = {
    pct:  { kva: '500', v2nl: '415', pR: '1.2', pX: '4.8', pZ: '', pf: '0.8', loadPct: '100' },
    ohm:  { kva: '500', v2nl: '415', rOhm: '0.004133', xOhm: '0.016534', pf: '0.8', loadPct: '100' },
    volt: { vNL: '415', vFL: '399' }
  };
  const PF_LIST = [0.6, 0.7, 0.8, 0.9, 0.95, 1];

  function setPressed(activeId, ids){
    ids.forEach(function(id){
      const el = document.getElementById(id);
      const on = id === activeId;
      el.classList.toggle('active', on);
      el.setAttribute('aria-pressed', on ? 'true' : 'false');
    });
  }

  function fmt(x, d){
    if (!Number.isFinite(x)) return '\u2014';
    if (d === undefined) d = Math.abs(x) >= 100 ? 1 : (Math.abs(x) >= 10 ? 2 : 3);
    return String(parseFloat(x.toFixed(d)));
  }
  function pctText(x){ return (x < 0 ? '\u2212' : '') + fmt(Math.abs(x), 2) + '%'; }

  // Exact per-unit solution with V_NL fixed at 1 pu
  function exactPU(r, x, pf, lag, a){
    const s = Math.sqrt(Math.max(0, 1 - pf * pf));
    const A = lag ? a * (r * pf + x * s) : a * (r * pf - x * s);
    const B = lag ? a * (x * pf - r * s) : a * (x * pf + r * s);
    const disc = 1 - B * B;
    if (disc <= 0) return null;
    const v = -A + Math.sqrt(disc);
    if (v <= 0) return null;
    return { v: v, A: A, B: B, s: s };
  }
  function vrFrom(vpu, basis){ return basis === 'fl' ? (1 - vpu) / vpu * 100 : (1 - vpu) * 100; }

  function setMode(m){
    vrMode = m;
    setPressed(m === 'pct' ? 'modePct' : (m === 'ohm' ? 'modeOhm' : 'modeVolt'), ['modePct','modeOhm','modeVolt']);
    const isVolt = m === 'volt';
    document.getElementById('panelLoad').classList.toggle('active', !isVolt);
    document.getElementById('panelPf').classList.toggle('active', !isVolt);
    document.getElementById('panelPct').classList.toggle('active', m === 'pct');
    document.getElementById('panelOhm').classList.toggle('active', m === 'ohm');
    document.getElementById('panelVolt').classList.toggle('active', isVolt);
    document.getElementById('pfCard').classList.toggle('hidden', isVolt);

    const d = DEFAULTS[m];
    Object.keys(d).forEach(function(id){ document.getElementById(id).value = d[id]; });
    if (!isVolt){ phase = 3; pfType = 'lag'; setPressed('ph3', ['ph3','ph1']); setPressed('pfLag', ['pfLag','pfLead']); }

    document.getElementById('formulaChip2').innerHTML = isVolt
      ? 'Drop = V<sub>NL</sub> &minus; V<sub>FL</sub>'
      : (m === 'ohm' ? '%R = R<sub>eq</sub> &divide; Z<sub>base</sub> &times; 100' : '&asymp; %R cos&phi; &plusmn; %X sin&phi;');
    document.getElementById('calcDisclaimer').textContent = isVolt
      ? 'Uses your two readings directly. Both must be taken at the same terminals, tap position and supply voltage for the result to reflect the transformer alone.'
      : 'Based on the transformer\u2019s series equivalent circuit with a fixed primary voltage and tap position. Magnetising current, temperature change of winding resistance and supply-side impedance are not included.';
    showValidationBox(document.getElementById('validationBox'), [], null);
    calculateVR();
  }
  function setPhase(p){ phase = p; setPressed(p === 3 ? 'ph3' : 'ph1', ['ph3','ph1']); calculateVR(); }
  function setPfType(t){ pfType = t; setPressed(t === 'lag' ? 'pfLag' : 'pfLead', ['pfLag','pfLead']); calculateVR(); }

  function setFeedback(val){
    const fbYes = document.getElementById('fbYes');
    const fbNo = document.getElementById('fbNo');
    fbYes.classList.toggle('active-like', val === 'yes');
    fbNo.classList.toggle('active-dislike', val === 'no');
    fbYes.setAttribute('aria-pressed', val === 'yes' ? 'true' : 'false');
    fbNo.setAttribute('aria-pressed', val === 'no' ? 'true' : 'false');
  }

  function showValidationBox(box, messages, severity){
    box.classList.remove('hidden','bg-red-50','border','border-red-200','text-red-600','bg-amber-50','border-amber-200','text-amber-700');
    if (!messages.length){ box.classList.add('hidden'); box.innerHTML = ''; return; }
    if (severity === 'error'){ box.classList.add('bg-red-50','border','border-red-200','text-red-600'); }
    else { box.classList.add('bg-amber-50','border','border-amber-200','text-amber-700'); }
    box.innerHTML = messages.map(function(m){ return '\u2022 ' + m; }).join('<br>');
  }

  function readNum(id){ const raw = document.getElementById(id).value; return raw === '' ? NaN : parseFloat(raw); }

  function table(rows, head){
    let html = '<table class="breakdown-table"><thead><tr>' + head.map(function(h){ return '<th>' + h + '</th>'; }).join('') + '</tr></thead><tbody>';
    rows.forEach(function(r){ html += '<tr>' + r.map(function(c){ return '<td>' + c + '</td>'; }).join('') + '</tr>'; });
    return html + '</tbody></table>';
  }

  function resetResultUI(){
    ['rResult','rGrid1','rGrid2','rExtra','rExtra2'].forEach(function(id){ document.getElementById(id).textContent = '\u2014'; });
    document.getElementById('resultSub').textContent = 'Fix the input errors to see a result';
    document.getElementById('rBandWrap').classList.add('hidden');
    document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
    document.getElementById('pfBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see the table.</p>';
  }
  function fail(errors){ showValidationBox(document.getElementById('validationBox'), errors, 'error'); resetResultUI(); }

  // Practical interpretation bands (a guide from typical transformer data, not a standard limit)
  const BANDS = [
    { max: 0,        label: 'Voltage rise', color: '#2dd4bf', note: 'Voltage goes up on load \u2014 check for over-compensation' },
    { max: 2,        label: 'Low',          color: '#38bdf8', note: 'Very stiff \u2014 little voltage change' },
    { max: 5,        label: 'Typical',      color: '#4ade80', note: 'Normal for a loaded distribution transformer' },
    { max: 8,        label: 'High',         color: '#fbbf24', note: 'Check the voltage budget with cable drop' },
    { max: Infinity, label: 'Very high',    color: '#f87171', note: 'Review taps, pf, size or %Z' }
  ];
  function bandFor(vr){
    if (!Number.isFinite(vr)) return null;
    if (vr < -0.005) return BANDS[0];
    for (let i = 1; i < BANDS.length; i++){ if (vr <= BANDS[i].max) return BANDS[i]; }
    return BANDS[BANDS.length - 1];
  }
  function setBand(vr){
    const wrap = document.getElementById('rBandWrap');
    const b = bandFor(vr);
    if (!b){ wrap.classList.add('hidden'); return null; }
    const el = document.getElementById('rBand');
    el.textContent = b.label;
    el.style.color = b.color;
    el.style.borderColor = b.color;
    el.style.background = 'rgba(255,255,255,0.06)';
    document.getElementById('rBandNote').textContent = b.note;
    wrap.classList.remove('hidden');
    return b;
  }

  function setTile(o){
    document.getElementById('resultLabel').textContent = o.label;
    document.getElementById('rResult').textContent = o.result;
    document.getElementById('resultSub').textContent = o.sub;
    document.getElementById('rGrid1Label').textContent = o.g1l;
    document.getElementById('rGrid1').textContent = o.g1;
    document.getElementById('rGrid2Label').textContent = o.g2l;
    document.getElementById('rGrid2').textContent = o.g2;
    const ex = document.getElementById('rExtraBlock');
    if (o.e1l){
      document.getElementById('rExtraLabel').textContent = o.e1l;
      document.getElementById('rExtra').textContent = o.e1;
      document.getElementById('rExtra2Label').textContent = o.e2l;
      document.getElementById('rExtra2').textContent = o.e2;
      ex.classList.remove('hidden');
    } else { ex.classList.add('hidden'); }
    document.getElementById('rNote').textContent = o.note;
    setBand(o.band);
  }

  function calculateVR(){
    const basis = document.getElementById('basis').value;
    let basisText = basis === 'fl' ? 'of full-load voltage' : 'of rated (no-load) voltage';
    const chip = document.getElementById('formulaChip');
    const loadNow = parseFloat(document.getElementById('loadPct').value);
    const vSub = (vrMode !== 'volt' && Number.isFinite(loadNow) && Math.abs(loadNow - 100) > 1e-9) ? 'load' : 'FL';
    chip.innerHTML = basis === 'fl'
      ? 'VR = (V<sub>NL</sub> &minus; V<sub>' + vSub + '</sub>) &divide; V<sub>' + vSub + '</sub> &times; 100'
      : 'VR = (V<sub>NL</sub> &minus; V<sub>' + vSub + '</sub>) &divide; V<sub>NL</sub> &times; 100';
    const box = document.getElementById('validationBox');

    if (vrMode === 'volt'){
      const vnl = readNum('vNL'), vfl = readNum('vFL');
      const errors = [];
      if (!Number.isFinite(vnl) || vnl <= 0 || vnl > 1e6) errors.push('Enter a no-load voltage greater than 0 V.');
      if (!Number.isFinite(vfl) || vfl <= 0 || vfl > 1e6) errors.push('Enter a full-load voltage greater than 0 V.');
      if (errors.length) return fail(errors);
      const vrFL = (vnl - vfl) / vfl * 100, vrNL = (vnl - vfl) / vnl * 100;
      const vr = basis === 'fl' ? vrFL : vrNL;
      const warn = Math.abs(vrNL) > 25 ? ['The two readings differ by more than 25% \u2014 check that they were taken at the same point and on the same scale.'] : [];
      showValidationBox(box, warn, 'warning');
      setTile({ label: 'Voltage Regulation', result: pctText(vr), sub: basisText + (vr < 0 ? ' \u2014 voltage rises on load' : ''),
        g1l: 'Voltage Change', g1: fmt(vnl - vfl, 2) + ' V', g2l: 'Per Unit', g2: fmt(vr / 100, 4) + ' pu',
        e1l: '% of No-Load V', e1: pctText(vrNL), e2l: '% of Full-Load V', e2: pctText(vrFL),
        note: 'Calculated directly from your readings.', band: vr });
      document.getElementById('breakdownBox').innerHTML = table([
        ['No-load voltage V<sub>NL</sub>', fmt(vnl) + ' V'],
        ['Full-load voltage V<sub>FL</sub>', fmt(vfl) + ' V'],
        ['Voltage change V<sub>NL</sub> \u2212 V<sub>FL</sub>', fmt(vnl - vfl) + ' V'],
        ['VR, % of V<sub>FL</sub>', pctText(vrFL)],
        ['VR, % of V<sub>NL</sub>', pctText(vrNL)],
        ['Regulation band (guide)', bandFor(vr).label]
      ], ['Quantity','Value']);
      return;
    }

    const kva = readNum('kva'), v2 = readNum('v2nl'), pf = readNum('pf'), load = readNum('loadPct');
    if (basis === 'fl' && Number.isFinite(load) && Math.abs(load - 100) > 1e-9) basisText = 'of on-load voltage';
    const errors = [];
    if (!Number.isFinite(kva) || kva < 0.1 || kva > 1e6) errors.push('Enter a rating between 0.1 and 1,000,000 kVA.');
    if (!Number.isFinite(v2) || v2 < 1 || v2 > 1e6) errors.push('Enter a secondary voltage between 1 V and 1,000,000 V.');
    if (!Number.isFinite(pf) || pf < 0.05 || pf > 1) errors.push('Enter a power factor between 0.05 and 1.');
    if (!Number.isFinite(load) || load < 1 || load > 200) errors.push('Enter a load between 1% and 200% of rated kVA.');

    const vPhase = phase === 3 ? v2 / Math.sqrt(3) : v2;
    const iFL = phase === 3 ? kva * 1000 / (Math.sqrt(3) * v2) : kva * 1000 / v2;
    const zBase = v2 * v2 / (kva * 1000);
    let pR, pX, pZ, rO, xO, note = '';

    if (vrMode === 'pct'){
      pR = readNum('pR'); pX = readNum('pX'); pZ = readNum('pZ');
      if (!Number.isFinite(pR) || pR < 0 || pR > 50) errors.push('Enter %R between 0 and 50.');
      if (document.getElementById('pX').value === ''){
        if (!Number.isFinite(pZ) || pZ < 0.1 || pZ > 100) errors.push('Enter %X, or leave it blank and enter %Z (0.1 to 100).');
        else if (Number.isFinite(pR) && pZ < pR) errors.push('%Z must be greater than or equal to %R.');
        else { pX = Math.sqrt(pZ * pZ - pR * pR); note = '%X worked out from %Z and %R.'; }
      } else if (!Number.isFinite(pX) || pX < 0 || pX > 100) errors.push('Enter %X between 0 and 100.');
    } else {
      rO = readNum('rOhm'); xO = readNum('xOhm');
      if (!Number.isFinite(rO) || rO < 0 || rO > 1e5) errors.push('Enter Req as 0 or more ohms.');
      if (!Number.isFinite(xO) || xO < 0 || xO > 1e5) errors.push('Enter Xeq as 0 or more ohms.');
    }
    if (errors.length) return fail(errors);
    if (vrMode === 'ohm'){ pR = rO / zBase * 100; pX = xO / zBase * 100; }
    pZ = Math.hypot(pR, pX);
    if (pR === 0 && pX === 0) return fail(['Resistance and reactance cannot both be zero.']);

    const lag = pfType === 'lag';
    const a = load / 100;
    const sol = exactPU(pR / 100, pX / 100, pf, lag, a);
    if (!sol) return fail(['Impedance and load are too high for a physical solution \u2014 check the %R/%X or ohm values and the load percentage.']);

    const warnings = [];
    if (pZ > 25) warnings.push('%Z above 25% is unusual for a power transformer \u2014 check the input values' + (vrMode === 'ohm' ? ' (ohms per phase, referred to the secondary).' : '.'));
    if (note) warnings.push(note);
    showValidationBox(box, warnings, 'warning');

    const vr = vrFrom(sol.v, basis);
    const vrFL = vrFrom(sol.v, 'fl'), vrNL = vrFrom(sol.v, 'nl');
    const approx = sol.A * 100;
    const exP = sol.B * 100;
    const iec = approx + exP * exP / 200;
    const vflLL = sol.v * v2;
    const pfLabel = pf >= 1 ? 'unity pf' : fmt(pf, 3) + ' pf ' + (lag ? 'lagging' : 'leading');

    setTile({ label: 'Voltage Regulation (Exact)', result: pctText(vr),
      sub: basisText + ' \u00b7 ' + pfLabel + ', ' + fmt(load, 1) + '% load',
      g1l: 'Load Terminal Voltage', g1: fmt(vflLL) + ' V',
      g2l: 'Voltage Change', g2: (v2 - vflLL < 0 ? '\u2212' : '') + fmt(Math.abs(v2 - vflLL), 2) + ' V',
      e1l: 'IEC 60076-8 (% of Vnl)', e1: pctText(iec), e2l: 'Approx. (% of Vnl)', e2: pctText(approx),
      note: vr < 0 ? 'Negative regulation: the secondary voltage rises on load (leading power factor).' : 'IEC and approximate values are on the rated (no-load) voltage basis.', band: vr });

    // PF table (exact, chosen basis, same load)
    const pfRows = PF_LIST.map(function(p){
      const lg = exactPU(pR / 100, pX / 100, p, true, a);
      const ld = exactPU(pR / 100, pX / 100, p, false, a);
      return [p === 1 ? '1.00 (unity)' : p.toFixed(2), lg ? pctText(vrFrom(lg.v, basis)) : '\u2014', ld ? pctText(vrFrom(ld.v, basis)) : '\u2014'];
    });
    document.getElementById('pfCardLabel').textContent = 'Regulation vs Power Factor (' + fmt(load, 1) + '% load)';
    document.getElementById('pfBox').innerHTML = table(pfRows, ['PF','Lagging','Leading']);

    const rows = [];
    if (vrMode === 'ohm'){
      rows.push(['Base impedance Z<sub>base</sub> = V\u00b2 \u00f7 VA', fmt(zBase, 5) + ' \u03a9']);
      rows.push(['R<sub>eq</sub>, X<sub>eq</sub> (per phase)', fmt(rO, 6) + ' \u03a9, ' + fmt(xO, 6) + ' \u03a9']);
    }
    rows.push(['%R, %X', fmt(pR, 3) + '%, ' + fmt(pX, 3) + '%']);
    rows.push(['%Z = \u221a(%R\u00b2 + %X\u00b2)', fmt(pZ, 3) + '%']);
    rows.push(['Rated secondary current I<sub>FL</sub>', fmt(iFL) + ' A']);
    rows.push(['Load current', fmt(iFL * a) + ' A']);
    rows.push([phase === 3 ? 'Phase voltage V<sub>LL</sub> \u00f7 \u221a3' : 'Secondary voltage', fmt(vPhase) + ' V']);
    rows.push(['cos\u03c6, sin\u03c6', fmt(pf, 4) + ', ' + fmt(sol.s, 4)]);
    rows.push(['A = a(r cos\u03c6 ' + (lag ? '+' : '\u2212') + ' x sin\u03c6)', fmt(sol.A, 5) + ' pu']);
    rows.push(['B = a(x cos\u03c6 ' + (lag ? '\u2212' : '+') + ' r sin\u03c6)', fmt(sol.B, 5) + ' pu']);
    rows.push(['V<sub>load</sub> = \u2212A + \u221a(1 \u2212 B\u00b2)', fmt(sol.v, 5) + ' pu = ' + fmt(vflLL) + ' V']);
    rows.push(['VR exact, % of V<sub>load</sub>', pctText(vrFL)]);
    rows.push(['VR exact, % of V<sub>NL</sub>', pctText(vrNL)]);
    rows.push(['VR, IEC 60076-8 second-order approximation (% of V<sub>NL</sub>)', pctText(iec)]);
    rows.push(['VR approximate (% of V<sub>NL</sub>)', pctText(approx)]);
    rows.push(['Regulation band (guide)', bandFor(vr).label]);
    if (pZ > 0){
      rows.push(['Max positive-regulation pf (lagging) = %R \u00f7 %Z', fmt(pR / pZ, 3)]);
      rows.push(['Max regulation there = load fraction \u00d7 %Z (% of V<sub>NL</sub>)', pctText(a * pZ)]);
      rows.push(['Zero-regulation pf (leading) \u2248 %X \u00f7 %Z (first-order)', fmt(pX / pZ, 3)]);
    }
    document.getElementById('breakdownBox').innerHTML = table(rows, ['Quantity','Value']);
  }

  calculateVR();
</script>

<script>
  function copyResultGeneric(){
    var btn = document.getElementById('copyResultBtn');
    if (!btn) return;
    function restore(){ btn.textContent = '\ud83d\udccb Copy Result'; }
    var currentResult = document.getElementById('rResult').textContent.trim();
    if (currentResult === '' || currentResult === '\u2014'){
      btn.textContent = 'Nothing to copy \u2014 calculate a result first';
      setTimeout(restore, 2000);
      return;
    }
    var modeLabel = vrMode === 'pct' ? '%R & %X' : (vrMode === 'ohm' ? 'Ohms' : 'Measured voltages');
    var lines = ['Transformer Voltage Regulation Result', '', 'Input method: ' + modeLabel, ''];
    lines.push(document.getElementById('resultLabel').textContent.trim() + ': ' + currentResult);
    lines.push(document.getElementById('resultSub').textContent.trim());
    if (!document.getElementById('rBandWrap').classList.contains('hidden')){
      lines.push('Band (guide): ' + document.getElementById('rBand').textContent.trim() + ' \u2014 ' + document.getElementById('rBandNote').textContent.trim());
    }
    lines.push(document.getElementById('rGrid1Label').textContent.trim() + ': ' + document.getElementById('rGrid1').textContent.trim());
    lines.push(document.getElementById('rGrid2Label').textContent.trim() + ': ' + document.getElementById('rGrid2').textContent.trim());
    if (!document.getElementById('rExtraBlock').classList.contains('hidden')){
      lines.push(document.getElementById('rExtraLabel').textContent.trim() + ': ' + document.getElementById('rExtra').textContent.trim());
      lines.push(document.getElementById('rExtra2Label').textContent.trim() + ': ' + document.getElementById('rExtra2').textContent.trim());
    }
    lines.push('', 'Source: electromechcalc.com/electrical/voltage-regulation');
    var text = lines.join('\n');
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '\u2705 Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '\u26a0\ufe0f Copy failed'; setTimeout(restore, 1800); });
    } else {
      var ok = false;
      try {
        var ta = document.createElement('textarea');
        ta.value = text; ta.style.position = 'fixed'; ta.style.opacity = '0';
        document.body.appendChild(ta); ta.focus(); ta.select();
        ok = document.execCommand('copy');
        document.body.removeChild(ta);
      } catch (e) { ok = false; }
      btn.textContent = ok ? '\u2705 Copied' : '\u26a0\ufe0f Not supported';
      setTimeout(restore, 1800);
    }
  }

  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        el.dispatchEvent(new Event('input', { bubbles: true }));
      }
    }
    document.querySelectorAll('.calc-input-panel input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); calculateVR(); });
      el.addEventListener('keydown', function(e){
        if (e.key === 'Enter'){
          e.preventDefault();
          var b = document.querySelector('button[onclick^="calculate"]');
          if (b) b.click();
        }
      });
    });
  })();
</script>

<script>
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var shareBtn = document.querySelector('.share-result-btn');
    var prevLabel = shareBtn ? shareBtn.innerHTML : null;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){
      __shareModalLoading = false;
      if (shareBtn){
        shareBtn.innerHTML = '<span aria-hidden="true">\u26a0\ufe0f</span> Unable to load \u2014 try again';
        setTimeout(function(){ if (prevLabel !== null) shareBtn.innerHTML = prevLabel; }, 2500);
      }
    };
    document.head.appendChild(s);
  }
</script>
<script>
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia("(prefers-reduced-motion: reduce)").matches;
  if (reduceMotion) { el.textContent = words[0]; return; }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
