<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<!-- ===================== THEME (FLASH/CLS PREVENTION) =====================
     Runs synchronously, before any stylesheet or paint, so the correct
     dark-theme/light-theme class is already present on <html> the instant
     CSS starts applying. A matching inline script sits right after the body tag opens to cover body.dark-theme / body.light-theme selectors too.
     site-nav.js still re-applies both classes on DOMContentLoaded as a
     no-op safety net and handles the toggle button switching themes. -->
<script>
(function(){
  try {
    var saved = localStorage.getItem('emc-theme');
    var t = (saved === 'dark-theme' || saved === 'light-theme')
      ? saved
      : (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
    var metaTheme = document.querySelector('meta[name="theme-color"]');
    if (metaTheme) { metaTheme.setAttribute('content', t === 'dark-theme' ? '#0B1220' : '#ffffff'); }
  } catch(e) {}
})();
</script>

<!-- ===================== [PER-PAGE] TITLE ===================== -->
<title>Voltage Unbalance Calculator (3-Phase, NEMA Method) | ElectroMechCalc</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<!-- ===================== [PER-PAGE] SEO META ===================== -->
<meta name="description" content="Free Voltage Unbalance Calculator for 3-phase systems. Get % voltage unbalance (NEMA method) from three line-to-line voltages, with motor derating guidance.">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/electrical/voltage-unbalance">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Voltage Unbalance Calculator">
<meta property="og:description" content="Free Voltage Unbalance Calculator for 3-phase systems — enter three line-to-line voltages to get NEMA-method percentage unbalance instantly.">
<meta property="og:url" content="https://www.electromechcalc.com/electrical/voltage-unbalance">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="ElectroMechCalc — Voltage Unbalance Calculator">
<meta property="og:locale" content="en_US">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Voltage Unbalance Calculator">
<meta name="twitter:description" content="Free Voltage Unbalance Calculator for 3-phase systems — enter three line-to-line voltages to get NEMA-method percentage unbalance instantly.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">
<meta name="twitter:image:alt" content="ElectroMechCalc — Voltage Unbalance Calculator">

<!-- ===================== [PER-PAGE] STRUCTURED DATA ===================== -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "WebApplication",
  "name": "Voltage Unbalance Calculator",
  "url": "https://www.electromechcalc.com/electrical/voltage-unbalance",
  "mainEntityOfPage": { "@type": "WebPage", "@id": "https://www.electromechcalc.com/electrical/voltage-unbalance" },
  "applicationCategory": "UtilitiesApplication",
  "inLanguage": "en",
  "featureList": [
    "Percentage voltage unbalance calculation (NEMA maximum-deviation method)",
    "Per-phase deviation breakdown",
    "NEMA motor derating status and guidance"
  ],
  "operatingSystem": "Any",
  "browserRequirements": "Requires JavaScript",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free Voltage Unbalance Calculator for 3-phase systems. Get % voltage unbalance (NEMA method) from three line-to-line voltages, with motor derating guidance.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" },
  "author": { "@type": "Person", "name": "Umasankar Maity", "url": "https://www.electromechcalc.com/about" },
  "dateModified": "2026-08-29"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Electrical Calculators", "item": "https://www.electromechcalc.com/electrical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Voltage Unbalance Calculator", "item": "https://www.electromechcalc.com/electrical/voltage-unbalance" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the formula for voltage unbalance (NEMA method)?",
      "acceptedAnswer": { "@type": "Answer", "text": "% Voltage Unbalance = (Maximum Deviation from Average Voltage ÷ Average Voltage) × 100. First calculate the average of the three line-to-line voltages (Vab, Vbc, Vca), then find how far each individual voltage deviates from that average, and use the largest of those three deviations in the formula." }
    },
    {
      "@type": "Question",
      "name": "Why does voltage unbalance damage three-phase motors?",
      "acceptedAnswer": { "@type": "Answer", "text": "Voltage unbalance produces a much larger current unbalance in a motor's windings — as a rule of thumb sometimes cited in industry literature, percentage current unbalance can run roughly 6 to 10 times the percentage voltage unbalance, though the actual relationship depends strongly on the specific motor's design, impedance, loading, and operating conditions. This uneven current distribution causes localized overheating in the winding carrying the highest current, dramatically shortening motor insulation life even at voltage unbalance levels that seem individually small." }
    },
    {
      "@type": "Question",
      "name": "What is considered an acceptable level of voltage unbalance?",
      "acceptedAnswer": { "@type": "Answer", "text": "For motor applications, NEMA MG-1 provides guidance for maintaining voltage unbalance at or below 1% for rated operation. Above 1%, motor derating may be required according to the applicable motor design and manufacturer's guidance, following an approximate curve like the one on this page; operation above 5% is generally not recommended. Always follow the specific motor manufacturer's limits and published derating curve, since running an underrated (not derated) motor in this range shortens its life significantly." }
    },
    {
      "@type": "Question",
      "name": "What commonly causes voltage unbalance in a facility?",
      "acceptedAnswer": { "@type": "Answer", "text": "Uneven distribution of single-phase loads across the three phases is the most common cause, especially in facilities with many single-phase loads (lighting, small equipment, office loads) connected without careful phase balancing. Other causes include an open or high-resistance connection on one phase, an unbalanced or faulted utility supply, or an undersized/overloaded transformer serving predominantly single-phase load on one or two phases." }
    },
    {
      "@type": "Question",
      "name": "How does voltage unbalance relate to current unbalance?",
      "acceptedAnswer": { "@type": "Answer", "text": "The relationship is nonlinear and unbalance in current is amplified relative to voltage — for an induction motor, a given percentage voltage unbalance typically produces current unbalance roughly 6-10 times larger, because the motor's negative-sequence impedance (which drives the unbalanced current response) is much lower than its positive-sequence impedance. This is why even a seemingly modest 2% voltage unbalance can produce approximately 12-20% current unbalance in a fully loaded induction motor and serious localized heating, though actual results depend on the specific motor and operating conditions." }
    },
    {
      "@type": "Question",
      "name": "Should I measure voltage unbalance under load or no-load conditions?",
      "acceptedAnswer": { "@type": "Answer", "text": "Measure under normal operating load conditions for the most representative result, since voltage unbalance can change significantly with loading — a lightly loaded system might show low unbalance that worsens considerably once major single-phase loads switch on, or vice versa if the unbalance source is upstream (utility supply) rather than load-dependent." }
    },
    {
      "@type": "Question",
      "name": "Can voltage unbalance be corrected, and how?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes — common corrections include redistributing single-phase loads more evenly across all three phases, checking and repairing any loose or high-resistance connections (a very common real-world cause), verifying the utility supply itself isn't unbalanced (may require a complaint to the utility if the imbalance originates upstream), and in some cases installing a dedicated phase-balancing or power-conditioning device for facilities with inherently difficult-to-balance single-phase loads." }
    },
    {
      "@type": "Question",
      "name": "Does voltage unbalance affect equipment other than motors?",
      "acceptedAnswer": { "@type": "Answer", "text": "Yes, though motors are the most sensitive and commonly discussed case. Variable frequency drives, UPS systems, and other power electronics can also be affected, sometimes tripping on protective unbalance alarms; unbalanced voltage can also cause uneven heating in transformers and increase losses throughout a facility's electrical system, even where no motor is directly involved." }
    },
    {
      "@type": "Question",
      "name": "Should I use line-to-line or line-to-neutral voltages?",
      "acceptedAnswer": { "@type": "Answer", "text": "For the NEMA maximum-deviation-from-average method used by this calculator, use three consistent line-to-line voltage measurements — Vab, Vbc, and Vca. Do not mix line-to-line and line-to-neutral readings within the same calculation, since the numbers wouldn't be measuring comparable quantities. If your equipment or power-quality instrument specifies a symmetrical-component-based method instead, use that method's own required measurements, since it can produce a different percentage than the NEMA method for the same supply." }
    },
    {
      "@type": "Question",
      "name": "How often should voltage unbalance be checked in an industrial facility?",
      "acceptedAnswer": { "@type": "Answer", "text": "For facilities with significant motor loads, checking voltage unbalance during routine electrical maintenance (commonly quarterly to annually) is good practice, along with an immediate check any time a motor shows unexplained overheating, nuisance tripping, or premature bearing/insulation failure, since voltage unbalance is a common and often-overlooked root cause of these symptoms." }
    }
  ]
}
</script>

<!-- ===================== [SHARED] SITE CSS (COMPILED UTILITY CLASSES) + FONTS + GLOBAL STYLES ===================== -->
<link rel="stylesheet" href="/assets/site.min.css?v=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<!-- Used by /assets/site-nav.js: any page with a #hero-lottie div (see below) gets
     this JSON lazy-loaded on browser idle to play a Lottie animation over the
     static SVG poster shown here. Not visible in this file's own inline JS —
     do not remove as "unused" based on this file alone. -->
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>
<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .calc-card{
    transition:transform .15s ease, box-shadow .15s ease, border-color .15s ease;
  }
  .calc-card:hover{
    transform:translateY(-3px);
    box-shadow:0 14px 28px rgba(11,18,32,0.10);
    border-color:#0ea5e9;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){
    *{transition:none !important;}
  }

  .nav-dropdown .nav-dropdown-panel{ display:none; }
  .nav-dropdown.nav-dropdown-open .nav-dropdown-panel{ display:block; }
  .nav-dropdown-panel{ padding-top:10px; margin-top:-10px; }

  .premium-disabled{
    cursor:not-allowed;
    opacity:0.55;
    pointer-events:none;
    user-select:none;
  }

  .input-field{
    width:100%;
    background:#f8fafc;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:10px 12px;
    font-size:14px;
    color:#0B1220;
    outline:none;
  }
  .input-field:focus{
    border-color:#0ea5e9;
    background:#fff;
    box-shadow:0 0 0 3px rgba(14,165,233,0.12);
  }
  .toggle-btn{
    flex:1;
    text-align:center;
    padding:10px 8px;
    font-size:13px;
    font-weight:600;
    border-radius:8px;
    cursor:pointer;
    color:#64748b;
    transition:.15s ease;
  }
  .toggle-btn.active{
    background:#0ea5e9;
    color:#fff;
    box-shadow:0 4px 10px rgba(14,165,233,0.35);
  }
  .hidden-field{ display:none !important; }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .voltage-unbalance-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; table-layout:fixed; }
  .breakdown-table th, .breakdown-table td{
    padding:7px 6px; text-align:right; border-bottom:1px solid #e5e7eb;
  }
  .breakdown-table th:first-child, .breakdown-table td:first-child{
    text-align:left; white-space:normal; width:58%; word-break:break-word;
  }
  .breakdown-table th:last-child, .breakdown-table td:last-child{
    width:42%; white-space:nowrap;
  }
  .breakdown-table th{
    color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px;
    letter-spacing:0.4px; background:#f8fafc; position:sticky; top:0;
  }
  .breakdown-table td{ color:#111827; }
  .breakdown-wrap{
    max-height:280px; overflow-y:auto; overflow-x:auto; margin-top:4px;
    border-radius:8px; border:1px solid #e5e7eb;
  }

  /* search bar styles live in /assets/theme.css?v=2 — this page links the
     shared stylesheet as the single source of truth for search-bar
     layout, so no local duplicate is defined here. */

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  /* ===================== [SHARED] MOBILE NAV ICON BADGES ===================== */
  .nav-icon-badge{
    display:inline-flex; align-items:center; justify-content:center;
    width:24px; height:24px; border-radius:9999px; flex-shrink:0;
    box-shadow:0 2px 5px rgba(0,0,0,0.25);
  }

  .nav-dropdown-link{
    display:block; padding:8px 12px; border-radius:8px; font-size:13px; color:#0B1220;
  }
  .nav-dropdown-link:hover{ background:rgba(14,165,233,.10); color:#0ea5e9; }

  .mobile-sublink{
    display:block; padding:6px 10px; border-radius:6px; font-size:13px; color:#e2e8f0; opacity:0.85;
  }
  .mobile-sublink:hover{ background:rgba(14,165,233,.12); color:#0ea5e9; opacity:1; }

  .mobile-dropdown summary::-webkit-details-marker{ display:none; }
  .mobile-dropdown summary{ list-style:none; }
  .mobile-dropdown summary .plus{ transition:transform .2s ease; }
  .mobile-dropdown[open] summary .plus{ transform:rotate(45deg); }

  /* ===================== [SHARED] DARK / LIGHT THEME TOGGLE =====================
     .theme-switch / .theme-switch-dot styles live in /assets/theme.css?v=2 —
     no local duplicate needed here. */

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  /* Generic Tailwind utility dark-mode overrides (.bg-white, .bg-gray-50,
     .text-gray-800, .text-brandDark, .text-gray-600, .border-gray-100)
     live in /assets/theme.css?v=2 via CSS variables — only page-specific
     component overrides (below) belong here. */
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  body.dark-theme .breakdown-wrap{ border-color:#1f2f47; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }

  /* ===================== [PER-PAGE] EXTRA STYLES (optional) ===================== */

  /* Page-specific action buttons — Share/Copy/Yes/No/Feedback. */
  .action-icon-btn{
    display:inline-flex;
    align-items:center;
    gap:6px;
    border:1px solid #e2e8f0;
    border-radius:8px;
    padding:8px 12px;
    font-size:13px;
    color:#334155;
    background:#fff;
    cursor:pointer;
    transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  body.dark-theme .sky-callout{ background:rgba(14,165,233,0.08); border-color:#164e63; color:#7dd3fc; }

  .author-box{
    border:2px solid #000000;
  }
  body.dark-theme .author-box{
    border-color:#ffffff;
    background:#0B1220;
    color:#e2e8f0;
  }
  /* Keeps the result column and breakdown table from forcing flex/grid
     ancestors to expand past the viewport on mobile. The breakdown table
     uses table-layout:fixed with wrap-capable columns so it normally
     won't need to scroll, but overflow-x:auto on .breakdown-wrap is kept
     as a fallback for edge cases (e.g. very large numbers) — and that
     fallback only works if min-width:0 is set here. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }
  /* Dark-mode fix: "Worked Example / Reference" box (bg-sky-50/60) had no
     body.dark-theme override, so it stayed near-invisible in dark mode. */
  body.dark-theme #voltage-unbalance-example-box{
    background:rgba(14,165,233,0.07); border-color:#164e63;
  }
  body.dark-theme #voltage-unbalance-example-box thead tr{ border-color:#164e63; }
  body.dark-theme #voltage-unbalance-example-box th{ color:#7dd3fc; }
  body.dark-theme #voltage-unbalance-example-box tbody{ color:#cbd5e1; }
  body.dark-theme #voltage-unbalance-example-box tbody tr{ border-color:rgba(125,211,252,0.15); }
  body.dark-theme #voltage-unbalance-example-box .text-gray-400{ color:#64748b; }
  body.dark-theme #voltage-unbalance-example-box .text-gray-500{ color:#7dd3fc; }
  body.dark-theme #voltage-unbalance-example-box .text-gray-600{ color:#cbd5e1; }
  body.dark-theme #voltage-unbalance-example-box .text-gray-700{ color:#e2e8f0; }

  .skip-link{
    position:absolute;
    left:-9999px;
    top:0;
    z-index:100;
    background:#fff;
    color:#0B1220;
    padding:10px 16px;
    border-radius:8px;
    box-shadow:0 4px 14px rgba(0,0,0,0.25);
    font-size:13px;
    font-weight:600;
  }
  .skip-link:focus{
    left:12px;
    top:12px;
  }
  body.dark-theme .skip-link{ background:#0B1220; color:#e2e8f0; border:1px solid #1f2f47; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<a href="#main-content" class="skip-link">Skip to main content</a>
<script>
(function(){
  try {
    var saved = localStorage.getItem('emc-theme');
    var t = (saved === 'dark-theme' || saved === 'light-theme')
      ? saved
      : (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<!-- ===================== [SHARED] HEADER + NAVBAR + SEARCH (same on every page) ===================== -->
<div id="site-header"></div>

<!-- ===================== [SHARED] BREADCRUMB =====================
     Filled server-side by functions/_middleware.js from
     /search-index.json — same data source the Related Calculators
     widget already uses. No per-page edits needed; add/rename/
     re-categorize a page in search-index.json and every page's
     breadcrumb updates automatically. Empty on non-calculator pages
     (home, about, etc.) since middleware injects nothing there. -->
<div id="breadcrumb"></div>

<main id="main-content">

<!-- ===================== [PER-PAGE] HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">

      <!-- Text column -->
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-sky-400 bg-sky-400/10 border border-sky-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-sky-400 rounded-full"></span>
          Electrical · Power Quality & Motors
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Voltage Unbalance <span class="text-sky-400">Calculator</span>
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Percentage voltage unbalance across a 3-phase supply, using the NEMA maximum-deviation method — with motor derating guidance included.
        </p>
      </div>

      <!-- Animation column -->
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <!-- id="hero-lottie" is a required hook for /assets/site-nav.js's lazy Lottie
             loader (see the preload comment in <head>) — keep this exact id even
             though the fallback content below is a plain static SVG, not Lottie. -->
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" aria-hidden="true" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>

    </div>
  </div>
</section>

<!-- ===================== [PER-PAGE] CALCULATOR SECTION ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">
  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">
            <div id="calcHeaderBar">
        <h2 class="font-display font-semibold text-lg text-brandDark mb-1">Voltage Unbalance Details</h2>
      <p class="text-xs text-gray-500 mb-6">Enter the three measured line-to-line voltages (Vab, Vbc, and Vca).</p>
      </div>

      <div class="space-y-4 mb-5">
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="v1">Vab (V)</label>
          <input id="v1" type="number" value="415" step="0.1" min="0.1" max="1000000" placeholder="e.g. 415" class="input-field mt-2" aria-describedby="validationBox">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="v2">Vbc (V)</label>
          <input id="v2" type="number" value="408" step="0.1" min="0.1" max="1000000" placeholder="e.g. 408" class="input-field mt-2" aria-describedby="validationBox">
        </div>
        <div>
          <label class="text-xs font-semibold text-gray-600 uppercase tracking-wide" for="v3">Vca (V)</label>
          <input id="v3" type="number" value="420" step="0.1" min="0.1" max="1000000" placeholder="e.g. 420" class="input-field mt-2" aria-describedby="validationBox">
        </div>
      </div>

      <div id="validationBox" role="alert" tabindex="-1" class="hidden bg-red-50 border border-red-200 text-red-600 text-xs rounded-lg px-4 py-3 mb-5"></div>

      <button type="button" onclick="calculateVoltageUnbalance(true)" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">%VU = Max Deviation ÷ Avg × 100</span>
      </div>
    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4">
            <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full voltage-unbalance-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="resultLabel">Voltage Unbalance</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1" role="status" aria-live="polite">—</div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values and hit calculate</p>

        <div class="mt-4 pt-4 border-t border-white/10 grid grid-cols-2 gap-3">
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Average Voltage</span>
            <span id="rAvg" class="font-display font-semibold text-lg">—</span>
          </div>
          <div>
            <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Status</span>
            <span id="rStatus" class="font-display font-semibold text-lg">—</span>
          </div>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div id="breakdownBox" class="breakdown-wrap"><p class="text-xs text-gray-400 p-3">Enter values above to see a breakdown.</p></div>
      </div>

    </div>

  </div>
</section>

<!-- ===================== SUMMARY & ACTION (dynamic, updated by calculateVoltageUnbalance) ===================== -->
<section id="summaryActionSection" class="max-w-6xl mx-auto px-4 mb-14" aria-labelledby="summary-title">
  <div class="bg-white rounded-xl border border-gray-100 p-6">
    <h2 id="summary-title" class="text-xl font-display font-bold text-brandDark mb-3">Summary &amp; Action</h2>

    <p id="summaryText" class="text-sm text-gray-600 leading-relaxed">Enter values and hit calculate to see a summary.</p>

    <div id="summaryDetails" class="hidden mt-5">
      <h3 class="font-semibold text-sm text-brandDark mb-2">Why This Matters</h3>
      <ul class="list-disc pl-5 text-sm text-gray-600 space-y-1 mb-5">
        <li><strong>Motor heating:</strong> voltage unbalance can cause disproportionately higher negative-sequence current and additional motor heating.</li>
        <li><strong>Reduced efficiency:</strong> the additional losses can increase energy consumption and reduce motor efficiency.</li>
        <li><strong>Insulation stress:</strong> excessive motor temperature can accelerate winding insulation aging.</li>
        <li><strong>Reduced service life:</strong> sustained operation at elevated temperature can significantly shorten motor life.</li>
      </ul>

      <h3 class="font-semibold text-sm text-brandDark mb-2">Recommended Action</h3>
      <p id="summaryAction" class="text-sm text-gray-600 leading-relaxed">—</p>

      <h3 class="font-semibold text-sm text-brandDark mb-2 mt-5">Quick Troubleshooting Checklist</h3>
      <ol class="list-decimal pl-5 text-sm text-gray-600 space-y-1 mb-2">
        <li>Measure voltage unbalance at the incoming supply first, before facility wiring, to see if it's coming from upstream.</li>
        <li>Check phase currents at the main panel for uneven single-phase load distribution.</li>
        <li>Inspect terminals and connections for looseness or corrosion (thermal imaging helps here).</li>
        <li>Re-measure after any fix to confirm it actually worked, not just assumed.</li>
      </ol>

      <p class="text-xs text-gray-400 mt-4">
        See the <a href="#motor-derating" class="hover:underline">illustrative derating table</a> for the general shape of the NEMA MG-1 curve, and the
        <a href="#how-it-works" class="hover:underline">full diagnosis and correction guidance</a> above for more detail.
      </p>
    </div>
  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button type="button" class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button type="button" class="action-icon-btn" id="copyResultBtn" onclick="copyResultGeneric()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button type="button" id="fbYes" class="action-icon-btn" aria-pressed="false" onclick="setFeedback('yes')">👍 Yes</button>
      <button type="button" id="fbNo" class="action-icon-btn" aria-pressed="false" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Voltage%20Unbalance%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/electrical/load-factor" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Load Factor Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/power-demand" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Power Demand Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/motor-starting-current" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Motor Starting Current Calculator <span class="text-sky-500">→</span>
        </a>
        <a href="/electrical/harmonic-distortion" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
          Harmonic Distortion Calculator <span class="text-sky-500">→</span>
        </a>
        </div>
        <a href="/electrical-calculators" class="sky-callout mt-2 flex items-center justify-center gap-1.5 px-3 py-2 rounded-lg border border-sky-100 bg-sky-50 text-sm font-semibold text-sky-700">
          View All Electrical Calculators <span class="text-sky-500">→</span>
        </a>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Understanding voltage unbalance</a></li>
      <li><a href="#motor-derating" class="hover:underline">3. Motor derating guidance for voltage unbalance</a></li>
      <li><a href="#mistakes" class="hover:underline">4. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">5. FAQs</a></li>
    </ul>
  </div>
</nav>

<!-- ===================== EXPLANATION ===================== -->
<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: August 2026 &nbsp;|&nbsp; Standards referenced: NEMA MG-1 voltage unbalance definition (maximum deviation from average method)</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">How Voltage Unbalance Is Calculated and Why It Damages Motors</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p>A healthy three-phase supply has all three line-to-line voltages equal (or very close to it). In practice, they never match perfectly — some small deviation is normal and harmless. Voltage unbalance quantifies exactly how much that deviation is, as a single percentage, so you can judge whether it's within a safe range or approaching a level that risks damaging connected equipment, especially three-phase motors.</p>

      <p><strong>Formula used (NEMA method):</strong> % Voltage Unbalance = (Maximum Deviation from Average Voltage &divide; Average Voltage) &times; 100. First compute the average of the three line-to-line voltages: Average = (Vab + Vbc + Vca) &divide; 3. Then find each voltage's deviation from that average, take the largest (maximum) of the three deviations, and divide by the average voltage.</p>

      <p><strong>Worked example:</strong> three measured line-to-line voltages are Vab = 415 V, Vbc = 408 V, and Vca = 420 V. Average = (415 + 408 + 420) &divide; 3 = 414.33 V. Deviations from average: |415 - 414.33| = 0.67 V, |408 - 414.33| = 6.33 V, |420 - 414.33| = 5.67 V. The maximum deviation is 6.33 V (from Vbc). % Voltage Unbalance = 6.33 &divide; 414.33 &times; 100 &asymp; 1.53%. This is above NEMA's recommended 1% threshold and would call for a modest motor derating if this supply feeds a three-phase motor.</p>

      <p><strong>Why the NEMA method uses maximum deviation, not the full spread:</strong> a simpler, alternative method sometimes seen is (Vmax &minus; Vmin) &divide; Vaverage &times; 100 &mdash; using the full spread between the highest and lowest voltage rather than the maximum single deviation from average. The NEMA maximum-deviation method and symmetrical-component-based methods quantify voltage unbalance differently and are not directly interchangeable; NEMA MG-1 (the standard most US and many international motor manufacturers design and rate their products against) uses the maximum-deviation definition, so use that definition when working against NEMA-referenced guidance, and use whichever method is specified by the motor manufacturer, protection relay, or applicable standard for any other context.</p>

      <p><strong>Why motors are so sensitive to voltage unbalance:</strong> a three-phase induction motor's response to unbalanced voltage can be analyzed using symmetrical components &mdash; the unbalanced supply splits into a positive-sequence component (which drives normal torque production) and a negative-sequence component (which acts like a small voltage rotating backward relative to the motor). The motor's impedance to this negative-sequence component is very low (typically similar to its locked-rotor impedance), so even a small negative-sequence voltage drives a disproportionately large negative-sequence current &mdash; this is the physical reason current unbalance runs so much higher than voltage unbalance, and why the resulting localized heating can be severe even at voltage unbalance levels that look individually modest on a meter.</p>

      <p><strong>Where voltage unbalance typically originates:</strong> the most common cause in commercial and light-industrial facilities is simply an uneven distribution of single-phase loads across the three phases &mdash; lighting circuits, small equipment, office loads, and similar single-phase connections accumulate over time as a building is modified, and without periodic rebalancing, one phase can end up carrying noticeably more single-phase load than the other two. Other frequent causes include a loose or corroded connection on one phase (which increases that phase's impedance and drops its voltage under load), an unbalanced utility supply upstream of the facility's own equipment, or a transformer serving a disproportionate share of single-phase load on two of its three phases.</p>

      <p><strong>Diagnosing the source of unbalance:</strong> a useful first check is measuring voltage unbalance at the main incoming supply, before it reaches any facility distribution &mdash; if unbalance is already present there, the source is upstream (utility supply) and the facility may need to contact its utility. If the incoming supply is well-balanced but unbalance appears further downstream, the cause is within the facility's own wiring or load distribution, and the next step is checking phase currents at the main distribution board to identify which phase is carrying disproportionate load, followed by inspecting connections for looseness or corrosion (a surprisingly common root cause that's often overlooked in favor of assuming a load-balancing problem).</p>

      <p><strong>Symmetrical components, briefly:</strong> any unbalanced three-phase voltage system can be mathematically decomposed into three balanced components &mdash; positive-sequence (rotating in the normal direction, doing the useful work), negative-sequence (rotating in the reverse direction, essentially "fighting" the motor's normal rotation), and zero-sequence (all three phases in phase with each other, relevant mainly for systems with a neutral or ground return path). For most three-phase motor circuits without a neutral connection, negative-sequence components are the primary concern when analyzing motor heating caused by voltage unbalance &mdash; the negative-sequence voltage induces currents in the rotor at twice the normal slip frequency, and because the motor's impedance to this component is low, even a small negative-sequence voltage produces a disproportionately large, thermally significant current response. Zero-sequence behavior depends on the system connection and available return path, so it should be evaluated according to the specific system configuration rather than assumed.</p>

      <p><strong>Summary:</strong> use % Voltage Unbalance = Maximum Deviation from Average &divide; Average &times; 100 (NEMA method), keep readings under 1% where possible, apply the NEMA derating curve for anything between 1% and 5%, and treat operation above 5% unbalance as generally not recommended &mdash; follow the specific motor manufacturer's limits and the applicable standard, and always investigate and correct the root cause rather than relying on derating alone as a permanent solution.</p>

      <p><strong>Voltage unbalance and standby/backup generators:</strong> unbalance is a particularly common issue when a facility runs on a standby generator rather than utility supply, especially if the generator's automatic voltage regulator or the facility's load distribution wasn't specifically checked for balance under generator operation. Since generator source impedance is typically higher than a stiff utility grid connection, the same absolute load imbalance that produces negligible voltage unbalance on utility power can produce meaningfully worse unbalance on generator power &mdash; facilities that operate on backup generators for extended periods should specifically verify voltage unbalance under generator supply, not assume utility-power measurements apply.</p>

      <p><strong>Correcting voltage unbalance in practice:</strong> once the root cause is identified, correction is usually straightforward but requires methodical work. For a load-distribution problem, an electrician typically measures current on each phase at the main panel, then identifies specific single-phase circuits that can be moved to a less-loaded phase to even things out &mdash; this is often done during a planned outage to avoid disrupting operations. For a connection problem, thermal imaging during normal operation is an effective way to spot a loose or high-resistance connection before it fails completely, since such connections typically run measurably hotter than a sound connection under the same current. For a persistent utility-side imbalance, documentation (logged readings over time) strengthens a case when raising the issue with the utility, since a single spot reading is easier for a utility to dismiss as measurement noise.</p>

      <p>After any correction, re-measure voltage unbalance under normal operating load to confirm the fix actually worked, rather than assuming the intervention was successful &mdash; load redistribution in particular can sometimes shift the imbalance to a different phase pairing rather than eliminating it, especially in facilities with many small, variable single-phase loads that change throughout the day.</p>

      <p><strong>Relationship to power quality monitoring and protection relays:</strong> many modern motor protection relays and power quality monitors calculate and log voltage (and current) unbalance continuously, often with configurable alarm and trip thresholds. Where available, trending this data over weeks or months is far more informative than a single spot measurement, since it reveals whether unbalance is a constant background condition, correlates with specific load patterns (like a large single-phase load switching on), or has been gradually worsening over time &mdash; the last pattern in particular often points to a developing connection problem that's worth investigating before it causes a failure.</p>
    </div>

    <!-- ===================== [PER-PAGE] EXAMPLE ===================== -->
    <div id="voltage-unbalance-example-box" class="mt-10 bg-sky-50/60 border border-sky-100 rounded-2xl p-6">
            <p class="text-sm font-semibold text-brandDark mb-2">Worked Example</p>
      <p class="text-sm text-gray-600 leading-relaxed">Vab=415V, Vbc=408V, Vca=420V: Average = 414.33V, max deviation = 6.33V (Vbc), % Voltage Unbalance = 6.33 &divide; 414.33 &times; 100 &asymp; <strong>1.53%</strong> &mdash; above the commonly referenced 1% guideline; check the motor manufacturer's voltage-unbalance limits and derating guidance.</p>
    </div>

    <p class="text-xs text-gray-400 mt-6">This calculator uses the NEMA maximum-deviation-from-average method, a widely used definition for motor and equipment protection applications. Some power-quality standards and instruments use symmetrical-component-based negative-sequence voltage unbalance instead, which can produce a different numerical result from the maximum-deviation method for the same three voltages — so always confirm which definition your equipment manufacturer or protection relay specification requires before comparing figures.</p>
  </div>
</section>

<!-- ===================== SECOND SECTION ===================== -->
<section id="motor-derating" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Motor Protection</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Illustrative Motor Derating Guidance for Voltage Unbalance (NEMA MG-1 Concept)</h2>
    <p class="text-sm text-gray-500 mb-4">The table below illustrates the general shape of the derating relationship described in NEMA MG-1 for standard three-phase induction motors &mdash; it is not a verbatim reproduction of any single official table, and should not be treated as a precise, universally applicable set of factors. Always use the specific motor manufacturer's published derating curve for an actual sizing or operating decision.</p>
    <div class="not-prose overflow-x-auto my-4">
    <table class="w-full text-sm border border-gray-200 rounded-lg overflow-hidden">
      <thead class="bg-gray-50 text-gray-600">
        <tr>
          <th scope="col" class="text-left px-4 py-2 font-semibold">Voltage Unbalance</th>
          <th scope="col" class="text-left px-4 py-2 font-semibold">Illustrative Derating Factor</th>
          <th scope="col" class="text-left px-4 py-2 font-semibold">Guidance</th>
        </tr>
      </thead>
      <tbody class="divide-y divide-gray-100">
        <tr><td class="px-4 py-2">0-1%</td><td class="px-4 py-2">~1.00 (no derating)</td><td class="px-4 py-2">Generally acceptable; monitor condition</td></tr>
        <tr><td class="px-4 py-2">2%</td><td class="px-4 py-2">~0.95</td><td class="px-4 py-2">Derating recommended; investigate cause</td></tr>
        <tr><td class="px-4 py-2">3%</td><td class="px-4 py-2">~0.90</td><td class="px-4 py-2">Significant derating; investigate promptly</td></tr>
        <tr><td class="px-4 py-2">4%</td><td class="px-4 py-2">~0.83</td><td class="px-4 py-2">Severe condition; correct urgently</td></tr>
        <tr><td class="px-4 py-2">5%</td><td class="px-4 py-2">~0.76</td><td class="px-4 py-2">Do not operate motor continuously without manufacturer guidance</td></tr>
      </tbody>
    </table>
  </div>
  <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
    <p>This table reflects the general shape of the NEMA MG-1 derating curve for standard three-phase induction motors &mdash; the exact derating factor for a specific motor should be read from its manufacturer's published curve where available, since some motor designs (particularly those specifically rated for unbalanced supply tolerance) may have different derating characteristics. The consistent downward trend in derating factor from 1% to 5% unbalance illustrates why voltage unbalance deserves attention even at levels that seem individually small.</p>
      <p>It's also worth noting that NEMA's derating curve was developed for general-purpose motors under typical duty cycles &mdash; a motor already operating near its thermal limit for other reasons (high ambient temperature, poor ventilation, an already-marginal sizing decision) has less margin to absorb additional unbalance-driven heating than the curve alone might suggest, so treat the derating factor as a starting point for a conservative design decision, not a precise guarantee of safe operation at exactly that loading level.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes When Calculating Voltage Unbalance</h2>
    <div class="prose prose-sm max-w-none text-gray-600 leading-relaxed space-y-4">
            <p><strong>1. Using line-to-neutral voltages instead of line-to-line for this NEMA-method calculator.</strong> This calculator's NEMA maximum-deviation method expects three consistent line-to-line voltages (Vab, Vbc, Vca) &mdash; entering line-to-neutral readings, or mixing the two measurement types within the same calculation, gives a meaningless result since the numbers aren't measuring comparable quantities.</p>
      <p><strong>2. Measuring voltage unbalance with the motor or major load disconnected.</strong> Unbalance can change significantly between no-load and loaded conditions &mdash; a reading taken with the equipment of interest switched off doesn't necessarily represent the unbalance that equipment actually experiences in normal operation.</p>
      <p><strong>3. Assuming low voltage unbalance means low current unbalance.</strong> Because current unbalance runs roughly 6-10&times; the voltage unbalance percentage in a motor, a seemingly minor 2% voltage unbalance can correspond to roughly 12-20% current unbalance and real thermal stress &mdash; always check current unbalance directly (or apply the derating guidance) rather than assuming voltage unbalance alone tells the whole story.</p>
      <p><strong>4. Using the simple max-min method interchangeably with the NEMA method.</strong> These two common definitions ((Vmax&minus;Vmin)/Vavg vs max-deviation-from-average) give numerically different results for the same three voltages &mdash; always confirm which method a specification, protection relay, or code reference requires before comparing your calculated figure against a threshold.</p>
      <p><strong>5. Not investigating the root cause after finding elevated unbalance.</strong> Simply derating the motor addresses the symptom, not the cause &mdash; persistent voltage unbalance often traces back to an uneven single-phase load distribution, a loose connection, or a supply-side issue that should be identified and corrected rather than permanently accepted through derating alone.</p>
      <p><strong>6. Ignoring voltage unbalance because "the motor hasn't failed yet."</strong> Insulation damage from unbalance-driven overheating is cumulative and often invisible until a failure occurs &mdash; a motor can run for months or years under elevated unbalance before failing prematurely, making periodic unbalance checks a genuinely useful preventive maintenance practice rather than a reactive one.</p>
      <p><strong>7. Not checking unbalance under generator/backup power separately from utility power.</strong> Higher source impedance on a standby generator can turn a load imbalance that's negligible on utility power into significant voltage unbalance on generator power &mdash; verify unbalance specifically under backup power for facilities that rely on it for extended periods.</p>
      <p><strong>8. Relying on a single spot measurement instead of trending unbalance over time.</strong> Voltage unbalance can vary with load pattern, time of day, and gradually worsen as a connection deteriorates &mdash; where possible, use continuous monitoring or repeated periodic measurements rather than a single reading to get a representative and diagnostically useful picture.</p>
    </div>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
  </div>

  <div class="divide-y divide-gray-200">
        <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is the formula for voltage unbalance (NEMA method)?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">% Voltage Unbalance = (Maximum Deviation from Average Voltage ÷ Average Voltage) × 100. First calculate the average of the three line-to-line voltages (Vab, Vbc, Vca), then find how far each individual voltage deviates from that average, and use the largest of those three deviations in the formula.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Why does voltage unbalance damage three-phase motors?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Voltage unbalance produces a much larger current unbalance in a motor's windings — as a rule of thumb sometimes cited in industry literature, percentage current unbalance can run roughly 6 to 10 times the percentage voltage unbalance, though the actual relationship depends strongly on the specific motor's design, impedance, loading, and operating conditions. This uneven current distribution causes localized overheating in the winding carrying the highest current, dramatically shortening motor insulation life even at voltage unbalance levels that seem individually small.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What is considered an acceptable level of voltage unbalance?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For motor applications, NEMA MG-1 provides guidance for maintaining voltage unbalance at or below 1% for rated operation. Above 1%, motor derating may be required according to the applicable motor design and manufacturer's guidance, following an approximate curve like the one on this page; operation above 5% is generally not recommended. Always follow the specific motor manufacturer's limits and published derating curve, since running an underrated (not derated) motor in this range shortens its life significantly.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        What commonly causes voltage unbalance in a facility?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Uneven distribution of single-phase loads across the three phases is the most common cause, especially in facilities with many single-phase loads (lighting, small equipment, office loads) connected without careful phase balancing. Other causes include an open or high-resistance connection on one phase, an unbalanced or faulted utility supply, or an undersized/overloaded transformer serving predominantly single-phase load on one or two phases.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How does voltage unbalance relate to current unbalance?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">The relationship is nonlinear and unbalance in current is amplified relative to voltage — for an induction motor, a given percentage voltage unbalance typically produces current unbalance roughly 6-10 times larger, because the motor's negative-sequence impedance (which drives the unbalanced current response) is much lower than its positive-sequence impedance. This is why even a seemingly modest 2% voltage unbalance can produce approximately 12-20% current unbalance in a fully loaded induction motor and serious localized heating, though actual results depend on the specific motor and operating conditions.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I measure voltage unbalance under load or no-load conditions?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Measure under normal operating load conditions for the most representative result, since voltage unbalance can change significantly with loading — a lightly loaded system might show low unbalance that worsens considerably once major single-phase loads switch on, or vice versa if the unbalance source is upstream (utility supply) rather than load-dependent.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Can voltage unbalance be corrected, and how?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes — common corrections include redistributing single-phase loads more evenly across all three phases, checking and repairing any loose or high-resistance connections (a very common real-world cause), verifying the utility supply itself isn't unbalanced (may require a complaint to the utility if the imbalance originates upstream), and in some cases installing a dedicated phase-balancing or power-conditioning device for facilities with inherently difficult-to-balance single-phase loads.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Does voltage unbalance affect equipment other than motors?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">Yes, though motors are the most sensitive and commonly discussed case. Variable frequency drives, UPS systems, and other power electronics can also be affected, sometimes tripping on protective unbalance alarms; unbalanced voltage can also cause uneven heating in transformers and increase losses throughout a facility's electrical system, even where no motor is directly involved.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        Should I use line-to-line or line-to-neutral voltages?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For the NEMA maximum-deviation-from-average method used by this calculator, use three consistent line-to-line voltage measurements — Vab, Vbc, and Vca. Do not mix line-to-line and line-to-neutral readings within the same calculation, since the numbers wouldn't be measuring comparable quantities. If your equipment or power-quality instrument specifies a symmetrical-component-based method instead, use that method's own required measurements, since it can produce a different percentage than the NEMA method for the same supply.</p>
    </details>

    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">
        How often should voltage unbalance be checked in an industrial facility?
        <span class="plus text-sky-500 text-xl">+</span>
      </summary>
      <p class="text-sm text-gray-500 mt-3 leading-relaxed">For facilities with significant motor loads, checking voltage unbalance during routine electrical maintenance (commonly quarterly to annually) is good practice, along with an immediate check any time a motor shows unexplained overheating, nuisance tripping, or premature bearing/insulation failure, since voltage unbalance is a common and often-overlooked root cause of these symptoms.</p>
    </details>
  </div>
</section>

</main>

<!-- ===================== [SHARED] FOOTER (same on every page) ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<!-- ===================== [PER-PAGE] CALCULATOR LOGIC ===================== -->
<script>
    // ===== Share / Feedback / Like-Dislike bar =====
    // Was missing on this page — the Yes/No buttons call setFeedback()
    // via onclick, but nothing defined it, so clicking threw
    // "setFeedback is not defined" and did nothing. Matches the
    // implementation used on every other calculator page.
    function setFeedback(val){
      document.getElementById('fbYes').classList.toggle('active-like', val === 'yes');
      document.getElementById('fbNo').classList.toggle('active-dislike', val === 'no');
      document.getElementById('fbYes').setAttribute('aria-pressed', val === 'yes' ? 'true' : 'false');
      document.getElementById('fbNo').setAttribute('aria-pressed', val === 'no' ? 'true' : 'false');
    }

    const MAX = { voltage: 1000000 };

    function calculateVoltageUnbalance(moveFocus){
    const v1El = document.getElementById('v1');
    const v2El = document.getElementById('v2');
    const v3El = document.getElementById('v3');
    const v1 = parseFloat(v1El.value);
    const v2 = parseFloat(v2El.value);
    const v3 = parseFloat(v3El.value);

    const validationBox = document.getElementById('validationBox');
    const errors = [];
    [v1El, v2El, v3El].forEach(function(el){ el.removeAttribute('aria-invalid'); });

    [[v1El, v1, 'Vab'], [v2El, v2, 'Vbc'], [v3El, v3, 'Vca']].forEach(function(entry){
      var el = entry[0], val = entry[1], label = entry[2];
      if(!Number.isFinite(val) || val <= 0){ errors.push('Enter a valid value for ' + label + '.'); el.setAttribute('aria-invalid', 'true'); }
      else if(val > MAX.voltage){ errors.push(label + ' exceeds the calculator\'s maximum input range (max ' + MAX.voltage.toLocaleString() + ' V).'); el.setAttribute('aria-invalid', 'true'); }
    });

    if(errors.length){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = errors.map(e => '\u2022 ' + e).join('<br>');
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rAvg').textContent = '\u2014';
      document.getElementById('rStatus').textContent = '\u2014';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      document.getElementById('summaryText').textContent = 'Fix the input errors above to see a summary.';
      document.getElementById('summaryDetails').classList.add('hidden');
      if(moveFocus){ validationBox.focus(); }
      return;
    }
    validationBox.classList.add('hidden');
    validationBox.innerHTML = '';

    const avg = (v1 + v2 + v3) / 3;
    const dev1 = Math.abs(v1 - avg);
    const dev2 = Math.abs(v2 - avg);
    const dev3 = Math.abs(v3 - avg);
    const maxDev = Math.max(dev1, dev2, dev3);
    const unbalance = (maxDev / avg) * 100;

    if(!Number.isFinite(unbalance)){
      validationBox.classList.remove('hidden');
      validationBox.innerHTML = '\u2022 Values entered are too large to compute \u2014 try smaller voltages.';
      document.getElementById('rResult').textContent = '\u2014';
      document.getElementById('rAvg').textContent = '\u2014';
      document.getElementById('rStatus').textContent = '\u2014';
      document.getElementById('breakdownBox').innerHTML = '<p class="text-xs text-gray-400 p-3">Fix the input errors above to see a valid result.</p>';
      document.getElementById('summaryText').textContent = 'Fix the input errors above to see a summary.';
      document.getElementById('summaryDetails').classList.add('hidden');
      return;
    }

    let status = 'Within 1% guideline';
    if(unbalance >= 5) status = '5% or higher \u2014 operation generally not recommended';
    else if(unbalance >= 3) status = '3% or higher \u2014 significant derating; investigate promptly';
    else if(unbalance >= 2) status = '2% or higher \u2014 derating may be needed; investigate cause';
    else if(unbalance >= 1) status = 'At or above 1% \u2014 derating may be needed';

    document.getElementById('rResult').textContent = unbalance.toLocaleString(undefined, {maximumFractionDigits:2}) + '%';
    document.getElementById('resultSub').textContent = 'Vab=' + v1 + 'V, Vbc=' + v2 + 'V, Vca=' + v3 + 'V';
    document.getElementById('rAvg').textContent = avg.toFixed(2) + ' V';
    document.getElementById('rStatus').textContent = status;

    document.getElementById('breakdownBox').innerHTML = `
        <table class="breakdown-table">
            <thead><tr><th scope="col">Quantity</th><th scope="col">Value</th></tr></thead>
            <tbody>
                <tr><td>Vab</td><td>${v1} V</td></tr>
                <tr><td>Vbc</td><td>${v2} V</td></tr>
                <tr><td>Vca</td><td>${v3} V</td></tr>
                <tr><td>Average Voltage</td><td>${avg.toFixed(2)} V</td></tr>
                <tr><td>Deviation Vab</td><td>${dev1.toFixed(2)} V</td></tr>
                <tr><td>Deviation Vbc</td><td>${dev2.toFixed(2)} V</td></tr>
                <tr><td>Deviation Vca</td><td>${dev3.toFixed(2)} V</td></tr>
                <tr><td>Maximum Deviation</td><td>${maxDev.toFixed(2)} V</td></tr>
                <tr><td><strong>Voltage Unbalance</strong></td><td><strong>${unbalance.toFixed(2)}%</strong></td></tr>
                <tr><td>Status</td><td>${status}</td></tr>
            </tbody>
        </table>
    `;

    const summaryText = document.getElementById('summaryText');
    const summaryDetails = document.getElementById('summaryDetails');
    const summaryAction = document.getElementById('summaryAction');
    const pct = unbalance.toFixed(2);

    if(unbalance >= 5){
      summaryText.innerHTML = 'The measured three-phase supply has a <strong>' + pct + '% voltage unbalance</strong>. This is at or above the 5% level generally considered unsuitable for continuous motor operation. Prompt investigation and corrective action are required.';
      summaryAction.innerHTML = 'At <strong>' + pct + '% voltage unbalance</strong>, avoid continuous motor operation unless specifically permitted by the motor manufacturer. Check the manufacturer\u2019s voltage-unbalance limits and derating guidance, verify phase voltages and currents, and investigate possible supply, connection, transformer, or load-distribution problems.';
    } else if(unbalance >= 3){
      summaryText.innerHTML = 'The measured three-phase supply has a <strong>' + pct + '% voltage unbalance</strong>. This is a significant level for three-phase motor systems and may cause substantial additional motor heating. Prompt investigation and appropriate derating should be considered.';
      summaryAction.innerHTML = 'At <strong>' + pct + '% voltage unbalance</strong>, investigate the root cause promptly and check the applicable motor manufacturer\u2019s derating guidance. Verify phase currents, inspect electrical connections, and determine whether the unbalance originates within the facility or upstream in the utility supply.';
    } else if(unbalance >= 2){
      summaryText.innerHTML = 'The measured three-phase supply has a <strong>' + pct + '% voltage unbalance</strong>. This is above the commonly recommended 1% target for three-phase motor systems and may require motor derating.';
      summaryAction.innerHTML = 'At <strong>' + pct + '% voltage unbalance</strong>, investigate the cause and check the motor manufacturer\u2019s derating guidance. Monitor motor temperature and phase currents, and inspect for uneven single-phase loading or high-resistance connections.';
    } else if(unbalance >= 1){
      summaryText.innerHTML = 'The measured three-phase supply has a <strong>' + pct + '% voltage unbalance</strong>. This is at or above the commonly recommended 1% threshold for three-phase motor systems. Investigation and appropriate motor derating may be required.';
      summaryAction.innerHTML = 'At <strong>' + pct + '% voltage unbalance</strong>, check the applicable motor manufacturer\u2019s voltage-unbalance and derating guidance. Continue monitoring motor temperature and investigate the source of the unbalance rather than relying on derating alone.';
    } else {
      summaryText.innerHTML = 'The measured three-phase supply has a <strong>' + pct + '% voltage unbalance</strong>. This is within the commonly recommended 1% target for three-phase motor systems.';
      summaryAction.innerHTML = 'No NEMA-based derating action is generally indicated at this level. Continue periodic monitoring under normal operating load conditions, and follow the motor manufacturer\u2019s requirements.';
    }
    summaryDetails.classList.remove('hidden');
  }

  calculateVoltageUnbalance();

  // ===== Live recalculation on input, matching the site-wide pattern
  // used on other calculators (e.g. HP-kW calculator, PT ratio) =====
  ['v1', 'v2', 'v3'].forEach(function(id){
    document.getElementById(id).addEventListener('input', function(){ calculateVoltageUnbalance(); });
  });

  // ===== Accessibility: Enter key on any input triggers Calculate =====
  document.querySelectorAll('#calculator input').forEach(function(el){
    el.addEventListener('keydown', function(e){
      if(e.key === 'Enter'){
        e.preventDefault();
        var btn = document.querySelector('#calculator button[onclick^="calculate"]');
        if(btn) btn.click();
      }
    });
  });
</script>

<script>
  // ===== Copy Result (page-specific: builds a clean structured summary rather
  // than copying the raw result-panel innerText) =====
  function copyResultGeneric(){
    var btn = document.getElementById('copyResultBtn');
    if (!btn) return;

    var resultText = document.getElementById('rResult').textContent;
    if (!resultText || resultText.trim() === '\u2014') {
      btn.textContent = 'Nothing to copy';
      setTimeout(function(){ btn.textContent = '\ud83d\udcCB Copy Result'; }, 1500);
      return;
    }

    var lines = ['Voltage Unbalance Calculator'];
    lines.push('Vab: ' + document.getElementById('v1').value + ' V');
    lines.push('Vbc: ' + document.getElementById('v2').value + ' V');
    lines.push('Vca: ' + document.getElementById('v3').value + ' V');
    lines.push('Average Voltage: ' + document.getElementById('rAvg').textContent);
    lines.push('Voltage Unbalance: ' + resultText);
    lines.push('Status: ' + document.getElementById('rStatus').textContent);
    var text = lines.join('\n');

    function restore(){ btn.textContent = '\ud83d\udcCB Copy Result'; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(function(){
        btn.textContent = '\u2705 Copied';
        setTimeout(restore, 1800);
      }).catch(function(){ btn.textContent = '\u26a0\ufe0f Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '\u26a0\ufe0f Not supported';
      setTimeout(restore, 1800);
    }
  }

  // ===== Generic number-input safety net — runs on blur, corrects a value
  // that is non-finite or outside the field's declared min/max, then
  // directly recalculates (defensive: also re-fires "input" for the live
  // listeners already on these fields). Never overrides existing logic. =====
  (function(){
    function clampNumberInput(el){
      if (el.type !== 'number' || el.value === '') return;
      var hasMin = el.hasAttribute('min');
      var hasMax = el.hasAttribute('max');
      var min = hasMin ? parseFloat(el.min) : null;
      var max = hasMax ? parseFloat(el.max) : null;
      var v = parseFloat(el.value);
      var corrected = null;
      if (!isFinite(v)) { corrected = (min !== null ? min : 0); }
      else if (min !== null && v < min) { corrected = min; }
      else if (max !== null && v > max) { corrected = max; }
      if (corrected !== null && corrected !== v) {
        el.value = corrected;
        if (typeof calculateVoltageUnbalance === 'function') { calculateVoltageUnbalance(); }
      }
    }
    document.querySelectorAll('input[type="number"]').forEach(function(el){
      el.addEventListener('blur', function(){ clampNumberInput(el); });
    });
  })();
</script>
<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){ __shareModalLoading = false; };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    var shareBarBreakpoint = window.matchMedia('(max-width: 1023px)');
    if (shareBarBreakpoint.addEventListener) {
      shareBarBreakpoint.addEventListener('change', positionShareBar);
    } else if (shareBarBreakpoint.addListener) {
      shareBarBreakpoint.addListener(positionShareBar); // Safari <14 fallback
    }
    document.addEventListener('DOMContentLoaded', positionShareBar); // no-op safety net; DOMContentLoaded has typically already fired by this point in the document, but this covers unusual load orderings
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
