<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-37NCKJF394"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-37NCKJF394');
</script>

<!-- category: Mechanical -->
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="theme-color" content="#ffffff">

<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.documentElement.classList.add(t);
    document.documentElement.style.colorScheme = t === 'dark-theme' ? 'dark' : 'light';
  } catch(e) {}
})();
</script>
<title>Boiler Efficiency Calculator | Direct &amp; Indirect Method</title>

<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-7925875010930786"
     crossorigin="anonymous"></script>

<meta name="description" content="Free boiler efficiency calculator: direct method with steam tables, blowdown &amp; load factor, plus indirect heat-loss method. SI, bar, MKS &amp; Imperial units.">
<meta name="keywords" content="boiler efficiency calculator, boiler efficiency formula, direct method boiler efficiency, indirect method boiler efficiency, heat loss method boiler, boiler efficiency with blowdown, boiler load factor calculator, steam boiler efficiency steam tables, dry flue gas loss calculator, boiler efficiency psig lb/h BTU/lb, ASME PTC 4 boiler efficiency, EN 12953-11 boiler efficiency, BEE boiler efficiency, IS 8753 boiler efficiency">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.electromechcalc.com/mechanical/advanced-boiler-efficiency-calculator">
<link rel="icon" href="/favicon.png" type="image/png">

<!-- Open Graph -->
<meta property="og:type" content="website">
<meta property="og:site_name" content="ElectroMechCalc">
<meta property="og:title" content="Boiler Efficiency Calculator | Direct &amp; Indirect Method">
<meta property="og:description" content="Free boiler efficiency calculator: Direct Method with built-in IAPWS-IF97 steam tables, blowdown and load factor, plus the Indirect (Heat Loss) Method with a loss-by-loss breakdown. SI, SI (bar), MKS and Imperial units.">
<meta property="og:url" content="https://www.electromechcalc.com/mechanical/advanced-boiler-efficiency-calculator">
<meta property="og:image" content="https://www.electromechcalc.com/og-image.png">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="en_GB">
<meta property="og:locale:alternate" content="en_AU">
<meta property="og:locale:alternate" content="en_CA">
<meta property="og:locale:alternate" content="en_IN">

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Boiler Efficiency Calculator | Direct &amp; Indirect Method">
<meta name="twitter:description" content="Boiler efficiency by Direct Method (steam tables, blowdown, load factor) and Indirect Heat Loss Method, in SI, bar, MKS or Imperial units.">
<meta name="twitter:image" content="https://www.electromechcalc.com/og-image.png">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Advanced Boiler Efficiency Calculator",
  "url": "https://www.electromechcalc.com/mechanical/advanced-boiler-efficiency-calculator",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" },
  "description": "Free online boiler efficiency calculator. Direct Method: efficiency and load factor from boiler pressure, feed water temperature, blowdown, feed water rate, fuel consumption and calorific value, with steam and water enthalpies from IAPWS-IF97 steam tables. Indirect / Heat Loss Method: 100% minus dry flue gas, hydrogen-in-fuel, moisture-in-fuel, moisture-in-air, CO, radiation, unburnt carbon, blowdown and other losses. Supports SI, SI (bar), MKS and Imperial units.",
  "publisher": { "@type": "Organization", "name": "ElectroMechCalc", "url": "https://www.electromechcalc.com/" }
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.electromechcalc.com/" },
    { "@type": "ListItem", "position": 2, "name": "Mechanical Calculators", "item": "https://www.electromechcalc.com/mechanical-calculators" },
    { "@type": "ListItem", "position": 3, "name": "Advanced Boiler Efficiency Calculator", "item": "https://www.electromechcalc.com/mechanical/advanced-boiler-efficiency-calculator" }
  ]
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the difference between the Direct Method and Indirect Method of boiler efficiency?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The Direct Method divides useful heat output (net steam flow × heat added per kg) by heat input (fuel flow × calorific value). It needs boiler pressure, feed water temperature, feed water and blowdown flow, fuel flow and calorific value. The Indirect Method instead estimates each heat loss — flue gas, water vapour, CO, radiation, unburnt fuel — and subtracts their sum from 100%, which needs more measurements but shows where heat is being lost."
      }
    },
    {
      "@type": "Question",
      "name": "When should I use the direct or indirect method for boiler efficiency?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Use the direct (input-output) method for routine efficiency monitoring when reliable fuel flow, feed water, blowdown and calorific value data are available. Use the indirect (heat loss) method when you need to identify and quantify individual losses, for example during an energy audit or burner tuning. Neither method is universally more accurate — the result depends on measurement quality — and ASME PTC 4 describes both an input-output and an energy-balance approach."
      }
    },
    {
      "@type": "Question",
      "name": "What is dry flue gas loss (L1) in a boiler?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Dry flue gas loss is the sensible heat carried away by the dry combustion gases leaving the stack. It depends on the mass of dry flue gas produced per kg of fuel, the specific heat of flue gas (commonly taken as 0.23 kcal/kg·°C, about 0.96 kJ/kg·K or 0.23 BTU/lb·°F), and the temperature difference between the flue gas and the ambient/combustion air. It is usually the largest single loss in a boiler."
      }
    },
    {
      "@type": "Question",
      "name": "Why is there a loss due to hydrogen in the fuel?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Hydrogen in the fuel combines with oxygen during combustion to form water vapour, which carries away latent heat as it leaves with the flue gas rather than being recovered. This loss (L2) is proportional to the fuel's hydrogen content and is significant for hydrogen-rich fuels like natural gas and light oils."
      }
    },
    {
      "@type": "Question",
      "name": "What is a typical boiler efficiency by fuel type?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "On a GCV basis, well-maintained oil- or gas-fired boilers commonly achieve about 82-88% efficiency, coal-fired boilers typically run about 75-83%, and biomass-fired boilers often run around 65-75%, mainly due to higher fuel moisture and dry flue gas loss. These are indicative ranges, not guaranteed values — actual efficiency depends on boiler design, capacity, load, fuel composition, excess air, heat recovery and test basis."
      }
    },
    {
      "@type": "Question",
      "name": "How much does flue gas temperature affect boiler efficiency?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A commonly cited rule of thumb is that every 22 °C (about 40 °F) rise in flue gas exit temperature above the design value reduces boiler efficiency by roughly 1 percentage point, since more sensible heat is carried away unused. It is not a universal conversion factor. The actual effect depends on the boiler, fuel, excess air and heat recovery equipment. Keeping flue gas temperature close to design (clean heat-transfer surfaces, correct excess air) is one of the most effective efficiency levers."
      }
    },
    {
      "@type": "Question",
      "name": "What is a reasonable radiation and surface loss (L6) to assume?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Surface and radiation loss is typically 1-2% for large, well-insulated boilers and can be higher (around 3-5%) for small or older boilers with more surface area relative to output and more insulation wear. It is usually taken from standard reference charts rather than calculated directly."
      }
    },
    {
      "@type": "Question",
      "name": "Does this calculator use IAPWS-IF97 steam-property equations?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, for the Direct Method. Instead of a fixed lookup table, saturation temperature, saturated water enthalpy (hw) and latent heat (ΔH) are calculated from absolute boiler pressure, and feed water enthalpy (hfw) as compressed liquid at boiler pressure, using the IAPWS-IF97 industrial formulation (Regions 1, 2 and 4). The implementation reproduces the published IAPWS-IF97 verification values shown in the steam enthalpy section of this page. The supported range is up to about 16.5 MPa absolute (165 bar abs) for saturated steam. The Indirect Method uses the standard simplified heat-loss formulas instead."
      }
    },
    {
      "@type": "Question",
      "name": "Why is blowdown subtracted from the feed water rate?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Blowdown leaves the boiler as hot saturated water, not steam, so only the feed water minus blowdown actually becomes steam. Using the full feed water rate as steam flow overstates heat output and efficiency. The heat carried away by blowdown is one of the boiler's losses."
      }
    },
    {
      "@type": "Question",
      "name": "What is boiler load factor?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "In this calculator, load factor means boiler load as a percentage of rated capacity: net steam output (feed water minus blowdown) divided by the boiler's rated steam capacity, such as its maximum continuous rating (MCR). Some plants define load factor differently, for example as average load over a period, so check the definition used in your reports. Efficiency often changes with load; at low load, fixed losses such as radiation can be a larger share of useful output."
      }
    },
    {
      "@type": "Question",
      "name": "Should I use GCV or NCV in the boiler efficiency formula?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Either can be used, but the basis must always be stated. Efficiency on an NCV (LHV) basis is higher than on a GCV (HHV) basis for the same boiler because NCV excludes the latent heat of water vapour formed from fuel hydrogen. The gap is largest for natural gas (the NCV-based figure is roughly 10% higher in relative terms) and smaller for oil and coal. US practice (ASME PTC 4) and India's BEE guidance commonly use GCV/HHV, while European (EN) and Chinese test codes usually use NCV/LHV."
      }
    },
    {
      "@type": "Question",
      "name": "What is steam dryness fraction and what value should I enter?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Dryness fraction (x) is the mass share of the steam that is vapour. x = 0.98 means about 2% of the steam mass is entrained water, a common assumption for saturated-steam shell boilers. Use a measured value if available, or 1.0 for dry saturated steam. The 0.98 default is slightly conservative — it gives a lower efficiency than assuming perfectly dry steam. Boilers with superheaters need superheated steam enthalpy, which this saturated-steam tool does not cover."
      }
    },
    {
      "@type": "Question",
      "name": "Should boiler pressure be entered as gauge or absolute?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Either — pick the matching unit. Steam tables use absolute pressure, so gauge readings (barG, psig, kg/cm²G, kPaG) are converted by adding local atmospheric pressure, which defaults to 101.325 kPa and can be changed under Advanced options. Entering a gauge reading with an absolute unit gives a lower saturation temperature and a slightly wrong enthalpy."
      }
    }
  ]
}
</script>

<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin>
<link rel="preload" as="fetch" href="/assets/electromechcalc-hero.json" crossorigin>

<link rel="stylesheet" href="/assets/site.min.css?v=1">

<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional" onload="this.onload=null;this.rel='stylesheet'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=optional"></noscript>

<style>
  body{font-family:'Inter',system-ui,sans-serif;}
  h1,h2,h3,.font-display{font-family:'Space Grotesk',system-ui,sans-serif;}
  .font-mono{font-family:'JetBrains Mono',monospace;}

  .blueprint-grid{
    background-image:
      linear-gradient(#1f2f47 1px, transparent 1px),
      linear-gradient(90deg, #1f2f47 1px, transparent 1px);
    background-size:42px 42px;
  }

  .formula-chip{
    font-family:'JetBrains Mono',monospace;
    font-size:11px;
    background:#eaf6fd;
    color:#0369a1;
    padding:3px 9px;
    border-radius:6px;
    display:inline-block;
  }

  details summary::-webkit-details-marker{display:none;}
  details summary{list-style:none;cursor:pointer;}
  details summary .plus{transition:transform .2s ease;}
  details[open] summary .plus{transform:rotate(45deg);}

  @media (prefers-reduced-motion: reduce){ *{transition:none !important;} }

  .action-icon-btn{
    display:inline-flex; align-items:center; gap:6px; border:1px solid #e2e8f0;
    border-radius:8px; padding:8px 12px; font-size:13px; color:#334155;
    background:#fff; cursor:pointer; transition:.15s ease;
  }
  .action-icon-btn:hover{ background:#f1f5f9; }
  .action-icon-btn.active-like{ color:#059669; border-color:#059669; }
  .action-icon-btn.active-dislike{ color:#dc2626; border-color:#dc2626; }
  body.dark-theme .action-icon-btn{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }

  .input-field{
    width:100%; background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px;
    padding:10px 12px; font-size:14px; color:#0B1220; outline:none;
  }
  .input-field:focus{ border-color:#0ea5e9; background:#fff; box-shadow:0 0 0 3px rgba(14,165,233,0.12); }
  .result-tile{ background:linear-gradient(160deg,#0B1220,#15233a); }
  .fund-badge{ background:conic-gradient(from 0deg,#0ea5e9,#38bdf8,#0ea5e9); }
  .quick-chip{ background:#f8fafc; border:1px solid #e2e8f0; border-radius:8px; padding:8px 10px; }
  .quick-chip .qval{ font-family:'JetBrains Mono',monospace; font-weight:600; color:#0B1220; display:block; }
  .quick-chip .qunit{ color:#94a3b8; font-size:10px; text-transform:uppercase; letter-spacing:.03em; }

  .tab-pill{
    font-size:13px; font-weight:600; padding:9px 16px; border-radius:9999px;
    background:#fff; border:1px solid #e2e8f0; color:#475569; cursor:pointer;
    transition:.15s ease;
  }
  .tab-pill:hover{ border-color:#0ea5e9; color:#0369a1; }
  .tab-pill.active{ background:#0ea5e9; border-color:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  .calc-panel{ display:none; }
  .calc-panel.active{ display:block; }

  .breakdown-table{ width:100%; border-collapse:collapse; font-size:12.5px; }
  .breakdown-table th, .breakdown-table td{ padding:7px 8px; text-align:right; border-bottom:1px solid #e5e7eb; }
  .breakdown-table th:first-child, .breakdown-table td:first-child{ text-align:left; }
  .breakdown-table th{ color:#6b7280; font-weight:600; text-transform:uppercase; font-size:10.5px; letter-spacing:0.4px; background:#f8fafc; }
  .breakdown-table td{ color:#111827; }

  .author-box{ border:2px solid #000000; }
  body.dark-theme .author-box{ border-color:#ffffff; background:#0B1220; color:#e2e8f0; }

  body{ transition:background-color .2s ease, color .2s ease; }
  body.dark-theme{ background:#0B1220 !important; color:#e2e8f0 !important; }
  body.dark-theme .input-field{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .tab-pill{ background:#111c2e; border-color:#1f2f47; color:#94a3b8; }
  body.dark-theme .quick-chip{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .quick-chip .qval{ color:#e2e8f0; }
  body.dark-theme .breakdown-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .breakdown-table td{ color:#e2e8f0; border-bottom-color:#1f2f47; }
  /* Prevents wide nowrap breakdown tables (and any other wide content in
     the result column) from forcing flex/grid ancestors to expand past
     the viewport on mobile — without this, overflow-x:auto on
     .breakdown-wrap never gets a chance to kick in. */
  .lg\:col-span-2.flex.flex-col.gap-4{ min-width:0; }
  .lg\:col-span-2.flex.flex-col.gap-4 > div{ min-width:0; }
  .breakdown-wrap{ min-width:0; }

  .hero-typing-box{
    display:flex;
    align-items:center;
    justify-content:center;
    min-height:2.75em;
    max-width:640px;
    margin:0 auto 0.5rem;
    padding:0.4rem 1rem;
    box-sizing:border-box;
  }
  .hero-typing{
    display:inline-flex;
    color:#d4af37;
    align-items:center;
    justify-content:center;
    text-align:center;
    white-space:normal;
    word-break:break-word;
    line-height:1.3;
    margin:0;
  }
  .hero-cursor{
    display:inline-block;
    width:2px;
    height:1em;
    margin-left:4px;
    flex-shrink:0;
    background:currentColor;
    animation:heroCursorBlink 0.8s steps(1) infinite;
  }
  @keyframes heroCursorBlink{
    50%{ opacity:0; }
  }
  @media (prefers-reduced-motion: reduce){
    .hero-cursor{ animation:none; }
  }

  /* ===== Boiler page v2: scoped styles (no new Tailwind utilities) ===== */
  .unit-bar{ display:flex; flex-wrap:wrap; align-items:center; justify-content:space-between; gap:10px; padding:12px 14px; border-radius:12px; background:#f1f5f9; border:1px solid #e2e8f0; margin-bottom:22px; }
  .unit-bar [role="group"]{ flex-wrap:wrap; }
  .unit-bar-label{ font-size:13px; font-weight:600; color:#334155; }
  .unit-bar-label small{ display:block; font-weight:400; font-size:11.5px; color:#64748b; }
  .fld{ display:grid; grid-template-columns:minmax(0,1fr) minmax(0,9rem) minmax(0,8.25rem); gap:6px 10px; align-items:center; padding:10px 0; border-bottom:1px solid #eef2f7; }
  .fld:last-child{ border-bottom:none; }
  .fld > label{ font-size:13.5px; font-weight:600; color:#334155; line-height:1.35; }
  .fld > label small{ display:block; font-weight:400; font-size:11.5px; color:#64748b; margin-top:2px; }
  .fld > *{ min-width:0; }                       /* number inputs/selects have an intrinsic width — without this they push the grid wider than the phone viewport */
  .fld .input-field{ margin:0; width:100%; max-width:100%; }
  .fld select.input-field{ padding:10px 8px; cursor:pointer; }
  .fld .unit-fixed{ font-size:13px; color:#64748b; padding-left:4px; }
  #calculator .formula-chip{ white-space:normal; overflow-wrap:anywhere; max-width:100%; }
  #resultPanel .quick-chip .qval, #resultPanel .breakdown-table td, #resultPanel .breakdown-table th{ overflow-wrap:anywhere; }
  #calculator, #resultPanel, #calculator .calc-input-panel{ max-width:100%; }
  @media (max-width:640px){
    .fld{ grid-template-columns:minmax(0,1fr) minmax(0,7.5rem); }
    .fld > label{ grid-column:1 / -1; }
  }
  .adv-toggle{ display:inline-flex; align-items:center; gap:8px; margin-top:14px; padding:8px 14px; border-radius:9999px; border:1px solid #cbd5e1; background:#fff; color:#0B1220; font-size:13px; font-weight:600; cursor:pointer; font-family:inherit; }
  .adv-toggle:hover{ border-color:#0ea5e9; }
  .adv-toggle .adv-ico{ display:inline-flex; width:18px; height:18px; border-radius:50%; background:#0B1220; color:#fff; align-items:center; justify-content:center; font-size:14px; line-height:1; }
  .adv-panel{ margin-top:10px; padding:4px 14px; border:1px dashed #cbd5e1; border-radius:12px; }
  .calc-note{ font-size:12px; font-weight:600; color:#b45309; background:#fffbeb; border:1px solid #fde68a; border-radius:8px; padding:6px 10px; margin:0 0 10px; }
  .calc-badges{ display:flex; flex-wrap:wrap; gap:6px; margin:0 0 10px; }
  .calc-badges span{ font-size:11.5px; font-weight:600; border-radius:9999px; padding:3px 10px; }
  .badge-calc{ background:#dcfce7; color:#166534; }
  .badge-user{ background:#fef3c7; color:#92400e; }
  .cv-note{ grid-column:1 / -1; font-size:11.5px; color:#b45309; line-height:1.4; }
  .whatif-note{ font-size:11.5px; color:#64748b; margin:8px 0 0; line-height:1.45; }
  .dg-swipe{ display:none; font-weight:600; color:#0369a1; }
  @media (max-width:640px){ .dg-swipe{ display:inline; } }
  .warn-box{ background:#fffbeb; border:1px solid #fde68a; color:#92400e; font-size:12px; border-radius:12px; padding:10px 12px; margin-top:12px; }
  .warn-box div + div{ margin-top:4px; }
  .r-second{ margin-top:6px; font-size:14px; font-weight:600; color:#7dd3fc; }
  .loss-bar{ display:flex; width:100%; height:18px; border-radius:6px; overflow:hidden; background:#e2e8f0; }
  .loss-bar span{ display:block; height:100%; }
  .loss-legend{ display:flex; flex-wrap:wrap; gap:6px 12px; margin-top:8px; font-size:11px; color:#475569; }
  .loss-legend i{ display:inline-block; width:9px; height:9px; border-radius:2px; margin-right:4px; vertical-align:middle; }

  /* content blocks */
  .lead-line{ font-size:15.5px; line-height:1.6; color:#334155; max-width:68ch; }
  .kgrid{ display:grid; grid-template-columns:repeat(auto-fit,minmax(200px,1fr)); gap:12px; margin:22px 0; }
  .kcard{ border:1px solid #e2e8f0; border-left:4px solid #0ea5e9; border-radius:10px; padding:12px 14px; background:#fff; }
  .kcard.amber{ border-left-color:#f59e0b; }
  .kcard.red{ border-left-color:#ef4444; }
  .kcard h3{ font-size:15px; font-weight:700; color:#0B1220; margin:0 0 4px; }
  .kcard p{ font-size:13.5px; color:#475569; margin:0; line-height:1.5; }
  .pt-list{ list-style:none; padding:0; margin:0; display:grid; gap:9px; }
  .pt-list li{ position:relative; padding-left:20px; font-size:14.5px; line-height:1.55; color:#475569; }
  .pt-list li::before{ content:""; position:absolute; left:2px; top:.6em; width:8px; height:8px; border-radius:2px; background:#0ea5e9; }
  .pt-list li strong{ color:#0B1220; }
  .pt-list.warn li::before{ background:#ef4444; }
  .sub-h{ font-family:'Space Grotesk',system-ui,sans-serif; font-size:18px; font-weight:700; color:#0B1220; margin:30px 0 12px; }

  .dg-figure{ margin:24px 0; border:1px solid #e2e8f0; border-radius:14px; background:#fff; padding:14px; }
  .dg-scroll{ overflow-x:auto; min-width:0; max-width:100%; }
  .dg-figure svg{ display:block; width:100%; min-width:560px; height:auto; }
  .dg-figure figcaption{ font-size:12.5px; color:#64748b; margin-top:8px; line-height:1.5; }
  .dg-ink{ fill:#0B1220; } .dg-muted{ fill:#64748b; }
  .dg-line{ stroke:#475569; } .dg-surface{ fill:#f8fafc; } .dg-water{ fill:#e0f2fe; }
  .dg-furnace{ fill:#fff7ed; } .dg-feedfill{ fill:#cbd5e1; } .dg-white{ fill:#ffffff; }

  .fx-grid{ display:grid; grid-template-columns:minmax(0,1fr); gap:14px; margin-top:18px; }
  .fx-card, .loss-card{ min-width:0; max-width:100%; }
  .fx-card{ border:1px solid #e2e8f0; border-radius:14px; background:#f8fafc; padding:16px 18px; }
  .fx-card h3{ font-size:15px; font-weight:700; color:#0B1220; margin:0; }
  .fx-card .fx-note{ font-size:13px; color:#64748b; margin:6px 0 0; line-height:1.5; }
  .fx-scroll{ overflow-x:auto; min-width:0; max-width:100%; }
  .fx{ font-family:"Cambria Math","STIX Two Math","Latin Modern Math","Times New Roman",Georgia,serif; font-size:clamp(1.3rem,3.4vw,1.9rem); color:#0B1220; display:flex; align-items:center; gap:.35em; white-space:nowrap; padding:.45em 0 .2em; }
  .fx.sm{ font-size:clamp(1.05rem,2.6vw,1.4rem); }
  .fx i{ font-style:italic; }
  .fx sub{ font-size:.6em; font-style:normal; }
  .frac{ display:inline-flex; flex-direction:column; align-items:center; vertical-align:middle; }
  .frac > span:first-child{ border-bottom:2px solid currentColor; padding:0 .3em .12em; }
  .frac > span:last-child{ padding:.12em .3em 0; }
  .fx.wrap{ white-space:normal; flex-wrap:wrap; }
  @media (max-width:640px){ .fx{ font-size:1.05rem; } .fx.sm{ font-size:.95rem; } }
  @media (max-width:400px){ .fx{ font-size:.95rem; } .fx.sm{ font-size:.88rem; } }
  .sym-table-wrap, .ref-table-wrap{ overflow-x:auto; min-width:0; max-width:100%; margin-top:16px; }
  .ref-table{ width:100%; border-collapse:collapse; font-size:13.5px; }
  .ref-table th, .ref-table td{ text-align:left; padding:9px 10px; border-bottom:1px solid #e5e7eb; vertical-align:top; }
  .ref-table th{ font-size:11.5px; color:#475569; background:#f1f5f9; font-weight:700; }
  .ref-table td{ color:#334155; }
  .ref-table td:first-child{ font-weight:600; color:#0B1220; min-width:7rem; }
  .ref-table code{ font-family:'JetBrains Mono',monospace; font-size:12.5px; }

  .loss-card{ border:1px solid #e2e8f0; border-radius:12px; background:#fff; padding:14px 16px; }
  .loss-card h3{ font-size:15px; font-weight:700; color:#0B1220; margin:0 0 6px; }
  .range-chip{ display:inline-block; font-size:11.5px; font-weight:600; color:#0369a1; background:#e0f2fe; border-radius:9999px; padding:2px 10px; margin-top:8px; }
  .cmp-bar{ margin:10px 0 4px; }
  .cmp-bar .cmp-track{ height:26px; border-radius:7px; background:#e2e8f0; overflow:hidden; }
  .cmp-bar .cmp-fill{ height:100%; display:flex; align-items:center; padding-left:10px; color:#fff; font-size:12.5px; font-weight:700; }
  .cmp-bar .cmp-label{ font-size:13px; font-weight:600; color:#334155; margin-bottom:4px; }
  .wx-box{ border:2px solid #0ea5e9; border-radius:14px; background:#f0f9ff; padding:18px 20px; }
  .wx-steps{ counter-reset:wx; list-style:none; padding:0; margin:12px 0 0; display:grid; gap:10px; }
  .wx-steps li{ counter-increment:wx; position:relative; padding-left:34px; font-size:14px; color:#334155; line-height:1.55; }
  .wx-steps li::before{ content:counter(wx); position:absolute; left:0; top:1px; width:24px; height:24px; border-radius:50%; background:#0ea5e9; color:#fff; font-size:12px; font-weight:700; display:flex; align-items:center; justify-content:center; }
  .wx-steps code{ font-family:'JetBrains Mono',monospace; font-size:13px; color:#0B1220; }
  .wx-answer{ margin-top:14px; font-size:16px; font-weight:700; color:#0B1220; }

  body.dark-theme .unit-bar{ background:#111c2e; border-color:#1f2f47; }
  body.dark-theme .unit-bar-label, body.dark-theme .fld > label{ color:#e2e8f0; }
  body.dark-theme .unit-bar-label small, body.dark-theme .fld > label small, body.dark-theme .fld .unit-fixed{ color:#94a3b8; }
  body.dark-theme .fld{ border-bottom-color:#1f2f47; }
  body.dark-theme .adv-toggle{ background:#0B1220; border-color:#1f2f47; color:#e2e8f0; }
  body.dark-theme .adv-toggle .adv-ico{ background:#38bdf8; color:#0B1220; }
  body.dark-theme .adv-panel{ border-color:#1f2f47; }
  body.dark-theme .calc-note{ background:#2a1f05; border-color:#78520e; color:#fcd34d; }
  body.dark-theme .badge-calc{ background:#0f2e1d; color:#86efac; }
  body.dark-theme .badge-user{ background:#2a1f05; color:#fcd34d; }
  body.dark-theme .cv-note{ color:#fcd34d; }
  body.dark-theme .whatif-note{ color:#94a3b8; }
  body.dark-theme .dg-swipe{ color:#7dd3fc; }
  body.dark-theme .warn-box{ background:#2a1f05; border-color:#78520e; color:#fcd34d; }
  body.dark-theme .loss-bar{ background:#1f2f47; }
  body.dark-theme .loss-legend{ color:#94a3b8; }
  body.dark-theme .lead-line{ color:#cbd5e1; }
  body.dark-theme .kcard, body.dark-theme .loss-card, body.dark-theme .dg-figure{ background:#0f1a2b; border-color:#1f2f47; }
  body.dark-theme .kcard h3, body.dark-theme .loss-card h3, body.dark-theme .fx-card h3, body.dark-theme .sub-h, body.dark-theme .pt-list li strong{ color:#f1f5f9; }
  body.dark-theme .kcard p, body.dark-theme .pt-list li{ color:#cbd5e1; }
  body.dark-theme .dg-figure figcaption{ color:#94a3b8; }
  body.dark-theme .dg-ink{ fill:#e2e8f0; } body.dark-theme .dg-muted{ fill:#94a3b8; }
  body.dark-theme .dg-line{ stroke:#94a3b8; } body.dark-theme .dg-surface{ fill:#111c2e; }
  body.dark-theme .dg-water{ fill:#0c2a42; } body.dark-theme .dg-furnace{ fill:#2b1a08; }
  body.dark-theme .dg-feedfill{ fill:#475569; } body.dark-theme .dg-white{ fill:#0B1220; }
  body.dark-theme .fx-card{ background:#0f1a2b; border-color:#1f2f47; }
  body.dark-theme .fx, body.dark-theme .fx-card .fx-note{ color:#e2e8f0; }
  body.dark-theme .fx-card .fx-note{ color:#94a3b8; }
  body.dark-theme .ref-table th{ background:#0f1c30; color:#94a3b8; }
  body.dark-theme .ref-table td{ color:#cbd5e1; border-bottom-color:#1f2f47; }
  body.dark-theme .ref-table td:first-child, body.dark-theme .ref-table code{ color:#f1f5f9; }
  body.dark-theme .range-chip{ background:#0f253a; color:#7dd3fc; }
  body.dark-theme .cmp-bar .cmp-track{ background:#1f2f47; }
  body.dark-theme .cmp-bar .cmp-label{ color:#e2e8f0; }
  body.dark-theme .wx-box{ background:#0b1d30; border-color:#0369a1; }
  body.dark-theme .wx-steps li{ color:#cbd5e1; }
  body.dark-theme .wx-steps code, body.dark-theme .wx-answer{ color:#f1f5f9; }
  #faqs summary{ gap:12px; }
  #faqs summary .plus{ flex:none; }
  #calculator .breakdown-wrap, #resultPanel .breakdown-wrap{ overflow-x:auto; }

  /* ===== Toggle buttons + calculator header bar — same treatment as transformer-size.html ===== */
  .toggle-btn{
    flex:1; text-align:center; border:none; background:transparent; font-family:inherit;
    padding:10px 8px; font-size:13px; font-weight:600; border-radius:8px; cursor:pointer;
    color:#64748b; transition:.15s ease;
  }
  .toggle-btn.active{ background:#0ea5e9; color:#fff; box-shadow:0 4px 10px rgba(14,165,233,0.35); }
  body:not(.dark-theme) #calculator #basisToggleBar{ background:#0B1220 !important; border:none !important; padding:3px !important; }
  body:not(.dark-theme) #calculator .toggle-btn{ color:#fff !important; }
  body:not(.dark-theme) #calculator .toggle-btn.active{ background:#fff !important; color:#0B1220 !important; box-shadow:none !important; font-weight:700; }
  #calculator #unitToggleBar{ background:rgba(255,255,255,0.10) !important; border:none !important; padding:3px !important; }
  #calculator #unitToggleBar{ flex:1 1 300px; max-width:520px; }
  #calculator .toggle-btn{ white-space:nowrap; }
  #calculator #unitToggleBar .toggle-btn{ color:#fff !important; }
  #calculator #unitToggleBar .toggle-btn.active{ background:#fff !important; color:#0B1220 !important; box-shadow:none !important; font-weight:700; }
  body.dark-theme #calculator #basisToggleBar{ background:#0f1c30 !important; padding:3px !important; }
  body.dark-theme #calculator #basisToggleBar .toggle-btn{ color:#cbd5e1; }
  body.dark-theme #calculator #basisToggleBar .toggle-btn.active{ background:#0ea5e9; color:#fff; }

  #calculator #calcHeaderBar{
    background:#0B1220; margin:-1.5rem -1.5rem 1.25rem; padding:0.85rem 1.25rem; border-radius:12px 12px 0 0;
  }
  @media (min-width:768px){
    #calculator #calcHeaderBar{ margin:-2rem -2rem 1.5rem; padding:1rem 2rem; }
  }
  #calculator #calcHeaderBar h2{ color:#fff !important; margin-bottom:0.25rem !important; }
  #calculator #calcHeaderBar p{ color:#94a3b8 !important; margin-bottom:0.75rem !important; }
  #calculator #calcHeaderBar .unit-bar{ background:transparent; border:none; padding:0; margin:0; }
  #calculator #calcHeaderBar .unit-bar-label{ color:#fff; }
  #calculator #calcHeaderBar .unit-bar-label small{ color:#94a3b8; }
  body.dark-theme #calculator #calcHeaderBar{ background:#16233a; }


  /* Author photo frame: split green/orange ring and bolt badge, echoing the site logo */
  .author-photo{ position:relative; display:inline-block; flex-shrink:0; box-sizing:border-box; width:84px; height:84px; padding:3px; border-radius:9999px;
    background:conic-gradient(from 0deg, transparent 0 4deg, #f2a023 4deg 176deg, transparent 176deg 184deg, #84cc16 184deg 356deg, transparent 356deg 360deg); }
  .author-photo img{ display:block; box-sizing:border-box; width:100%; height:100%; border-radius:9999px; object-fit:cover; border:3px solid #ffffff; }
  body.dark-theme .author-photo img{ border-color:#0B1220; }
  .author-photo-bolt{ position:absolute; right:-3px; bottom:-3px; box-sizing:border-box; width:28px; height:28px; padding:5px; border-radius:9999px; background:#0B1220; box-shadow:0 0 0 2px #ffffff; }
  body.dark-theme .author-photo-bolt{ box-shadow:0 0 0 2px #0B1220; }
</style>
</head>
<body class="bg-gray-50 text-gray-800">
<script>
(function(){
  try {
    var t = localStorage.getItem('emc-theme') ||
      (window.matchMedia('(prefers-color-scheme: dark)').matches ? 'dark-theme' : 'light-theme');
    document.body.classList.add(t);
  } catch(e) {}
})();
</script>

<div id="site-header"></div>
<div id="breadcrumb"></div>

<!-- ===================== HERO ===================== -->
<section class="bg-brandDark blueprint-grid relative overflow-hidden border-b border-brandLine">
  <div class="absolute inset-0 bg-[radial-gradient(ellipse_70%_55%_at_50%_0%,rgba(14,165,233,0.16),transparent_70%)] pointer-events-none"></div>
  <div class="max-w-5xl mx-auto px-4 py-14 relative z-10">
    <div class="flex flex-col lg:flex-row items-center gap-6 lg:gap-10">
      <div class="flex-1 text-center lg:text-left order-2 lg:order-1">
        <span class="inline-flex items-center gap-2 font-mono text-xs uppercase tracking-wider text-amber-400 bg-amber-400/10 border border-amber-400/30 px-3 py-1.5 rounded-full mb-5">
          <span class="w-1.5 h-1.5 bg-amber-400 rounded-full"></span>
          Direct &amp; Indirect Method &middot; Free &middot; Instant results
        </span>
        <h1 class="text-3xl md:text-4xl font-display font-bold text-white leading-tight mb-3">
          Advanced Boiler <span class="text-sky-400">Efficiency</span> Calculator
        </h1>
    <div class="hero-typing-box">
      <p class="hero-typing text-[#d4af37] text-sm font-mono font-bold justify-center" aria-label="Calculate Smarter. Work Faster. Practical Calculators & Maintenance Guides.">
        <span id="heroTypingText">Calculate Smarter. Work Faster.</span><span class="hero-cursor" aria-hidden="true"></span>
      </p>
    </div>

        <p class="text-gray-400 text-sm max-w-xl mx-auto lg:mx-0">
          Free boiler efficiency calculator: enter boiler pressure, feed water temperature, blowdown, feed water rate, fuel consumption and calorific value to get efficiency and load factor — steam tables built in. Or use the Indirect / Heat Loss Method: L1–L3 calculated, other losses entered from test data. SI, SI (bar), MKS and Imperial units.
        </p>
      </div>
      <div class="flex-shrink-0 order-1 lg:order-2" style="width:280px;max-width:65%;aspect-ratio:800/450;overflow:hidden;">
        <div id="hero-lottie" style="width:100%;aspect-ratio:800/600;transform:translateY(-15%);">
          <svg viewBox="0 0 800 600" width="100%" height="100%" role="img" aria-label="ElectroMechCalc" style="opacity:.9">
            <circle cx="400" cy="300" r="120" fill="none" stroke="#38bdf8" stroke-width="3" opacity="0.35"/>
            <path d="M420 190 340 330h60l-20 90 110-140h-60l30-90z" fill="#f59e0b" opacity="0.85"/>
          </svg>
        </div>
      </div>
    </div>
  </div>
</section>

<!-- ===================== CALCULATOR ===================== -->
<section id="calculator" class="max-w-6xl mx-auto px-4 py-14">

  <div class="flex flex-wrap gap-2 justify-center mb-8" id="tabBar">
    <button type="button" class="tab-pill active" data-cat="direct" aria-pressed="true" onclick="switchCalc('direct')">🔥 Direct Method (Steam Tables)</button>
    <button type="button" class="tab-pill" data-cat="indirect" aria-pressed="false" onclick="switchCalc('indirect')">📉 Indirect (Loss) Method</button>
  </div>

  <div class="grid lg:grid-cols-5 gap-6">

    <!-- INPUT PANEL -->
    <div class="lg:col-span-3 bg-white rounded-2xl shadow-sm border border-gray-100 calc-input-panel p-6 md:p-8">

      <div id="calcHeaderBar">
        <h2 id="calcTitle" class="font-display font-semibold text-lg text-brandDark mb-1">Direct Method with Blowdown &amp; Load Factor</h2>
        <p id="calcSubtitle" class="text-xs text-gray-500">Fuel-to-steam efficiency from estimated net steam (feed water − blowdown). Blowdown heat is reported separately as a loss. Enthalpies from IAPWS-IF97.</p>
        <div class="unit-bar">
          <span class="unit-bar-label" id="unitSysLabel">Unit system<small>Sets every field unit and the result units</small></span>
          <div id="unitToggleBar" class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="unitSysLabel">
            <button type="button" class="toggle-btn" data-sys="si" aria-pressed="false" onclick="setSystem('si')">SI</button>
            <button type="button" class="toggle-btn" data-sys="sibar" aria-pressed="true" onclick="setSystem('sibar')">SI (bar)</button>
            <button type="button" class="toggle-btn" data-sys="mks" aria-pressed="false" onclick="setSystem('mks')">MKS</button>
            <button type="button" class="toggle-btn" data-sys="imp" aria-pressed="false" onclick="setSystem('imp')">Imperial</button>
          </div>
        </div>
      </div>

      <!-- DIRECT METHOD -->
      <div class="calc-panel active" id="panel-direct">
        <p class="calc-note">Saturated steam only — not for superheated-steam or supercritical boilers.</p>
        <div>
          <div class="fld">
            <label for="d_p">Boiler pressure<small>Gauge (G) or absolute (abs)</small></label>
            <input id="d_p" type="number" value="10" step="any" class="input-field">
            <select id="d_p_u" class="input-field unit-sel" data-type="p" data-for="d_p" aria-label="Boiler pressure unit"><option value="kpaa">kPa abs</option><option value="mpaa">MPa abs</option><option value="psia">psi abs</option><option value="bara">bar abs</option><option value="kgcm2a">kg/cm² abs</option><option value="mmhga">mmHg abs</option><option value="kpag">kPaG</option><option value="mpag">MPaG</option><option value="psig">psig</option><option value="barg" selected>barG</option><option value="kgcm2g">kg/cm²G</option><option value="mmhgg">mmHgG</option></select>
          </div>
          <div class="fld">
            <label for="d_tfw">Temperature of feed water to boiler</label>
            <input id="d_tfw" type="number" value="80" step="any" class="input-field">
            <select id="d_tfw_u" class="input-field unit-sel" data-type="t" data-for="d_tfw" aria-label="Temperature of feed water to boiler unit"><option value="c" selected>°C</option><option value="f">°F</option><option value="k">K</option></select>
          </div>
          <div class="fld">
            <label for="d_mb">Boiler blowdown rate (average)</label>
            <input id="d_mb" type="number" value="150" step="any" class="input-field" min="0">
            <select id="d_mb_u" class="input-field unit-sel" data-type="m" data-for="d_mb" aria-label="Boiler blowdown rate (average) unit"><option value="kgh" selected>kg/h</option><option value="th">t/h</option><option value="lbh">lb/h</option></select>
          </div>
          <div class="fld">
            <label for="d_mfw">Feed water rate</label>
            <input id="d_mfw" type="number" value="5150" step="any" class="input-field" min="0">
            <select id="d_mfw_u" class="input-field unit-sel" data-type="m" data-for="d_mfw" aria-label="Feed water rate unit"><option value="kgh" selected>kg/h</option><option value="th">t/h</option><option value="lbh">lb/h</option></select>
          </div>
          <div class="fld">
            <label for="d_hf" id="cvLabel">Calorific value of fuel<small id="cvLabelSub">Gross (GCV / HHV) basis</small></label>
            <input id="d_hf" type="number" value="42000" step="any" min="0" class="input-field">
            <select id="d_hf_u" class="input-field unit-sel" data-type="e" data-for="d_hf" aria-label="Calorific value unit"><option value="kjkg" selected>kJ/kg</option><option value="mjkg">MJ/kg</option><option value="kcalkg">kcal/kg</option><option value="btulb">BTU/lb</option></select>
          </div>
          <div class="fld" style="padding-top:2px;">
            <span class="unit-bar-label" id="cvBasisLabel" style="font-weight:500;font-size:12.5px;">CV basis</span>
            <div id="basisToggleBar" class="flex gap-2 bg-gray-100 rounded-lg p-1.5 mt-2" role="group" aria-labelledby="cvBasisLabel" style="grid-column:span 2;margin-top:0;">
              <button type="button" class="toggle-btn" data-basis="GCV" aria-pressed="true" onclick="setBasis('GCV')">GCV / HHV</button>
              <button type="button" class="toggle-btn" data-basis="NCV" aria-pressed="false" onclick="setBasis('NCV')">NCV / LHV</button>
            </div>
            <small class="cv-note">Switching basis does not convert the value — enter the calorific value that matches the selected basis.</small>
          </div>
          <div class="fld">
            <label for="d_mfl">Fuel consumption</label>
            <input id="d_mfl" type="number" value="345" step="any" class="input-field" min="0">
            <select id="d_mfl_u" class="input-field unit-sel" data-type="m" data-for="d_mfl" aria-label="Fuel consumption unit"><option value="kgh" selected>kg/h</option><option value="th">t/h</option><option value="lbh">lb/h</option></select>
          </div>
          <div class="fld">
            <label for="d_mfwmax">Rated steam capacity (MCR)<small>Manufacturer-rated steam generation — not fuel or feed water capacity. For boiler load %; 0 or blank to skip</small></label>
            <input id="d_mfwmax" type="number" value="8000" step="any" class="input-field" min="0">
            <select id="d_mfwmax_u" class="input-field unit-sel" data-type="m" data-for="d_mfwmax" aria-label="Rated steam capacity (MCR) unit"><option value="kgh" selected>kg/h</option><option value="th">t/h</option><option value="lbh">lb/h</option></select>
          </div>
          <div class="fld">
            <label for="d_x">Steam dryness fraction (x)<small>Use a measured value if available · 0.98 = 2% water carry-over · 1.00 = dry saturated steam</small></label>
            <input id="d_x" type="number" value="0.98" step="any" class="input-field" min="0.5" max="1">
            <span class="unit-fixed"> </span>
          </div>
        </div>

        <button type="button" class="adv-toggle" id="advToggle" aria-expanded="false" aria-controls="advPanel" onclick="toggleAdvanced()">
          <span class="adv-ico" aria-hidden="true">+</span><span id="advToggleText">Show advanced options</span>
        </button>
        <div class="adv-panel" id="advPanel" hidden>
          <div class="fld">
            <label for="d_patm">Local atmospheric pressure<small>Converts gauge to absolute — enter the actual local value when accuracy matters (e.g. high altitude)</small></label>
            <input id="d_patm" type="number" value="1.01325" step="any" class="input-field">
            <select id="d_patm_u" class="input-field unit-sel" data-type="pa" data-for="d_patm" aria-label="Local atmospheric pressure unit"><option value="kpa">kPa</option><option value="bar" selected>bar</option><option value="psi">psi</option><option value="kgcm2">kg/cm²</option><option value="mmhg">mmHg</option></select>
          </div>
        </div>
      </div>

      <!-- INDIRECT METHOD -->
      <div class="calc-panel" id="panel-indirect">
        <div class="calc-badges"><span class="badge-calc">Calculated: L1–L3</span><span class="badge-user">User / test-data input: L4–L7, blowdown, other</span><span class="badge-user">GCV basis only</span></div>
        <p class="whatif-note" style="margin:0 0 10px;">L1–L7 labels follow this calculator's simplified presentation; exact loss numbering varies by standard.</p>
        <div>
          <div class="fld">
            <label for="i_gcv">Fuel gross calorific value (GCV)</label>
            <input id="i_gcv" type="number" value="41868" step="any" class="input-field" min="0">
            <select id="i_gcv_u" class="input-field unit-sel" data-type="e" data-for="i_gcv" aria-label="Fuel gross calorific value (GCV) unit"><option value="kjkg" selected>kJ/kg</option><option value="mjkg">MJ/kg</option><option value="kcalkg">kcal/kg</option><option value="btulb">BTU/lb</option></select>
          </div>
          <div class="fld">
            <label for="i_tf">Flue gas temperature (Tf)<small>At boiler / economiser exit</small></label>
            <input id="i_tf" type="number" value="220" step="any" class="input-field">
            <select id="i_tf_u" class="input-field unit-sel" data-type="t" data-for="i_tf" aria-label="Flue gas temperature (Tf) unit"><option value="c" selected>°C</option><option value="f">°F</option><option value="k">K</option></select>
          </div>
          <div class="fld">
            <label for="i_ta">Ambient / combustion air temperature (Ta)</label>
            <input id="i_ta" type="number" value="27" step="any" class="input-field">
            <select id="i_ta_u" class="input-field unit-sel" data-type="t" data-for="i_ta" aria-label="Ambient / combustion air temperature (Ta) unit"><option value="c" selected>°C</option><option value="f">°F</option><option value="k">K</option></select>
          </div>
          <div class="fld">
            <label for="i_mfg">Mass of dry flue gas (m)<small>Per unit mass of fuel</small></label>
            <input id="i_mfg" type="number" value="18" step="any" class="input-field" min="0" max="100">
            <span class="unit-fixed">kg/kg</span>
          </div>
          <div class="fld">
            <label for="i_h2">Hydrogen in fuel (H)<small>By mass, as-fired</small></label>
            <input id="i_h2" type="number" value="11" step="any" class="input-field" min="0" max="100">
            <span class="unit-fixed">%</span>
          </div>
          <div class="fld">
            <label for="i_m">Moisture in fuel (M)<small>By mass, as-fired</small></label>
            <input id="i_m" type="number" value="0.5" step="any" class="input-field" min="0" max="100">
            <span class="unit-fixed">%</span>
          </div>
          <div class="fld">
            <label for="i_l4">L4: moisture in air loss<small>Illustrative default — replace with test data</small></label>
            <input id="i_l4" type="number" value="1" step="any" class="input-field" min="0" max="50">
            <span class="unit-fixed">%</span>
          </div>
          <div class="fld">
            <label for="i_l5">L5: CO / incomplete combustion loss</label>
            <input id="i_l5" type="number" value="0" step="any" class="input-field" min="0" max="50">
            <span class="unit-fixed">%</span>
          </div>
          <div class="fld">
            <label for="i_l6">L6: radiation &amp; surface loss<small>Illustrative default — replace with test data or reference chart value</small></label>
            <input id="i_l6" type="number" value="2" step="any" class="input-field" min="0" max="50">
            <span class="unit-fixed">%</span>
          </div>
          <div class="fld">
            <label for="i_l7">L7: unburnt carbon in ash<small>Fly ash + bottom ash (solid fuels) · 0 for gas and oil</small></label>
            <input id="i_l7" type="number" value="0" step="any" class="input-field" min="0" max="50">
            <span class="unit-fixed">%</span>
          </div>
          <div class="fld">
            <label for="i_lbd">Blowdown loss<small>Illustrative default · heat in blowdown water, % of fuel heat input (Direct Method tab calculates it)</small></label>
            <input id="i_lbd" type="number" value="0.5" step="any" class="input-field" min="0" max="50">
            <span class="unit-fixed">%</span>
          </div>
          <div class="fld">
            <label for="i_lot">Other / unaccounted losses<small>Illustrative default · keep small — identify losses rather than using this as a balancing figure</small></label>
            <input id="i_lot" type="number" value="0.5" step="any" class="input-field" min="0" max="50">
            <span class="unit-fixed">%</span>
          </div>
        </div>
      </div>

      <div id="calcErrors" class="hidden bg-red-50 border border-red-200 text-red-700 text-xs rounded-xl p-3 space-y-1 mt-4" role="alert"></div>
      <div id="calcWarnings" class="warn-box" aria-live="polite" hidden></div>

      <button type="button" onclick="calculateActive()" class="w-full bg-brandBlue hover:bg-sky-600 text-white font-semibold text-sm py-3.5 rounded-lg shadow transition mt-6">
        Calculate
      </button>

      <div class="mt-6 pt-5 border-t border-gray-100 flex flex-wrap gap-2">
        <span class="formula-chip">η = (mfw − mb)(hw + x·ΔH − hfw) ÷ (mfl·Hf) × 100</span>
        <span class="formula-chip">Load % = 100 (mfw − mb) ÷ m_rated</span>
        <span class="formula-chip">Indirect: η = 100 − (L1…L7 + L_BD + L_other)</span>
      </div>

    </div>

    <!-- RESULT PANEL -->
    <div id="resultPanel" class="lg:col-span-2 flex flex-col gap-4">

      <div class="result-tile rounded-2xl p-6 text-white relative overflow-hidden" role="status" aria-live="polite">
        <div class="absolute -right-6 -top-6 w-28 h-28 rounded-full fund-badge opacity-20"></div>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-400" id="rLabel">Boiler Efficiency</span>
        <div id="rResult" class="font-display font-bold text-3xl mt-1 break-all">—</div>
        <div id="rSecond" class="r-second"></div>
        <p class="text-xs text-gray-400 mt-1" id="resultSub">Enter values to calculate</p>
        <div class="mt-4 pt-4 border-t border-white/10">
          <span class="font-mono text-[10px] uppercase tracking-wider text-gray-500 block">Formula</span>
          <span id="rFormula" class="font-display font-semibold text-sm">—</span>
        </div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Breakdown</span>
        <div class="grid grid-cols-2 gap-2 text-xs" id="quickTable"></div>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4" id="propsTableWrap">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Steam Properties &amp; Heat Balance (IAPWS-IF97)</span>
        <div class="breakdown-wrap">
          <table class="breakdown-table">
            <thead><tr><th>Quantity</th><th>Value</th></tr></thead>
            <tbody id="propsTable"></tbody>
          </table>
        </div>
        <p class="whatif-note">Residual = heat input − useful heat − blowdown loss. It covers flue gas, radiation and other losses plus any measurement error — it is not a directly measured loss.</p>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4" id="lossTableWrap" style="display:none;">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Loss-by-Loss Breakdown</span>
        <div class="loss-bar" id="lossBar" aria-hidden="true"></div>
        <div class="loss-legend" id="lossLegend"></div>
        <table class="breakdown-table" style="margin-top:10px;">
          <thead><tr><th>Loss</th><th>%</th></tr></thead>
          <tbody id="lossTable"></tbody>
        </table>
      </div>

      <div class="bg-white rounded-xl border border-gray-100 p-4" id="whatIfWrap">
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">What-If · Estimated Sensitivity</span>
        <div class="breakdown-wrap">
          <table class="breakdown-table">
            <thead><tr><th>Change (one at a time)</th><th>Estimated effect</th></tr></thead>
            <tbody id="whatIfTable"></tbody>
          </table>
        </div>
        <p class="whatif-note" id="whatIfNote"></p>
      </div>

    </div>
  </div>
</section>

<!-- ===================== SHARE / FEEDBACK BAR ===================== -->
<span id="shareFeedbackAnchor"></span>
<section id="shareFeedbackBar" class="max-w-6xl mx-auto px-4 mb-14">
  <div class="flex flex-wrap items-center gap-6 border border-gray-200 rounded-xl bg-white px-5 py-4">
    <div class="flex items-center gap-2 flex-wrap">
      <button class="share-result-btn" onclick="loadShareModal()">🔗 Share Result</button>
      <button class="action-icon-btn" id="copyResultBtn" onclick="copyResult()">📋 Copy Result</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <span class="text-xs font-medium text-gray-500">Did this solve your problem?</span>
      <button id="fbYes" class="action-icon-btn" onclick="setFeedback('yes')">👍 Yes</button>
      <button id="fbNo" class="action-icon-btn" onclick="setFeedback('no')">👎 No</button>
    </div>
    <div class="flex items-center gap-2 flex-wrap">
      <a class="action-icon-btn" href="mailto:support@electromechcalc.com?subject=Feedback%20on%20Advanced%20Boiler%20Efficiency%20Calculator">✉️ Feedback</a>
    </div>
  </div>
</section>

<!-- ===================== RELATED CALCULATORS (moved below Share/Feedback bar) ===================== -->
<section class="max-w-6xl mx-auto px-4 mb-6">
  <div id="relatedCalculatorsBox" class="bg-white rounded-xl border border-gray-100 p-4" data-copy-exclude>
        <span class="font-mono text-[10px] uppercase tracking-wider text-sky-600 mb-2 block">Related Calculators</span>
        <div class="grid sm:grid-cols-2 gap-1.5">
          <a href="/blog/mechanical/boiler-maintenance-guide" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Industrial Boiler Maintenance Guide <span class="text-sky-500">→</span>
          </a>
          <a href="/mechanical/heat-exchanger-duty" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Heat Exchanger Duty Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/mechanical/thermal-expansion" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Thermal Expansion Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/maintenance-pro-cal" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Industrial Maintenance KPI Calculator (16-in-1) <span class="text-sky-500">→</span>
          </a>
          <a href="/mechanical/wtp-pro-cal" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Water Treatment Plant Calculator (12-in-1) <span class="text-sky-500">→</span>
          </a>
          <a href="/mechanical/daily-water-consumption-calculator" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            Daily Water Consumption Calculator <span class="text-sky-500">→</span>
          </a>
          <a href="/mechanical-calculators" class="calc-card flex items-center justify-between px-3 py-2 rounded-lg border border-gray-100 bg-gray-50 text-sm font-medium text-brandDark">
            All Mechanical Calculators <span class="text-sky-500">→</span>
          </a>
        </div>
      </div>
</section>

<!-- ===================== TABLE OF CONTENTS ===================== -->
<nav class="max-w-3xl mx-auto px-4 mb-12" aria-label="Table of contents">
  <div class="border border-gray-200 rounded-xl bg-white p-5">
    <h2 class="font-display font-semibold text-brandDark text-sm uppercase tracking-wide mb-3">Table of Contents</h2>
    <ul class="grid sm:grid-cols-2 gap-x-6 gap-y-2 text-sm text-sky-700">
      <li><a href="#calculator" class="hover:underline">1. Use the calculator</a></li>
      <li><a href="#how-it-works" class="hover:underline">2. Direct vs Indirect Method</a></li>
      <li><a href="#formulas" class="hover:underline">3. Boiler efficiency formulas</a></li>
      <li><a href="#steam-enthalpy" class="hover:underline">4. Steam enthalpy terms</a></li>
      <li><a href="#second" class="hover:underline">5. Understanding boiler heat losses</a></li>
      <li><a href="#combustion-vs-boiler" class="hover:underline">6. Combustion vs boiler efficiency</a></li>
      <li><a href="#typical-efficiency" class="hover:underline">7. Typical efficiency by fuel</a></li>
      <li><a href="#improve" class="hover:underline">8. How to improve efficiency</a></li>
      <li><a href="#worked-example" class="hover:underline">9. Worked example</a></li>
      <li><a href="#mistakes" class="hover:underline">10. Common mistakes</a></li>
      <li><a href="#faqs" class="hover:underline">11. FAQs</a></li>
    </ul>
  </div>
</nav>

<section id="how-it-works" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <div class="not-prose author-box bg-white rounded-xl p-4 md:p-5 mb-6 text-sm text-gray-600 space-y-1">
      <p>Created by <a href="/about" class="text-sky-600 underline">Umasankar Maity</a> — B.Tech in Electrical Engineering, with 11+ years of industrial maintenance experience.</p>
      <div style="display:flex;align-items:center;gap:12px;">
        <span class="author-photo">
          <img src="/assets/umasankar-maity.jpg" alt="Umasankar Maity" width="84" height="84" loading="lazy" decoding="async">
          <svg class="author-photo-bolt" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><path d="M13.5 2 4.5 13.5h6.2L9.6 22l9.9-12.2h-6.4z" fill="#84cc16"/></svg>
        </span>
        <p style="margin:0;">Connect: <a href="https://www.linkedin.com/in/umasankar-maity-68ba7a176/" target="_blank" rel="noopener noreferrer me" class="text-sky-600 underline">Umasankar Maity on LinkedIn</a></p>
      </div>
      <p>Reviewed by the <a href="/editorial-policy" class="text-sky-600 underline">ElectroMechCalc editorial team</a>.</p>
      <p>Last reviewed: September 2026 &nbsp;|&nbsp; Standards referenced: ASME PTC 4 (USA), EN 12952-15 / EN 12953-11 (Europe), IS 8753 and BEE energy audit guidelines (India), IAPWS-IF97 steam properties</p>
    </div>
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">How it works</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Boiler Efficiency: Direct Method vs Indirect (Heat Loss) Method</h2>
    <p class="lead-line">Boiler efficiency (η) is the ratio of useful heat transferred to the steam (or hot water) to the heat supplied by the fuel, on a stated GCV or NCV basis. The rest leaves as losses — most of it up the stack.</p>

    <div class="kgrid">
      <div class="kcard"><h3>Useful heat output</h3><p>Heat added to water to make steam: (mfw − mb) × (hs − hfw).</p></div>
      <div class="kcard amber"><h3>Heat input</h3><p>Fuel burned × calorific value: mfl × Hf (state GCV or NCV).</p></div>
      <div class="kcard red"><h3>Losses</h3><p>Flue gas, water vapour, CO, radiation, blowdown and unburnt fuel.</p></div>
    </div>

    <figure class="dg-figure">
      <div class="dg-scroll">
<svg viewBox="0 0 720 330" role="img" aria-labelledby="svgHbTitle svgHbDesc" xmlns="http://www.w3.org/2000/svg">
  <title id="svgHbTitle">Boiler heat balance diagram</title>
  <desc id="svgHbDesc">Fuel heat input of 100 percent flows through the boiler. About 6 percent leaves as dry flue gas, 7 percent as hydrogen and fuel moisture vapour, 1.5 percent as radiation, 1.5 percent as blowdown and 1 percent as CO and unburnt fuel, leaving about 83 percent as useful heat in steam.</desc>
  <g fill="#0ea5e9">
    <rect x="40" y="90" width="121" height="200"/>
    <rect x="160" y="102" width="121" height="188"/>
    <rect x="280" y="116" width="111" height="174"/>
    <rect x="390" y="119" width="91" height="171"/>
    <rect x="480" y="122" width="91" height="168"/>
    <rect x="570" y="124" width="70" height="166"/>
    <polygon points="639,112 694,207 639,302"/>
  </g>
  <g fill="none" stroke-linecap="butt">
    <path d="M160 96 C176.5 96 190 82.5 190 66 L190 52" stroke="#f97316" stroke-width="12"/>
    <path d="M280 109 C296.5 109 310 95.5 310 79 L310 52" stroke="#f59e0b" stroke-width="14"/>
    <path d="M390 117.5 C406.5 117.5 420 104 420 87.5 L420 52" stroke="#a855f7" stroke-width="3"/>
    <path d="M480 120.5 C496.5 120.5 510 107 510 90.5 L510 52" stroke="#64748b" stroke-width="3"/>
    <path d="M570 123 C586.5 123 600 109.5 600 93 L600 52" stroke="#ef4444" stroke-width="2"/>
  </g>
  <polygon points="179,52 201,52 190,38" fill="#f97316"/>
  <polygon points="298,52 322,52 310,38" fill="#f59e0b"/>
  <polygon points="413,52 427,52 420,41" fill="#a855f7"/>
  <polygon points="503,52 517,52 510,41" fill="#64748b"/>
  <polygon points="594,52 606,52 600,42" fill="#ef4444"/>
  <g font-size="12" text-anchor="middle" font-family="Inter, system-ui, sans-serif">
    <text x="190" y="14" class="dg-ink" font-weight="600">Dry flue gas</text><text x="190" y="29" class="dg-muted">≈ 6%</text>
    <text x="310" y="14" class="dg-ink" font-weight="600">H₂ + moisture</text><text x="310" y="29" class="dg-muted">≈ 7%</text>
    <text x="420" y="14" class="dg-ink" font-weight="600">Radiation</text><text x="420" y="29" class="dg-muted">≈ 1.5%</text>
    <text x="510" y="14" class="dg-ink" font-weight="600">Blowdown</text><text x="510" y="29" class="dg-muted">≈ 1.5%</text>
    <text x="604" y="14" class="dg-ink" font-weight="600">CO + unburnt</text><text x="604" y="29" class="dg-muted">≈ 1%</text>
  </g>
  <g font-family="Inter, system-ui, sans-serif" fill="#ffffff" font-weight="700">
    <text x="58" y="186" font-size="14">Fuel heat input</text>
    <text x="58" y="210" font-size="22">100%</text>
    <text x="470" y="200" font-size="14">Useful heat in steam</text>
    <text x="470" y="226" font-size="22">≈ 83%</text>
  </g>
  <text x="40" y="320" font-size="11.5" class="dg-muted" font-family="Inter, system-ui, sans-serif">Illustrative oil-fired boiler on GCV basis. Real shares vary with fuel, load, excess air and boiler condition.</text>
</svg>

      </div>
      <figcaption><span class="dg-swipe">↔ Swipe to see the full diagram. </span>Figure 1 — Boiler heat balance (Sankey view). Higher efficiency = lower fuel bill for the same steam.</figcaption>
    </figure>

    <h3 class="sub-h">Direct vs Indirect method at a glance</h3>
    <div class="ref-table-wrap">
      <table class="ref-table">
        <thead><tr><th>Parameter</th><th>Direct method (input–output)</th><th>Indirect method (heat loss)</th></tr></thead>
        <tbody>
          <tr><td>Formula</td><td><code>η = Output ÷ Input × 100</code></td><td><code>η = 100 − (L1 + … + L7)</code></td></tr>
          <tr><td>Data needed</td><td>Pressure, feed water temp, feed water &amp; blowdown flow, fuel flow, CV</td><td>Fuel analysis, flue gas temp &amp; O₂/CO₂, ambient temp, ash data</td></tr>
          <tr><td>Accuracy driver</td><td>Fuel and steam flow meters</td><td>Flue gas analysis quality</td></tr>
          <tr><td>Shows where heat is lost?</td><td>No</td><td>Yes — loss by loss</td></tr>
          <tr><td>Best for</td><td>Daily / shift monitoring</td><td>Energy audits, tuning, baseline setting</td></tr>
        </tbody>
      </table>
    </div>

    <figure class="dg-figure">
      <div class="dg-scroll">
<svg viewBox="0 0 720 300" role="img" aria-labelledby="svgMtTitle svgMtDesc" xmlns="http://www.w3.org/2000/svg">
  <title id="svgMtTitle">Direct method versus indirect method of boiler efficiency</title>
  <desc id="svgMtDesc">Left: the direct method measures fuel heat in and steam heat out and divides them. Right: the indirect method stacks each heat loss and subtracts the total from 100 percent.</desc>
  <defs>
    <marker id="mtArrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0 L10 5 L0 10 z" fill="#64748b"/></marker>
  </defs>
  <g font-family="Inter, system-ui, sans-serif">
    <text x="185" y="24" text-anchor="middle" font-size="15" font-weight="700" class="dg-ink">Direct method (input–output)</text>
    <rect x="20" y="58" width="100" height="64" rx="10" class="dg-surface dg-line" stroke-width="1.5"/>
    <text x="70" y="85" text-anchor="middle" font-size="13" font-weight="600" class="dg-ink">Fuel in</text>
    <text x="70" y="106" text-anchor="middle" font-size="12" class="dg-muted" font-family="JetBrains Mono, monospace">mfl × Hf</text>
    <line x1="122" y1="90" x2="140" y2="90" class="dg-line" stroke-width="2" marker-end="url(#mtArrow)"/>
    <rect x="144" y="48" width="84" height="84" rx="12" fill="#f59e0b" opacity="0.9"/>
    <text x="186" y="95" text-anchor="middle" font-size="14" font-weight="700" fill="#0B1220">Boiler</text>
    <line x1="230" y1="90" x2="248" y2="90" class="dg-line" stroke-width="2" marker-end="url(#mtArrow)"/>
    <rect x="252" y="58" width="100" height="64" rx="10" class="dg-surface dg-line" stroke-width="1.5"/>
    <text x="302" y="85" text-anchor="middle" font-size="13" font-weight="600" class="dg-ink">Steam out</text>
    <text x="302" y="106" text-anchor="middle" font-size="11" class="dg-muted" font-family="JetBrains Mono, monospace">(mfw−mb)·Δh</text>
    <text x="185" y="170" text-anchor="middle" font-size="17" font-weight="700" class="dg-ink">η = Output ÷ Input × 100</text>
    <text x="40" y="208" font-size="13" class="dg-ink">✓ Few measurements</text>
    <text x="40" y="232" font-size="13" class="dg-ink">✓ Quick routine check</text>
    <text x="40" y="256" font-size="13" class="dg-ink">✗ Does not show where heat is lost</text>

    <line x1="370" y1="16" x2="370" y2="284" class="dg-line" stroke-dasharray="5 5" stroke-width="1"/>

    <text x="548" y="24" text-anchor="middle" font-size="15" font-weight="700" class="dg-ink">Indirect method (heat loss)</text>
    <rect x="400" y="50" width="60" height="13.2" fill="#f97316"/>
    <rect x="400" y="63.2" width="60" height="15.4" fill="#f59e0b"/>
    <rect x="400" y="78.6" width="60" height="2.2" fill="#84cc16"/>
    <rect x="400" y="80.8" width="60" height="2.2" fill="#ef4444"/>
    <rect x="400" y="83" width="60" height="4.4" fill="#a855f7"/>
    <rect x="400" y="87.4" width="60" height="182.6" fill="#0ea5e9"/>
    <text x="430" y="186" text-anchor="middle" font-size="14" font-weight="700" fill="#ffffff">83%</text>
    <g class="dg-line" stroke-width="1" fill="none">
      <polyline points="462,56.6 474,60 480,60"/>
      <polyline points="462,70.9 474,80 480,80"/>
      <polyline points="462,79.7 474,100 480,100"/>
      <polyline points="462,81.9 474,120 480,120"/>
      <polyline points="462,85.2 474,140 480,140"/>
    </g>
    <g font-size="12.5" class="dg-ink">
      <text x="484" y="64">L1 dry flue gas ≈ 6%</text>
      <text x="484" y="84">L2 + L3 H₂ &amp; moisture ≈ 7%</text>
      <text x="484" y="104">L4 moisture in air ≈ 1%</text>
      <text x="484" y="124">L5 + L7 CO &amp; unburnt ≈ 1%</text>
      <text x="484" y="144">L6 radiation ≈ 2%</text>
    </g>
    <text x="590" y="186" text-anchor="middle" font-size="17" font-weight="700" class="dg-ink">η = 100 − ΣL</text>
    <text x="484" y="222" font-size="13" class="dg-ink">✓ Pinpoints each loss</text>
    <text x="484" y="246" font-size="13" class="dg-ink">✓ Useful for energy audits</text>
    <text x="484" y="270" font-size="13" class="dg-ink">✗ Needs flue gas analysis</text>
  </g>
</svg>

      </div>
      <figcaption><span class="dg-swipe">↔ Swipe to see the full diagram. </span>Figure 2 — What each method measures. Loss values are illustrative.</figcaption>
    </figure>

    <ul class="pt-list" style="margin-top:6px;">
      <li><strong>Cross-check:</strong> with good meters and analysis, both methods should broadly agree. A big gap usually means a metering error or a missed loss.</li>
      <li><strong>Pair it with:</strong> the <a href="/mechanical/wtp-pro-cal" class="text-sky-600 hover:underline">Water Treatment Plant Calculator (12-in-1)</a> Pump Head &amp; Power tab for feed pump sizing, or the <a href="/maintenance-pro-cal" class="text-sky-600 hover:underline">Industrial Maintenance KPI Calculator (16-in-1)</a> for boiler downtime cost and availability tracking.</li>
    </ul>
  </div>
</section>

<!-- ===================== FORMULAS ===================== -->
<section id="formulas" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Formulas</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark" style="margin-bottom:1rem;">Boiler Efficiency Formulas</h2>
  <p class="lead-line">Use one consistent unit set — the calculator converts SI, bar, MKS and Imperial inputs automatically.</p>

  <div class="fx-grid">
    <div class="fx-card">
      <h3>1. Basic direct method</h3>
      <div class="fx-scroll"><div class="fx"><i>η</i> = <span class="frac"><span><i>Q</i> × (<i>h</i><sub>g</sub> − <i>h</i><sub>fw</sub>)</span><span><i>q</i> × GCV</span></span> × 100</div></div>
      <p class="fx-note">Q = steam flow, q = fuel flow. Quick check when steam flow is metered.</p>
    </div>
    <div class="fx-card">
      <h3>2. Direct method with blowdown &amp; dryness (used in this calculator)</h3>
      <div class="fx-scroll"><div class="fx"><i>η</i> = <span class="frac"><span>(<i>m</i><sub>fw</sub> − <i>m</i><sub>b</sub>) · (<i>h</i><sub>w</sub> + <i>x</i>·Δ<i>H</i> − <i>h</i><sub>fw</sub>)</span><span><i>m</i><sub>fl</sub> · <i>H</i><sub>f</sub></span></span> × 100</div></div>
      <p class="fx-note">Fuel-to-steam efficiency on net steam. Blowdown heat, m<sub>b</sub>(h<sub>w</sub> − h<sub>fw</sub>), is not useful output — the calculator reports it separately as a loss. x = 0.98 is a slightly conservative default; use a measured value if available.</p>
    </div>
    <div class="fx-card">
      <h3>3. Boiler load factor (% of rated capacity)</h3>
      <div class="fx-scroll"><div class="fx"><i>LF</i> = 100 × <span class="frac"><span><i>m</i><sub>fw</sub> − <i>m</i><sub>b</sub></span><span><i>m</i><sub>rated</sub></span></span></div></div>
      <p class="fx-note">How hard the boiler runs vs its rated steam capacity (MCR). Efficiency often changes with load; at low load, fixed losses can be a larger share of output.</p>
    </div>
    <div class="fx-card">
      <h3>4. Indirect (heat loss) method</h3>
      <div class="fx-scroll"><div class="fx wrap"><i>η</i> = 100 − (<i>L</i><sub>1</sub> + <i>L</i><sub>2</sub> + <i>L</i><sub>3</sub> + <i>L</i><sub>4</sub> + <i>L</i><sub>5</sub> + <i>L</i><sub>6</sub> + <i>L</i><sub>7</sub> + <i>L</i><sub>BD</sub> + <i>L</i><sub>other</sub>)</div></div>
      <p class="fx-note">Each loss is a percentage of fuel heat input (GCV basis only). L1–L3 are calculated using the kcal/°C constants below; L4–L7, blowdown and other are user-entered allowances — for a formal test, derive them from the applicable test procedure and measurements.</p>
    </div>
  </div>

  <h3 class="sub-h">Symbols</h3>
  <div class="sym-table-wrap">
    <table class="ref-table">
      <thead><tr><th>Symbol</th><th>Meaning</th><th>SI · MKS · Imperial</th></tr></thead>
      <tbody>
        <tr><td>η</td><td>Boiler efficiency</td><td>%</td></tr>
        <tr><td>LF</td><td>Boiler load factor (% of rated capacity)</td><td>%</td></tr>
        <tr><td>m<sub>fw</sub></td><td>Feed water rate</td><td>kg/h · kg/h · lb/h</td></tr>
        <tr><td>m<sub>b</sub></td><td>Blowdown rate (average)</td><td>kg/h · kg/h · lb/h</td></tr>
        <tr><td>m<sub>rated</sub></td><td>Rated steam capacity (MCR)</td><td>kg/h · kg/h · lb/h</td></tr>
        <tr><td>m<sub>fl</sub></td><td>Fuel consumption</td><td>kg/h · kg/h · lb/h</td></tr>
        <tr><td>H<sub>f</sub></td><td>Calorific value of fuel (GCV or NCV)</td><td>kJ/kg · kcal/kg · BTU/lb</td></tr>
        <tr><td>h<sub>w</sub></td><td>Enthalpy of saturated water at boiler pressure</td><td>kJ/kg · kcal/kg · BTU/lb</td></tr>
        <tr><td>ΔH</td><td>Latent heat of steam at boiler pressure</td><td>kJ/kg · kcal/kg · BTU/lb</td></tr>
        <tr><td>h<sub>fw</sub></td><td>Enthalpy of feed water</td><td>kJ/kg · kcal/kg · BTU/lb</td></tr>
        <tr><td>x</td><td>Steam dryness fraction</td><td>—</td></tr>
      </tbody>
    </table>
  </div>
</section>

<!-- ===================== STEAM ENTHALPY ===================== -->
<section id="steam-enthalpy" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Steam tables</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark" style="margin-bottom:1rem;">Steam Enthalpy Terms: hfw, hw, ΔH and Dryness Fraction</h2>
    <figure class="dg-figure">
      <div class="dg-scroll">
<svg viewBox="0 0 720 250" role="img" aria-labelledby="svgEnTitle svgEnDesc" xmlns="http://www.w3.org/2000/svg">
  <title id="svgEnTitle">Steam enthalpy terms used in the direct method</title>
  <desc id="svgEnDesc">A horizontal enthalpy bar at 10 barG: feed water already holds 335.8 kJ/kg, sensible heat raises it to saturated water at 781.4 kJ/kg, latent heat of 0.98 times 1999.3 kJ/kg makes wet steam at 2740.7 kJ/kg. Heat added per kg is 2404.9 kJ/kg.</desc>
  <defs>
    <pattern id="enHatch" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><rect width="6" height="6" class="dg-white"/><line x1="0" y1="0" x2="0" y2="6" stroke="#f59e0b" stroke-width="2"/></pattern>
  </defs>
  <g font-family="Inter, system-ui, sans-serif">
    <path d="M132.4 96 L132.4 86 L651.3 86 L651.3 96" fill="none" class="dg-line" stroke-width="1.5"/>
    <line x1="391.9" y1="86" x2="391.9" y2="78" class="dg-line" stroke-width="1.5"/>
    <text x="391.9" y="70" text-anchor="middle" font-size="13" font-weight="700" class="dg-ink">Heat added per kg = hw + x·ΔH − hfw = 2404.9 kJ/kg</text>

    <rect x="60" y="100" width="72.4" height="50" class="dg-feedfill"/>
    <rect x="132.4" y="100" width="96.2" height="50" fill="#38bdf8"/>
    <rect x="228.6" y="100" width="422.7" height="50" fill="#f59e0b"/>
    <rect x="651.3" y="100" width="8.7" height="50" fill="url(#enHatch)" stroke="#f59e0b" stroke-width="1"/>

    <text x="96.2" y="122" text-anchor="middle" font-size="12" font-weight="700" class="dg-ink">hfw</text>
    <text x="96.2" y="139" text-anchor="middle" font-size="11" class="dg-ink">335.8</text>
    <text x="180.5" y="122" text-anchor="middle" font-size="12" font-weight="700" fill="#0B1220">hw − hfw</text>
    <text x="180.5" y="139" text-anchor="middle" font-size="11" fill="#0B1220">445.6 sensible</text>
    <text x="440" y="122" text-anchor="middle" font-size="13" font-weight="700" fill="#0B1220">x·ΔH = 0.98 × 1999.3</text>
    <text x="440" y="140" text-anchor="middle" font-size="12" fill="#0B1220">1959.3 kJ/kg latent</text>
    <text x="666" y="121" font-size="10.5" class="dg-muted">wet</text>
    <text x="666" y="135" font-size="10.5" class="dg-muted">2%</text>

    <line x1="60" y1="175" x2="660" y2="175" class="dg-line" stroke-width="1"/>
    <g class="dg-line" stroke-width="1">
      <line x1="60" y1="171" x2="60" y2="179"/><line x1="167.9" y1="171" x2="167.9" y2="179"/><line x1="275.8" y1="171" x2="275.8" y2="179"/>
      <line x1="383.6" y1="171" x2="383.6" y2="179"/><line x1="491.5" y1="171" x2="491.5" y2="179"/><line x1="599.4" y1="171" x2="599.4" y2="179"/>
    </g>
    <g font-size="11" text-anchor="middle" class="dg-muted">
      <text x="60" y="194">0</text><text x="167.9" y="194">500</text><text x="275.8" y="194">1000</text>
      <text x="383.6" y="194">1500</text><text x="491.5" y="194">2000</text><text x="599.4" y="194">2500 kJ/kg</text>
    </g>
    <g font-size="11.5" class="dg-ink">
      <text x="60" y="214">Feed water in (80 °C)</text>
      <text x="222" y="214">↑ hw = 781.4 (sat. water, 184.1 °C)</text>
      <text x="655" y="214" text-anchor="end">Steam out hs = 2740.7 ↑</text>
    </g>
    <text x="60" y="240" font-size="11.5" class="dg-muted">Example: 10 barG (11.013 bar abs), x = 0.98 — enthalpies from IAPWS-IF97. hg (dry) = 2780.7 kJ/kg.</text>
  </g>
</svg>

      </div>
      <figcaption><span class="dg-swipe">↔ Swipe to see the full diagram. </span>Figure 3 — Where the heat goes per kg of steam. Only the blue and orange parts come from the fuel.</figcaption>
    </figure>

    <ul class="pt-list">
      <li><strong>hfw</strong> — heat the feed water already carries in. Hotter feed water (economiser, condensate return) = less fuel.</li>
      <li><strong>hw − hfw</strong> — sensible heat to reach saturation temperature.</li>
      <li><strong>x·ΔH</strong> — latent heat to boil; the biggest share at normal boiler pressures.</li>
      <li><strong>Absolute pressure</strong> — steam tables need it. Gauge reading + atmospheric pressure (≈ 1.013 bar / 14.7 psi).</li>
      <li><strong>Higher pressure</strong> → saturated water enthalpy (hw) rises while latent heat (ΔH) falls, so saturated steam enthalpy changes far more gradually than either term alone.</li>
      <li><strong>IAPWS-IF97</strong> — this tool calculates hw, ΔH and hfw directly, so no manual steam table lookup is needed.</li>
    </ul>

    <h3 class="sub-h">Verification against published IAPWS-IF97 test values</h3>
    <div class="ref-table-wrap">
      <table class="ref-table">
        <thead><tr><th>Check</th><th>IAPWS-IF97 published</th><th>This calculator</th></tr></thead>
        <tbody>
          <tr><td>Saturation temperature, 1 MPa (Region 4)</td><td>453.035632 K</td><td>453.035632 K</td></tr>
          <tr><td>Saturation temperature, 10 MPa (Region 4)</td><td>584.149488 K</td><td>584.149488 K</td></tr>
          <tr><td>Liquid enthalpy, 3 MPa &amp; 300 K (Region 1)</td><td>115.331273 kJ/kg</td><td>115.331273 kJ/kg</td></tr>
          <tr><td>Liquid enthalpy, 3 MPa &amp; 500 K (Region 1)</td><td>975.542239 kJ/kg</td><td>975.542239 kJ/kg</td></tr>
          <tr><td>Vapour enthalpy, 0.0035 MPa &amp; 300 K (Region 2)</td><td>2549.91145 kJ/kg</td><td>2549.91145 kJ/kg</td></tr>
        </tbody>
      </table>
    </div>
    <p class="text-xs text-gray-500" style="margin-top:8px;">Values from the IAPWS-IF97 verification tables. Calculator output is rounded to the same number of digits.</p>
  </div>
</section>

<section id="second" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Reference</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark" style="margin-bottom:1rem;">Understanding Boiler Heat Losses (L1–L7, Blowdown &amp; Other)</h2>
    <figure class="dg-figure">
      <div class="dg-scroll">
<svg viewBox="0 0 720 360" role="img" aria-labelledby="svgBlTitle svgBlDesc" xmlns="http://www.w3.org/2000/svg">
  <title id="svgBlTitle">Where heat losses occur in a steam boiler</title>
  <desc id="svgBlDesc">Schematic shell boiler. Fuel and air enter the burner, feed water enters the shell and steam leaves from the top. Losses: hot flue gas and water vapour from the stack (L1 to L4), CO and unburnt fuel at the flame (L5, L7), radiation from the shell (L6) and blowdown from the bottom.</desc>
  <defs>
    <marker id="blArrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0 L10 5 L0 10 z" fill="#64748b"/></marker>
    <marker id="blArrowR" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0 L10 5 L0 10 z" fill="#ef4444"/></marker>
    <marker id="blArrowS" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0 L10 5 L0 10 z" fill="#0ea5e9"/></marker>
    <clipPath id="blShellClip"><rect x="170" y="110" width="300" height="170" rx="40"/></clipPath>
  </defs>
  <g font-family="Inter, system-ui, sans-serif">
    <!-- flue duct + stack -->
    <rect x="468" y="212" width="94" height="30" class="dg-surface dg-line" stroke-width="2"/>
    <rect x="560" y="64" width="40" height="178" class="dg-surface dg-line" stroke-width="2"/>
    <line x1="482" y1="227" x2="548" y2="227" stroke="#94a3b8" stroke-width="2" stroke-dasharray="6 4" marker-end="url(#blArrow)"/>
    <line x1="580" y1="230" x2="580" y2="90" stroke="#94a3b8" stroke-width="2" stroke-dasharray="6 4"/>
    <line x1="580" y1="62" x2="580" y2="24" stroke="#ef4444" stroke-width="3" marker-end="url(#blArrowR)"/>
    <text x="552" y="30" text-anchor="end" font-size="12" font-weight="700" fill="#ef4444">L1 dry flue gas</text>
    <text x="552" y="46" text-anchor="end" font-size="12" class="dg-ink">L2–L4 water vapour</text>

    <!-- shell -->
    <rect x="170" y="110" width="300" height="170" rx="40" class="dg-surface"/>
    <rect x="170" y="160" width="300" height="120" class="dg-water" clip-path="url(#blShellClip)"/>
    <rect x="170" y="110" width="300" height="170" rx="40" fill="none" class="dg-line" stroke-width="2.5"/>
    <line x1="182" y1="160" x2="458" y2="160" stroke="#0ea5e9" stroke-width="1.5" stroke-dasharray="6 4"/>
    <text x="330" y="142" text-anchor="middle" font-size="11.5" class="dg-muted">Steam space</text>
    <text x="330" y="182" text-anchor="middle" font-size="11.5" class="dg-muted">Water</text>

    <!-- furnace tube + flame -->
    <rect x="190" y="205" width="250" height="44" rx="22" class="dg-furnace" stroke="#f59e0b" stroke-width="2"/>
    <path d="M198 227 C222 206 244 212 268 227 C244 242 222 248 198 227 Z" fill="#f97316" opacity="0.9"/>
    <path d="M204 227 C220 217 234 220 248 227 C234 234 220 237 204 227 Z" fill="#fbbf24"/>
    <line x1="280" y1="227" x2="428" y2="227" stroke="#f59e0b" stroke-width="1.5" stroke-dasharray="5 4"/>

    <!-- fuel + air in -->
    <line x1="24" y1="227" x2="186" y2="227" class="dg-line" stroke-width="2.5" marker-end="url(#blArrow)"/>
    <text x="24" y="216" font-size="12.5" font-weight="700" class="dg-ink">Fuel + air</text>
    <text x="24" y="246" font-size="11" class="dg-muted" font-family="JetBrains Mono, monospace">mfl × Hf</text>

    <!-- feed water in -->
    <line x1="24" y1="188" x2="166" y2="188" stroke="#0ea5e9" stroke-width="2.5" marker-end="url(#blArrowS)"/>
    <text x="24" y="180" font-size="12.5" font-weight="700" class="dg-ink">Feed water in (hfw)</text>

    <!-- steam out -->
    <path d="M230 110 L230 72 L66 72" fill="none" stroke="#0ea5e9" stroke-width="2.5" marker-end="url(#blArrowS)"/>
    <text x="66" y="62" font-size="12.5" font-weight="700" class="dg-ink">Steam out (mfw − mb, hs)</text>

    <!-- L5 / L7 callout -->
    <line x1="236" y1="214" x2="300" y2="96" class="dg-line" stroke-width="1" stroke-dasharray="3 3"/>
    <circle cx="236" cy="214" r="3" fill="#ef4444"/>
    <text x="304" y="94" font-size="12" font-weight="600" class="dg-ink">L5 CO · L7 unburnt fuel</text>

    <!-- radiation -->
    <g fill="none" stroke="#a855f7" stroke-width="2">
      <path d="M380 286 q6 6 0 12 q-6 6 0 12"/>
      <path d="M408 286 q6 6 0 12 q-6 6 0 12"/>
      <path d="M436 280 q6 6 0 12 q-6 6 0 12"/>
    </g>
    <text x="462" y="306" font-size="12" font-weight="600" class="dg-ink">L6 radiation &amp; surface</text>

    <!-- blowdown -->
    <path d="M220 280 L220 326 L96 326" fill="none" class="dg-line" stroke-width="2.5" marker-end="url(#blArrow)"/>
    <polygon points="150,316 170,336 170,316 150,336" fill="#64748b"/>
    <text x="96" y="352" font-size="12" font-weight="600" class="dg-ink">Blowdown heat loss</text>
  </g>
</svg>

      </div>
      <figcaption><span class="dg-swipe">↔ Swipe to see the full diagram. </span>Figure 4 — Where each loss leaves a typical shell boiler.</figcaption>
    </figure>

  <div class="fx-grid">
    <div class="loss-card">
      <h3>L1 — Dry flue gas loss</h3>
      <div class="fx-scroll"><div class="fx sm"><i>L</i><sub>1</sub> = <span class="frac"><span><i>m</i> × <i>C</i><sub>p</sub> × (<i>T</i><sub>f</sub> − <i>T</i><sub>a</sub>)</span><span>GCV</span></span> × 100</div></div>
      <ul class="pt-list"><li>Usually the biggest loss — hot gas up the stack.</li><li>C<sub>p</sub> ≈ 0.23 kcal/kg·°C (≈ 0.96 kJ/kg·K · 0.23 BTU/lb·°F).</li><li>m = dry flue gas per unit mass of fuel (kg/kg or lb/lb).</li><li>Drivers: excess air, fouled tubes, no economiser.</li></ul>
    </div>
    <div class="loss-card">
      <h3>L2 — Hydrogen in fuel</h3>
      <div class="fx-scroll"><div class="fx sm"><i>L</i><sub>2</sub> = <span class="frac"><span>9 × <i>H</i> × [584 + <i>C</i><sub>p</sub>(<i>T</i><sub>f</sub> − <i>T</i><sub>a</sub>)]</span><span>GCV</span></span> × 100</div></div>
      <ul class="pt-list"><li>1 kg H₂ burns to 9 kg water vapour, which carries latent heat away.</li><li>H = mass fraction (kg/kg or lb/lb).</li><li>584 kcal/kg latent heat (≈ 2,445 kJ/kg · 1,051 BTU/lb); C<sub>p</sub> ≈ 0.45 kcal/kg·°C (≈ 1.88 kJ/kg·K · 0.45 BTU/lb·°F).</li><li>Largest for natural gas and light oils.</li></ul>
    </div>
    <div class="loss-card">
      <h3>L3 — Moisture in fuel</h3>
      <div class="fx-scroll"><div class="fx sm"><i>L</i><sub>3</sub> = <span class="frac"><span><i>M</i> × [584 + <i>C</i><sub>p</sub>(<i>T</i><sub>f</sub> − <i>T</i><sub>a</sub>)]</span><span>GCV</span></span> × 100</div></div>
      <ul class="pt-list"><li>Water already in the fuel must be evaporated.</li><li>Big for wet biomass, lignite and rain-soaked coal.</li></ul>
    </div>
    <div class="loss-card">
      <h3>L4–L7, blowdown &amp; other — user-entered allowances</h3>
      <p class="fx-note" style="margin:0 0 8px;">Loss numbering varies between test procedures and references. The L1–L7 labels here follow this calculator's simplified heat-loss presentation; for certified testing, use the exact loss definitions of the applicable standard.</p>
      <ul class="pt-list">
        <li><strong>Not calculated by this tool.</strong> For a formal performance test, derive them from the applicable test procedure, fuel analysis, flue gas analysis and heat-balance measurements.</li>
        <li><strong>L4 moisture in air:</strong> humidity in combustion air — small, higher in humid climates. <span class="range-chip">typically ≤ 1%</span></li>
        <li><strong>L5 CO / incomplete combustion:</strong> CO instead of CO₂ wastes fuel energy. <span class="range-chip">aim near 0%</span></li>
        <li><strong>L6 radiation &amp; surface:</strong> shell heat to the boiler house; rises as insulation ages. <span class="range-chip">≈ 1–2% large units</span></li>
        <li><strong>L7 unburnt carbon in ash:</strong> combustibles left in fly ash and bottom ash — solid fuels only.</li>
        <li><strong>Blowdown (L<sub>BD</sub>):</strong> m<sub>b</sub> × (h<sub>w</sub> − h<sub>fw</sub>) ÷ heat input — the Direct Method result table calculates it for you.</li>
        <li><strong>Other / unaccounted:</strong> keep small and explain it — not a balancing figure for measurement error.</li>
      </ul>
    </div>
  </div>
</section>

<!-- ===================== COMBUSTION vs BOILER ===================== -->
<section id="combustion-vs-boiler" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Terminology</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark" style="margin-bottom:1rem;">Combustion Efficiency vs Boiler (Fuel-to-Steam) Efficiency</h2>
    <p class="calc-note" style="display:inline-block;">Illustrative example only — values from Figure 1, not benchmarks.</p>
    <div class="cmp-bar">
      <div class="cmp-label">Combustion efficiency (100 − stack &amp; combustion losses)</div>
      <div class="cmp-track"><div class="cmp-fill" style="width:86%;background:#0369a1;">≈ 86%</div></div>
    </div>
    <div class="cmp-bar">
      <div class="cmp-label">Boiler efficiency (also minus radiation &amp; blowdown)</div>
      <div class="cmp-track"><div class="cmp-fill" style="width:83%;background:#0ea5e9;">≈ 83%</div></div>
    </div>
    <div style="height:14px;"></div>
    <div class="kgrid">
      <div class="kcard"><h3>Combustion efficiency</h3><p>How well the burner turns fuel into usable hot gas. Flue gas analysers usually report it from O₂/CO₂ and stack temperature.</p></div>
      <div class="kcard amber"><h3>Boiler efficiency</h3><p>Useful heat to steam vs fuel heat. It also includes boiler-side losses such as shell radiation and blowdown, so it should not be compared directly with a combustion-efficiency reading.</p></div>
    </div>
    <ul class="pt-list warn">
      <li>A burner can show excellent combustion efficiency while the boiler still wastes heat through poor insulation, heavy blowdown or no condensate return.</li>
      <li>Never compare a combustion-efficiency reading with a fuel-to-steam figure.</li>
    </ul>
  </div>
</section>

<!-- ===================== TYPICAL EFFICIENCY ===================== -->
<section id="typical-efficiency" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Benchmarks</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark" style="margin-bottom:1rem;">Typical Boiler Efficiency by Fuel &amp; What Affects It</h2>
  <div class="ref-table-wrap">
    <table class="ref-table">
      <thead><tr><th>Fuel</th><th>Typical range (GCV basis)</th><th>Main loss to watch</th></tr></thead>
      <tbody>
        <tr><td>Natural gas</td><td>≈ 82–88%</td><td>L2 hydrogen loss, flue gas temperature</td></tr>
        <tr><td>Fuel oil / diesel</td><td>≈ 82–88%</td><td>L1 excess air, soot on tubes</td></tr>
        <tr><td>Coal</td><td>≈ 75–83%</td><td>L1 flue gas, L7 unburnt carbon in ash</td></tr>
        <tr><td>Biomass</td><td>≈ 65–75%</td><td>L3 fuel moisture, L1 flue gas</td></tr>
      </tbody>
    </table>
  </div>
  <p class="text-xs text-gray-500" style="margin-top:8px;">Indicative ranges compiled from common industrial boiler practice for well-maintained boilers — not guaranteed or standard values. Actual efficiency depends on boiler design, capacity, load, fuel composition, excess air, heat recovery and test basis. NCV-basis figures are higher.</p>

  <h3 class="sub-h">Boiler efficiency test standards &amp; CV basis by region</h3>
  <div class="ref-table-wrap">
    <table class="ref-table">
      <thead><tr><th>Region</th><th>Common test standard / guide</th><th>Usual calorific value basis</th></tr></thead>
      <tbody>
        <tr><td>USA</td><td>ASME PTC 4 — Fired Steam Generators</td><td>GCV / HHV</td></tr>
        <tr><td>Europe &amp; UK</td><td>EN 12952-15 (water-tube), EN 12953-11 (shell boilers)</td><td>Usually NCV / LHV</td></tr>
        <tr><td>India</td><td>IS 8753 (check current BIS revision), BEE energy audit guide for boilers</td><td>GCV / HHV</td></tr>
        <tr><td>China</td><td>GB/T 10180 — industrial boiler thermal test</td><td>Usually NCV / LHV</td></tr>
        <tr><td>Other regions</td><td>Often follow ASME PTC 4 or EN-based procedures</td><td>As agreed in the contract</td></tr>
      </tbody>
    </table>
  </div>
  <ul class="pt-list" style="margin-top:12px;">
    <li>Check the current edition and the CV basis written in the boiler contract before comparing guaranteed and tested efficiency.</li>
    <li>This calculator's Direct Method works on either basis — pick GCV or NCV with the toggle.</li>
  </ul>

  <h3 class="sub-h">References used on this page</h3>
  <ul class="pt-list">
    <li><strong>IAPWS R7-97</strong> — Revised Release on the IAPWS Industrial Formulation 1997 (IF97): steam and water properties used by the Direct Method.</li>
    <li><strong>ASME PTC 4</strong> — Fired Steam Generators performance test code: input-output and energy-balance methods.</li>
    <li><strong>EN 12952-15 / EN 12953-11</strong> — acceptance tests for water-tube and shell boilers.</li>
    <li><strong>IS 8753</strong> and <strong>BEE energy auditor guide books</strong> (thermal utilities; energy performance assessment) — heat-loss method and L1–L3 constants.</li>
    <li><strong>GB/T 10180</strong> — thermal performance test code for industrial boilers.</li>
  </ul>

  <h3 class="sub-h">Factors that affect boiler efficiency</h3>
  <div class="kgrid">
    <div class="kcard"><h3>Excess air</h3><p>Too much heats useless air (L1 ↑). Too little forms CO (L5 ↑).</p></div>
    <div class="kcard"><h3>Flue gas temperature</h3><p>Rises with soot, scale and missing heat recovery.</p></div>
    <div class="kcard"><h3>Fuel quality</h3><p>Moisture, hydrogen, ash and particle size.</p></div>
    <div class="kcard"><h3>Boiler load</h3><p>Efficiency changes with load; at low load and with frequent cycling, fixed losses are a larger share.</p></div>
    <div class="kcard"><h3>Blowdown rate</h3><p>Every kg of blowdown throws away saturated water heat.</p></div>
    <div class="kcard"><h3>Feed water temperature</h3><p>Cold make-up water needs more fuel per kg of steam.</p></div>
  </div>
</section>

<!-- ===================== IMPROVE ===================== -->
<section id="improve" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Action list</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark" style="margin-bottom:1rem;">How to Improve Boiler Efficiency</h2>
    <p class="lead-line">Start with the largest loss from the Indirect Method result. Rules of thumb below are commonly cited estimates — actual gains depend on the boiler.</p>
    <div class="kgrid">
      <div class="kcard"><h3>Tune excess air</h3><p>Keep flue gas O₂ in the burner maker's range; consider O₂ trim control. Cuts L1.</p></div>
      <div class="kcard"><h3>Hold flue gas temperature</h3><p>Commonly cited rule of thumb, not a universal factor: ≈ 1 percentage point per 22 °C (40 °F) above design stack temperature — boiler- and fuel-dependent. Soot-blow and descale on schedule.</p></div>
      <div class="kcard amber"><h3>Add an economiser</h3><p>Preheat feed water with flue gas; commonly cited as ≈ 1% fuel saving per 5–6 °C (≈ 10 °F) feed water rise — actual saving depends on efficiency, stack temperature and layout.</p></div>
      <div class="kcard amber"><h3>Preheat combustion air</h3><p>Air preheater recovers stack heat; commonly cited as ≈ 1% efficiency per 20 °C (≈ 36 °F) air temperature rise — boiler-dependent.</p></div>
      <div class="kcard"><h3>Control blowdown</h3><p>TDS-based automatic blowdown + flash steam / heat recovery.</p></div>
      <div class="kcard"><h3>Return condensate</h3><p>Hot condensate raises hfw and saves treated water.</p></div>
      <div class="kcard"><h3>Fix insulation</h3><p>Repair shell, door and pipe insulation to cut L6.</p></div>
      <div class="kcard"><h3>Manage load</h3><p>Avoid long low-load running and rapid on/off cycling.</p></div>
      <div class="kcard red"><h3>Prepare fuel</h3><p>Dry, correctly sized solid fuel burns fully — lowers L3 and L7.</p></div>
    </div>
  </div>
</section>

<!-- ===================== WORKED EXAMPLE ===================== -->
<section id="worked-example" class="max-w-3xl mx-auto px-4 py-16">
  <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Worked example</span>
  <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark" style="margin-bottom:1rem;">Worked Example: Direct Method with Blowdown</h2>
  <div class="wx-box">
    <p class="text-sm text-gray-600"><strong>Given (SI bar units):</strong> 10 barG boiler, feed water 80 °C, blowdown 150 kg/h, feed water 5,150 kg/h, fuel 345 kg/h, GCV 42,000 kJ/kg, rated capacity 8,000 kg/h, x = 0.98.</p>
    <ol class="wx-steps">
      <li>Absolute pressure: <code>10 + 1.01325 = 11.013 bar abs</code></li>
      <li>Steam tables at 11.013 bar abs: <code>Tsat = 184.12 °C, hw = 781.4 kJ/kg, ΔH = 1999.3 kJ/kg</code></li>
      <li>Feed water at 80 °C: <code>hfw = 335.8 kJ/kg</code></li>
      <li>Heat added per kg: <code>781.4 + 0.98 × 1999.3 − 335.8 = 2404.9 kJ/kg</code></li>
      <li>Net steam: <code>5150 − 150 = 5000 kg/h</code> → output <code>5000 × 2404.938 ≈ 12,024,690 kJ/h (≈ 3,340 kW)</code></li>
      <li>Heat input: <code>345 × 42,000 = 14,490,000 kJ/h (≈ 4,025 kW)</code></li>
      <li>Efficiency: <code>12,024,690 ÷ 14,490,000 × 100</code></li>
      <li>Blowdown heat loss: <code>150 × 445.647 ≈ 66,847 kJ/h (≈ 18.6 kW, 0.46 % of input)</code></li>
      <li>Evaporation ratio: <code>5000 ÷ 345 = 14.49 kg steam/kg fuel</code></li>
      <li>Boiler load: <code>5000 ÷ 8000 × 100</code></li>
    </ol>
    <p class="wx-answer">η ≈ 82.99 % &nbsp;·&nbsp; Load = 62.5 % of rated capacity &nbsp;·&nbsp; Blowdown loss 0.46 % &nbsp;·&nbsp; Residual (other losses + measurement error) 16.55 %</p>
    <p class="text-sm text-gray-600" style="margin-top:10px;"><strong>Same boiler in Imperial units:</strong> 145.0 psig, 176 °F feed water, 331 lb/h blowdown, 11,354 lb/h feed water, 761 lb/h fuel, GCV 18,057 BTU/lb → heat output ≈ 11.397 MMBtu/h, heat input ≈ 13.734 MMBtu/h, <strong>η ≈ 82.99 %</strong>. Efficiency is dimensionless, so the answer is identical in every unit system.</p>
  </div>
</section>

<!-- ===================== COMMON MISTAKES ===================== -->
<section id="mistakes" class="bg-white border-y border-gray-100 py-16">
  <div class="max-w-3xl mx-auto px-4">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">Common Mistakes</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark mb-6">Common Mistakes in Boiler Efficiency Testing</h2>
    <ul class="pt-list warn">
      <li><strong>Gauge vs absolute mix-up.</strong> Entering a gauge reading with an absolute unit lowers saturation temperature and shifts enthalpy.</li>
      <li><strong>Using feed water flow as steam flow.</strong> Subtract blowdown, or efficiency is overstated.</li>
      <li><strong>Mixing GCV and NCV.</strong> NCV-basis efficiency is higher — always state the basis before comparing.</li>
      <li><strong>Comparing tests at different loads.</strong> Efficiency changes with load, fuel batch and ambient conditions.</li>
      <li><strong>Ignoring flue gas temperature drift.</strong> Commonly cited rule of thumb (not a universal factor): roughly 1 percentage point per 22 °C (40 °F) rise above design — easy to miss without trending.</li>
      <li><strong>Treating L4–L7 as fixed forever.</strong> Humidity, burner tune and insulation condition change them — and they are allowances, not measurements.</li>
      <li><strong>Using a saturated-steam formula on a superheater boiler.</strong> Superheated steam needs its own enthalpy at pressure and temperature.</li>
      <li><strong>Using "other losses" as a balancing figure.</strong> Unexplained losses usually hide a metering error.</li>
      <li><strong>Not cross-checking both methods.</strong> A large mismatch points to a metering error or an unaccounted loss.</li>
    </ul>
  </div>
</section>

<!-- ===================== FAQ ===================== -->
<section id="faqs" class="max-w-3xl mx-auto px-4 py-16">
  <div class="text-center mb-10">
    <span class="block font-mono text-xs uppercase tracking-wider text-sky-600 mb-1">FAQ</span>
    <h2 class="text-2xl md:text-3xl font-display font-bold text-brandDark">Frequently Asked Questions</h2>
    <p class="text-xs text-gray-400 mt-2">Answers reflect general practice from ASME PTC 4, EN 12952-15 / EN 12953-11 and India's IS 8753 / BEE guidance — always confirm against the standard and edition used in your region.</p>
  </div>

  <div class="divide-y divide-gray-200">
    <details class="py-5" open>
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is the difference between the Direct Method and Indirect Method of boiler efficiency?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">The Direct Method divides useful heat output (net steam flow × heat added per kg) by heat input (fuel flow × calorific value). It needs boiler pressure, feed water temperature, feed water and blowdown flow, fuel flow and calorific value. The Indirect Method instead estimates each heat loss — flue gas, water vapour, CO, radiation, unburnt fuel — and subtracts their sum from 100%, which needs more measurements but shows where heat is being lost.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">When should I use the direct or indirect method for boiler efficiency?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Use the direct (input-output) method for routine efficiency monitoring when reliable fuel flow, feed water, blowdown and calorific value data are available. Use the indirect (heat loss) method when you need to identify and quantify individual losses, for example during an energy audit or burner tuning. Neither method is universally more accurate — the result depends on measurement quality — and ASME PTC 4 describes both an input-output and an energy-balance approach.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is dry flue gas loss (L1) in a boiler?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Dry flue gas loss is the sensible heat carried away by the dry combustion gases leaving the stack. It depends on the mass of dry flue gas produced per kg of fuel, the specific heat of flue gas (commonly taken as 0.23 kcal/kg·°C, about 0.96 kJ/kg·K or 0.23 BTU/lb·°F), and the temperature difference between the flue gas and the ambient/combustion air. It is usually the largest single loss in a boiler.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">Why is there a loss due to hydrogen in the fuel?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Hydrogen in the fuel combines with oxygen during combustion to form water vapour, which carries away latent heat as it leaves with the flue gas rather than being recovered. This loss (L2) is proportional to the fuel's hydrogen content and is significant for hydrogen-rich fuels like natural gas and light oils.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is a typical boiler efficiency by fuel type?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">On a GCV basis, well-maintained oil- or gas-fired boilers commonly achieve about 82-88% efficiency, coal-fired boilers typically run about 75-83%, and biomass-fired boilers often run around 65-75%, mainly due to higher fuel moisture and dry flue gas loss. These are indicative ranges, not guaranteed values — actual efficiency depends on boiler design, capacity, load, fuel composition, excess air, heat recovery and test basis.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">How much does flue gas temperature affect boiler efficiency?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">A commonly cited rule of thumb is that every 22 °C (about 40 °F) rise in flue gas exit temperature above the design value reduces boiler efficiency by roughly 1 percentage point, since more sensible heat is carried away unused. It is not a universal conversion factor. The actual effect depends on the boiler, fuel, excess air and heat recovery equipment. Keeping flue gas temperature close to design (clean heat-transfer surfaces, correct excess air) is one of the most effective efficiency levers.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is a reasonable radiation and surface loss (L6) to assume?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Surface and radiation loss is typically 1-2% for large, well-insulated boilers and can be higher (around 3-5%) for small or older boilers with more surface area relative to output and more insulation wear. It is usually taken from standard reference charts rather than calculated directly.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">Does this calculator use IAPWS-IF97 steam-property equations?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Yes, for the Direct Method. Instead of a fixed lookup table, saturation temperature, saturated water enthalpy (hw) and latent heat (ΔH) are calculated from absolute boiler pressure, and feed water enthalpy (hfw) as compressed liquid at boiler pressure, using the IAPWS-IF97 industrial formulation (Regions 1, 2 and 4). The implementation reproduces the published IAPWS-IF97 verification values shown in the steam enthalpy section of this page. The supported range is up to about 16.5 MPa absolute (165 bar abs) for saturated steam. The Indirect Method uses the standard simplified heat-loss formulas instead.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">Why is blowdown subtracted from the feed water rate?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Blowdown leaves the boiler as hot saturated water, not steam, so only the feed water minus blowdown actually becomes steam. Using the full feed water rate as steam flow overstates heat output and efficiency. The heat carried away by blowdown is one of the boiler's losses.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is boiler load factor?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">In this calculator, load factor means boiler load as a percentage of rated capacity: net steam output (feed water minus blowdown) divided by the boiler's rated steam capacity, such as its maximum continuous rating (MCR). Some plants define load factor differently, for example as average load over a period, so check the definition used in your reports. Efficiency often changes with load; at low load, fixed losses such as radiation can be a larger share of useful output.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">Should I use GCV or NCV in the boiler efficiency formula?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Either can be used, but the basis must always be stated. Efficiency on an NCV (LHV) basis is higher than on a GCV (HHV) basis for the same boiler because NCV excludes the latent heat of water vapour formed from fuel hydrogen. The gap is largest for natural gas (the NCV-based figure is roughly 10% higher in relative terms) and smaller for oil and coal. US practice (ASME PTC 4) and India's BEE guidance commonly use GCV/HHV, while European (EN) and Chinese test codes usually use NCV/LHV.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">What is steam dryness fraction and what value should I enter?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Dryness fraction (x) is the mass share of the steam that is vapour. x = 0.98 means about 2% of the steam mass is entrained water, a common assumption for saturated-steam shell boilers. Use a measured value if available, or 1.0 for dry saturated steam. The 0.98 default is slightly conservative — it gives a lower efficiency than assuming perfectly dry steam. Boilers with superheaters need superheated steam enthalpy, which this saturated-steam tool does not cover.</p>
    </details>
    <details class="py-5">
      <summary class="font-semibold text-brandDark flex justify-between items-center">Should boiler pressure be entered as gauge or absolute?<span class="plus text-sky-500 text-xl">+</span></summary>
      <p class="text-sm text-gray-600 mt-3 leading-relaxed">Either — pick the matching unit. Steam tables use absolute pressure, so gauge readings (barG, psig, kg/cm²G, kPaG) are converted by adding local atmospheric pressure, which defaults to 101.325 kPa and can be changed under Advanced options. Entering a gauge reading with an absolute unit gives a lower saturation temperature and a slightly wrong enthalpy.</p>
    </details>
  </div>
  <p class="text-xs text-gray-400 mt-6">Results from this tool are for preliminary planning and educational use. For safety-critical or capital-intensive decisions, verify against the boiler test standard used in your region (for example ASME PTC 4, EN 12952-15 / EN 12953-11, or IS 8753 and BEE guidelines in India) and a qualified process/energy engineer. See our <a href="/editorial-policy" class="text-sky-600 hover:underline">Editorial Policy</a> for how formulas on this site are sourced and reviewed.</p>
</section>

<!-- ===================== FOOTER ===================== -->
<div id="site-footer"></div>

<script src="/assets/site-nav.js"></script>

<script>
  // ===== IAPWS-IF97 (Regions 1, 2 and 4) — saturation line and liquid/vapour enthalpy =====
  const IF97 = (() => {
    const R = 0.461526;
    const R1 = [[0,-2,0.14632971213167],[0,-1,-0.84548187169114],[0,0,-3.7563603672040],[0,1,3.3855169168385],[0,2,-0.95791963387872],[0,3,0.15772038513228],[0,4,-0.016616417199501],[0,5,8.1214629983568e-4],[1,-9,2.8319080123804e-4],[1,-7,-6.0706301565874e-4],[1,-1,-0.018990068218419],[1,0,-0.032529748770505],[1,1,-0.021841717175414],[1,3,-5.2838357969930e-5],[2,-3,-4.7184321073267e-4],[2,0,-3.0001780793026e-4],[2,1,4.7661393906987e-5],[2,3,-4.4141845330846e-6],[2,17,-7.2694996297594e-16],[3,-4,-3.1679644845054e-5],[3,0,-2.8270797985312e-6],[3,6,-8.5205128120103e-10],[4,-5,-2.2425281908000e-6],[4,-2,-6.5171222895601e-7],[4,10,-1.4341729937924e-13],[5,-8,-4.0516996860117e-7],[8,-11,-1.2734301741641e-9],[8,-6,-1.7424871230634e-10],[21,-29,-6.8762131295531e-19],[23,-31,1.4478307828521e-20],[29,-38,2.6335781662795e-23],[30,-39,-1.1947622640071e-23],[31,-40,1.8228094581404e-24],[32,-41,-9.3537087292458e-26]];
    const R2o = [[0,-9.6927686500217],[1,10.086655968018],[-5,-0.0056087911283020],[-4,0.071452738081455],[-3,-0.40710498223928],[-2,1.4240819171444],[-1,-4.3839511319450],[2,-0.28408632460772],[3,0.021268463753307]];
    const R2r = [[1,0,-1.7731742473213e-3],[1,1,-0.017834862292358],[1,2,-0.045996013696365],[1,3,-0.057581259083432],[1,6,-0.050325278727930],[2,1,-3.3032641670203e-5],[2,2,-1.8948987516315e-4],[2,4,-3.9392777243355e-3],[2,7,-0.043797295650573],[2,36,-2.6674547914087e-5],[3,0,2.0481737692309e-8],[3,1,4.3870667284435e-7],[3,3,-3.2277677238570e-5],[3,6,-1.5033924542148e-3],[3,35,-0.040668253562649],[4,1,-7.8847309559367e-10],[4,2,1.2790717852285e-8],[4,3,4.8225372718507e-7],[5,7,2.2922076337661e-6],[6,3,-1.6714766451061e-11],[6,16,-2.1171472321355e-3],[6,35,-23.895741934104],[7,0,-5.9059564324270e-18],[7,11,-1.2621808899101e-6],[7,25,-0.038946842435739],[8,8,1.1256211360459e-11],[8,36,-8.2311340897998],[9,13,1.9809712802088e-8],[10,4,1.0406965210174e-19],[10,10,-1.0234747095929e-13],[10,14,-1.0018179379511e-9],[16,29,-8.0882908646985e-11],[16,50,0.10693031879409],[18,57,-0.33662250574171],[20,20,8.9185845355421e-25],[20,35,3.0629316876232e-13],[20,48,-4.2002467698208e-6],[21,21,-5.9056029685639e-26],[22,53,3.7826947613457e-6],[23,39,-1.2768608934681e-15],[24,26,7.3087610595061e-29],[24,40,5.5414715350778e-17],[24,58,-9.4369707241210e-7]];
    const n4 = [0,1167.0521452767,-724213.16703206,-17.073846940092,12020.824702470,-3232555.0322333,14.915108613530,-4823.2657361591,405113.40542057,-0.23855557567849,650.17534844798];
    function tsat(pMPa){
      const b = Math.pow(pMPa, 0.25);
      const E = b*b + n4[3]*b + n4[6], F = n4[1]*b*b + n4[4]*b + n4[7], G = n4[2]*b*b + n4[5]*b + n4[8];
      const D = 2*G/(-F - Math.sqrt(F*F - 4*E*G));
      return (n4[10] + D - Math.sqrt((n4[10]+D)*(n4[10]+D) - 4*(n4[9] + n4[10]*D)))/2;
    }
    function h1(pMPa, T){
      const pi = pMPa/16.53, tau = 1386/T; let g = 0;
      for (const [I,J,n] of R1) g += n*Math.pow(7.1-pi, I)*J*Math.pow(tau-1.222, J-1);
      return R*T*tau*g;
    }
    function h2(pMPa, T){
      const pi = pMPa, tau = 540/T; let go = 0, gr = 0;
      for (const [J,n] of R2o) go += n*J*Math.pow(tau, J-1);
      for (const [I,J,n] of R2r) gr += n*Math.pow(pi, I)*J*Math.pow(tau-0.5, J-1);
      return R*T*tau*(go+gr);
    }
    return { tsat, h1, h2, P_MIN: 0.000611213, P_MAX: 16.529 };
  })();

  const el = id => document.getElementById(id);
  const UNIT = {
    p:  { kpaa:[1,0], mpaa:[1000,0], psia:[6.894757293168,0], bara:[100,0], kgcm2a:[98.0665,0], mmhga:[0.133322387415,0],
          kpag:[1,1], mpag:[1000,1], psig:[6.894757293168,1], barg:[100,1], kgcm2g:[98.0665,1], mmhgg:[0.133322387415,1] },
    pa: { kpa:1, bar:100, psi:6.894757293168, kgcm2:98.0665, mmhg:0.133322387415 },
    m:  { kgh:1, th:1000, lbh:0.45359237 },
    e:  { kjkg:1, mjkg:1000, kcalkg:4.1868, btulb:2.326 }
  };
  const LABEL = { kpaa:'kPa abs', mpaa:'MPa abs', psia:'psi abs', bara:'bar abs', kgcm2a:'kg/cm² abs', mmhga:'mmHg abs',
    kpag:'kPaG', mpag:'MPaG', psig:'psig', barg:'barG', kgcm2g:'kg/cm²G', mmhgg:'mmHgG',
    kpa:'kPa', bar:'bar', psi:'psi', kgcm2:'kg/cm²', mmhg:'mmHg', c:'°C', f:'°F', k:'K',
    kgh:'kg/h', th:'t/h', lbh:'lb/h', kjkg:'kJ/kg', mjkg:'MJ/kg', kcalkg:'kcal/kg', btulb:'BTU/lb' };
  const ABS_OF = { kpag:'kpaa', mpag:'mpaa', psig:'psia', barg:'bara', kgcm2g:'kgcm2a', mmhgg:'mmhga' };
  const SYSTEMS = {
    si:    { name:'SI',       p:'kpag',   pa:'kpa',   t:'c', m:'kgh', e:'kjkg',   out:{ e:'kjkg',   q:'kw',    t:'c', pabs:'kpaa' } },
    sibar: { name:'SI (bar)', p:'barg',   pa:'bar',   t:'c', m:'kgh', e:'kjkg',   out:{ e:'kjkg',   q:'kw',    t:'c', pabs:'bara' } },
    mks:   { name:'MKS',      p:'kgcm2g', pa:'kgcm2', t:'c', m:'kgh', e:'kcalkg', out:{ e:'kcalkg', q:'kcalh', t:'c', pabs:'kgcm2a' } },
    imp:   { name:'Imperial', p:'psig',   pa:'psi',   t:'f', m:'lbh', e:'btulb',  out:{ e:'btulb',  q:'btuh',  t:'f', pabs:'psia' } }
  };
  let currentSys = 'sibar';
  let cvBasis = 'GCV';
  let lastResultText = '';

  function toBase(type, v, u, patm){
    if (type === 'p') { const r = UNIT.p[u]; return v * r[0] + (r[1] ? patm : 0); }      // kPa abs
    if (type === 't') return u === 'c' ? v + 273.15 : u === 'f' ? (v - 32) / 1.8 + 273.15 : v; // K
    return v * UNIT[type][u];                                                              // kPa, kg/h, kJ/kg
  }
  function fromBase(type, b, u, patm){
    if (type === 'p') { const r = UNIT.p[u]; return (b - (r[1] ? patm : 0)) / r[0]; }
    if (type === 't') return u === 'c' ? b - 273.15 : u === 'f' ? (b - 273.15) * 1.8 + 32 : b;
    return b / UNIT[type][u];
  }
  function roundSmart(v){
    if (!Number.isFinite(v)) return '';
    return String(parseFloat(v.toPrecision(7)));
  }
  function unitOf(id){ const s = el(id + '_u'); return s ? s.value : null; }
  function readNum(id){ const s = el(id).value.trim(); return s === '' ? NaN : Number(s); }
  function patmKPa(){
    const v = readNum('d_patm');
    const k = Number.isFinite(v) ? toBase('pa', v, unitOf('d_patm')) : NaN;
    return (Number.isFinite(k) && k >= 30 && k <= 110) ? k : 101.325;
  }
  function fmt(n, d){
    if (!Number.isFinite(n)) return '—';
    return n.toLocaleString('en-US', { minimumFractionDigits: d, maximumFractionDigits: d });
  }
  function outE(kj){ const u = SYSTEMS[currentSys].out.e; return fmt(kj / UNIT.e[u], 1) + ' ' + LABEL[u]; }
  function outT(K){ const u = SYSTEMS[currentSys].out.t; return fmt(fromBase('t', K, u), 2) + ' ' + LABEL[u]; }
  function outDT(dC){ return SYSTEMS[currentSys].out.t === 'f' ? fmt(dC * 1.8, 1) + ' °F' : fmt(dC, 1) + ' °C'; }
  function outQ(kJh){
    const u = SYSTEMS[currentSys].out.q;
    if (u === 'kw') { const kw = kJh / 3600; return kw >= 10000 ? fmt(kw / 1000, 3) + ' MW' : fmt(kw, 1) + ' kW'; }
    if (u === 'kcalh') return fmt(kJh / 4.1868, 0) + ' kcal/h';
    const b = kJh / 1.05505585262;
    return b >= 1e6 ? fmt(b / 1e6, 3) + ' MMBtu/h' : fmt(b, 0) + ' BTU/h';
  }
  function outP(kPaAbs){ const u = SYSTEMS[currentSys].out.pabs; return fmt(kPaAbs / UNIT.p[u][0], u === 'mpaa' ? 4 : 3) + ' ' + LABEL[u]; }
  function outFlow(kgh){ const u = unitOf('d_mfw'); return fmt(kgh / UNIT.m[u], u === 'th' ? 3 : 1) + ' ' + LABEL[u]; }

  function setFeedback(val){
    el('fbYes').classList.toggle('active-like', val === 'yes');
    el('fbNo').classList.toggle('active-dislike', val === 'no');
  }
  function setQuickTable(rows){
    el('quickTable').innerHTML = rows.map(r => `
      <div class="quick-chip"><span class="qval">${r.v}</span><span class="qunit">${r.l}</span></div>
    `).join('');
  }
  function showMessages(errors, warnings){
    const box = el('calcErrors');
    if (errors.length) { box.innerHTML = errors.map(m => `<div>⚠️ ${m}</div>`).join(''); box.classList.remove('hidden'); }
    else { box.classList.add('hidden'); box.innerHTML = ''; }
    const w = el('calcWarnings');
    if (warnings.length) { w.innerHTML = warnings.map(m => `<div>ℹ️ ${m}</div>`).join(''); w.hidden = false; }
    else { w.hidden = true; w.innerHTML = ''; }
  }
  function fail(errors, label){
    showMessages(errors, []);
    if (errors.some(m => /Atmospheric/i.test(m)) && el('advToggle').getAttribute('aria-expanded') !== 'true') toggleAdvanced();
    el('rLabel').textContent = label;
    el('rResult').textContent = '—';
    el('rSecond').textContent = '';
    el('resultSub').textContent = 'Fix the input errors to see the result';
    el('rFormula').textContent = '—';
    setQuickTable([]);
    el('propsTable').innerHTML = '';
    el('lossTable').innerHTML = '';
    el('lossBar').innerHTML = '';
    el('lossLegend').innerHTML = '';
    el('whatIfTable').innerHTML = '';
    el('whatIfNote').textContent = '';
    lastResultText = '';
  }
  // Reads one field; pushes an error and returns NaN on any invalid entry (no silent clamping).
  function req(errs, id, label, o){
    o = o || {};
    const v = readNum(id);
    if (!Number.isFinite(v)) { errs.push(`${label}: enter a valid number.`); return NaN; }
    if (o.gt !== undefined && v <= o.gt) { errs.push(`${label} must be greater than ${o.gt}.`); return NaN; }
    if (o.min !== undefined && v < o.min) { errs.push(`${label} cannot be below ${o.min}.`); return NaN; }
    if (o.max !== undefined && v > o.max) { errs.push(`${label} cannot exceed ${o.max}.`); return NaN; }
    return v;
  }

  // ---- Direct Method (steam tables) ----
  function calcDirect(){
    const L = 'Boiler Efficiency (Direct Method)';
    const errs = [], warns = [];
    const pV    = req(errs, 'd_p', 'Boiler pressure');
    const patmV = req(errs, 'd_patm', 'Atmospheric pressure', { gt: 0 });
    const tfwV  = req(errs, 'd_tfw', 'Feed water temperature');
    const mbV   = req(errs, 'd_mb', 'Blowdown rate', { min: 0 });
    const mfwV  = req(errs, 'd_mfw', 'Feed water rate', { gt: 0 });
    const hfV   = req(errs, 'd_hf', 'Calorific value of fuel', { gt: 0 });
    const mflV  = req(errs, 'd_mfl', 'Fuel consumption', { gt: 0 });
    const maxV  = el('d_mfwmax').value.trim() === '' ? 0 : req(errs, 'd_mfwmax', 'Rated steam capacity', { min: 0 });
    const x     = req(errs, 'd_x', 'Steam dryness fraction', { min: 0.5, max: 1 });
    if (errs.length) return fail(errs, L);

    const upa = unitOf('d_patm');
    const patm = toBase('pa', patmV, upa);
    if (patm < 30 || patm > 110) return fail([`Atmospheric pressure must be between ${roundSmart(fromBase('pa', 30, upa))} and ${roundSmart(fromBase('pa', 110, upa))} ${LABEL[upa]}.`], L);

    const up = unitOf('d_p');
    const pAbs = toBase('p', pV, up, patm);
    const absU = ABS_OF[up] || up;
    if (!(pAbs >= 1 && pAbs <= IF97.P_MAX * 1000)) {
      return fail([`Absolute boiler pressure must be between ${roundSmart(1 / UNIT.p[absU][0])} and ${roundSmart(IF97.P_MAX * 1000 / UNIT.p[absU][0])} ${LABEL[absU]} (saturated range used here). Current value = ${roundSmart(pAbs / UNIT.p[absU][0])} ${LABEL[absU]}.`], L);
    }
    const mb = toBase('m', mbV, unitOf('d_mb'));
    const mfw = toBase('m', mfwV, unitOf('d_mfw'));
    const mfl = toBase('m', mflV, unitOf('d_mfl'));
    const mmax = toBase('m', maxV, unitOf('d_mfwmax'));
    const Hf = toBase('e', hfV, unitOf('d_hf'));
    if (mb >= mfw) return fail(['Blowdown rate must be less than the feed water rate (after unit conversion).'], L);

    const pMPa = pAbs / 1000;
    const Ts = IF97.tsat(pMPa);
    const ut = unitOf('d_tfw');
    const Tfw = toBase('t', tfwV, ut);
    if (Tfw < 273.16) return fail([`Feed water temperature must be at least ${roundSmart(fromBase('t', 273.16, ut))} ${LABEL[ut]}.`], L);
    if (Tfw >= Ts) return fail([`Feed water temperature must be below the saturation temperature at this pressure (${outT(Ts)}).`], L);

    const hw = IF97.h1(pMPa, Ts);
    const hg = IF97.h2(pMPa, Ts);
    const dH = hg - hw;
    const hfw = IF97.h1(pMPa, Tfw);
    const hs = hw + x * dH;
    const dh = hs - hfw;
    const ms = mfw - mb;
    const Qout = ms * dh;            // kJ/h
    const Qin = mfl * Hf;            // kJ/h
    const eta = Qout / Qin * 100;
    const LF = mmax > 0 ? ms / mmax * 100 : NaN;
    const Qbd = mb * (hw - hfw);     // kJ/h, heat leaving with blowdown (above feed water enthalpy)
    const Qother = Qin - Qout - Qbd;  // kJ/h, all other losses by difference
    const evap = ms / mfl;           // kg steam per kg fuel (same in lb/lb)
    if (!Number.isFinite(Qout) || !Number.isFinite(Qin) || !Number.isFinite(eta)) return fail(['Values are too large to calculate — check the flow and calorific value units.'], L);

    if (eta > 100) warns.push('Efficiency is above 100% — check fuel consumption, calorific value, flow units and the GCV/NCV basis.');
    else if (eta < 30) warns.push('Efficiency is unusually low — check flow and calorific value units.');
    if (Number.isFinite(LF) && LF > 100) warns.push('Boiler load is above 100% — net steam flow exceeds the rated capacity entered.');
    if (mb / mfw > 0.15) warns.push('Blowdown is more than 15% of feed water — unusually high; confirm the value.');
    if (eta > 95 && eta <= 100) warns.push('Very high result (above 95%) — verify the GCV/NCV basis, steam condition and flow measurements.');
    if (x < 0.9) warns.push('Very wet steam assumed (x below 0.90) — verify the steam quality measurement.');
    showMessages([], warns);

    const lfTxt = Number.isFinite(LF) ? fmt(LF, 1) + ' %' : '—';
    el('rLabel').textContent = L;
    el('rResult').textContent = fmt(eta, 2) + ' %';
    el('rSecond').textContent = 'Boiler load: ' + lfTxt + (Number.isFinite(LF) ? ' of rated capacity' : '');
    el('resultSub').textContent = `${cvBasis} basis · saturated steam, x = ${x} · ${SYSTEMS[currentSys].name} units`;
    el('rFormula').textContent = 'η = (mfw − mb)(hw + x·ΔH − hfw) ÷ (mfl·Hf) × 100';

    setQuickTable([
      { v: lfTxt, l: 'Boiler Load (% of rating)' },
      { v: fmt(evap, 2), l: 'Evaporation Ratio (steam ÷ fuel)' },
      { v: outQ(Qout), l: 'Useful Heat Output' },
      { v: outQ(Qin), l: 'Heat Input' }
    ]);

    const rows = [
      ['Absolute pressure', outP(pAbs)],
      ['Saturation temperature', outT(Ts)],
      ['hw — saturated water', outE(hw)],
      ['ΔH — latent heat', outE(dH)],
      ['hg — dry saturated steam', outE(hg)],
      [`Steam enthalpy (x = ${x})`, outE(hs)],
      ['hfw — feed water', outE(hfw)],
      ['Heat added per unit steam', outE(dh)],
      ['Estimated net steam (mfw − mb)', outFlow(ms)],
      ['Blowdown share of feed water', fmt(mb / mfw * 100, 2) + ' %'],
      ['Fuel-to-steam ratio', fmt(mfl / ms, 4)],
      ['Heat input (' + cvBasis + ')', outQ(Qin) + ' (100 %)'],
      ['Useful heat in steam', outQ(Qout) + ' (' + fmt(eta, 2) + ' %)'],
      ['Blowdown heat loss', outQ(Qbd) + ' (' + fmt(Qbd / Qin * 100, 2) + ' %)'],
      ['Residual: other losses + measurement error', Qother >= 0 ? outQ(Qother) + ' (' + fmt(Qother / Qin * 100, 2) + ' %)' : '— (output + blowdown exceed input)']
    ];
    el('propsTable').innerHTML = rows.map(([a, b]) => `<tr><td>${a}</td><td>${b}</td></tr>`).join('');

    // What-if: one change at a time; fuel savings assume same net steam and same furnace efficiency
    const Qabs = Qout + Qbd;
    const imp = SYSTEMS[currentSys].out.t === 'f';
    const wi = [];
    const Tfw10 = Tfw + 10;
    if (Tfw10 < Ts) {
      const dhf = IF97.h1(pMPa, Tfw10) - hfw;
      wi.push([`Feed water ${imp ? '+18 °F' : '+10 °C'} (e.g. economiser, condensate return)`, `≈ ${fmt(mfw * dhf / Qabs * 100, 2)} % less fuel`]);
    }
    if (mb > 0) wi.push(['Blowdown halved (same net steam)', `≈ ${fmt(0.5 * Qbd / Qabs * 100, 2)} % less fuel`]);
    if (x < 1) wi.push(['Steam fully dry (x = 1.00)', `η +${fmt(ms * (1 - x) * dH / Qin * 100, 2)} points (accounting change, no fuel saved)`]);
    else wi.push(['Steam at x = 0.98 instead of 1.00', `η −${fmt(ms * 0.02 * dH / Qin * 100, 2)} points (accounting change)`]);
    el('whatIfTable').innerHTML = wi.map(([a, b]) => `<tr><td>${a}</td><td>${b}</td></tr>`).join('');
    el('whatIfNote').textContent = 'Estimates only. Fuel savings assume the same net steam output and the same furnace-side efficiency; real savings depend on the boiler.';

    lastResultText = `Advanced Boiler Efficiency Calculator — Direct Method (${SYSTEMS[currentSys].name} units)
Boiler Pressure: ${el('d_p').value} ${LABEL[up]} (${outP(pAbs)})
Feed Water Temp: ${el('d_tfw').value} ${LABEL[ut]}
Blowdown Rate: ${el('d_mb').value} ${LABEL[unitOf('d_mb')]}
Feed Water Rate: ${el('d_mfw').value} ${LABEL[unitOf('d_mfw')]}
Calorific Value (${cvBasis}): ${el('d_hf').value} ${LABEL[unitOf('d_hf')]}
Fuel Consumption: ${el('d_mfl').value} ${LABEL[unitOf('d_mfl')]}
Rated Capacity: ${Number.isFinite(LF) ? el('d_mfwmax').value + ' ' + LABEL[unitOf('d_mfwmax')] : '— (not entered)'}
Dryness Fraction: ${x}
—
Saturation Temp: ${outT(Ts)}
hw: ${outE(hw)} | ΔH: ${outE(dH)} | hfw: ${outE(hfw)}
Heat Input: ${outQ(Qin)}
Useful Heat in Steam: ${outQ(Qout)}
Blowdown Heat Loss: ${outQ(Qbd)} (${fmt(Qbd / Qin * 100, 2)} %)
Evaporation Ratio: ${fmt(evap, 2)}
Boiler Efficiency (fuel-to-steam): ${fmt(eta, 2)} %
Boiler Load: ${lfTxt}`;
  }

  // ---- Indirect (Loss) Method ----
  function calcIndirect(){
    const L = 'Boiler Efficiency (Indirect Estimate)';
    const errs = [];
    const gcvV = req(errs, 'i_gcv', 'Fuel GCV', { gt: 0 });
    const tfV  = req(errs, 'i_tf', 'Flue gas temperature');
    const taV  = req(errs, 'i_ta', 'Ambient temperature');
    const mfg  = req(errs, 'i_mfg', 'Mass of dry flue gas', { min: 0, max: 100 });
    const h2   = req(errs, 'i_h2', 'Hydrogen in fuel', { min: 0, max: 100 });
    const m    = req(errs, 'i_m', 'Moisture in fuel', { min: 0, max: 100 });
    const L4   = req(errs, 'i_l4', 'L4 moisture in air loss', { min: 0, max: 50 });
    const L5   = req(errs, 'i_l5', 'L5 CO loss', { min: 0, max: 50 });
    const L6   = req(errs, 'i_l6', 'L6 radiation loss', { min: 0, max: 50 });
    const L7   = req(errs, 'i_l7', 'L7 unburnt carbon in ash', { min: 0, max: 50 });
    const LBD  = req(errs, 'i_lbd', 'Blowdown loss', { min: 0, max: 50 });
    const LOT  = req(errs, 'i_lot', 'Other / unaccounted loss', { min: 0, max: 50 });
    if (errs.length) return fail(errs, L);
    if (h2 + m > 100) return fail(['Hydrogen plus moisture in fuel cannot exceed 100% by mass.'], L);

    const gcv = toBase('e', gcvV, unitOf('i_gcv')) / 4.1868;           // kcal/kg
    const tf = toBase('t', tfV, unitOf('i_tf')) - 273.15;               // °C
    const ta = toBase('t', taV, unitOf('i_ta')) - 273.15;
    if (ta < -50 || ta > 100) return fail([`Ambient temperature must be between ${outT(223.15)} and ${outT(373.15)}.`], L);
    if (tf > 2000) return fail([`Flue gas temperature cannot exceed ${outT(2273.15)}.`], L);
    if (tf <= ta) return fail(['Flue gas temperature must be higher than ambient / combustion air temperature.'], L);

    const dT = tf - ta;
    const L1 = (mfg * 0.23 * dT * 100) / gcv;
    const L2 = (9 * (h2 / 100) * (584 + 0.45 * dT) / gcv) * 100;
    const L3 = ((m / 100) * (584 + 0.45 * dT) / gcv) * 100;
    const totalLoss = L1 + L2 + L3 + L4 + L5 + L6 + L7 + LBD + LOT;
    const efficiency = 100 - totalLoss;
    if (totalLoss >= 100) return fail(['Total losses reach 100% or more — check flue gas temperature, mass of dry flue gas, GCV unit and the other loss inputs.'], L);

    const warns = [];
    if (L1 > 25) warns.push('L1 is above 25% — check mass of dry flue gas and the GCV unit.');
    if (LOT > 3) warns.push('Other / unaccounted loss is above 3% — try to identify the loss instead of using it as a balancing figure.');
    showMessages([], warns);

    el('rLabel').textContent = L;
    el('rResult').textContent = fmt(efficiency, 2) + ' %';
    el('rSecond').textContent = 'Total losses: ' + fmt(totalLoss, 2) + ' %';
    el('resultSub').textContent = `L1–L3 calculated · other losses user-entered · GCV basis only · ${SYSTEMS[currentSys].name} units`;
    el('rFormula').textContent = 'η = 100 − (L1+…+L7 + blowdown + other)';

    setQuickTable([
      { v: fmt(totalLoss, 2) + ' %', l: 'Total Losses' },
      { v: outDT(dT), l: 'ΔT (Flue − Ambient)' },
      { v: fmt(L1, 2) + ' %', l: 'L1 Dry Flue Gas' },
      { v: fmt(L2 + L3, 2) + ' %', l: 'L2+L3 Fuel Moisture/H2' }
    ]);

    const parts = [
      ['L1 — Dry Flue Gas', L1, '#f97316'],
      ['L2 — Hydrogen in Fuel', L2, '#f59e0b'],
      ['L3 — Moisture in Fuel', L3, '#eab308'],
      ['L4 — Moisture in Air', L4, '#84cc16'],
      ['L5 — CO Formation', L5, '#ef4444'],
      ['L6 — Radiation & Surface', L6, '#a855f7'],
      ['L7 — Unburnt Carbon in Ash', L7, '#64748b'],
      ['Blowdown', LBD, '#0891b2'],
      ['Other / Unaccounted', LOT, '#94a3b8']
    ];
    el('lossBar').innerHTML = parts.map(([n, v, c]) => `<span style="width:${v}%;background:${c}" title="${n}"></span>`).join('') +
      `<span style="width:${efficiency}%;background:#0ea5e9" title="Efficiency"></span>`;
    el('lossLegend').innerHTML = parts.map(([n, v, c]) => `<span><i style="background:${c}"></i>${n.split(' — ')[0]}</span>`).join('') +
      '<span><i style="background:#0ea5e9"></i>η</span>';
    const imp = SYSTEMS[currentSys].out.t === 'f';
    const lossAt = (dt, mf, mm) => (mf * 0.23 * dt * 100) / gcv + (9 * (h2 / 100) * (584 + 0.45 * dt) / gcv) * 100 + ((mm / 100) * (584 + 0.45 * dt) / gcv) * 100;
    const base123 = L1 + L2 + L3;
    const wi = [];
    if (dT > 20) wi.push([`Flue gas temperature ${imp ? '−36 °F' : '−20 °C'}`, `η +${fmt(base123 - lossAt(dT - 20, mfg, m), 2)} points`]);
    wi.push([`Flue gas temperature ${imp ? '+36 °F' : '+20 °C'}`, `η −${fmt(lossAt(dT + 20, mfg, m) - base123, 2)} points`]);
    if (mfg > 0) wi.push(['Dry flue gas mass −10% (e.g. lower excess air)', `η +${fmt(base123 - lossAt(dT, mfg * 0.9, m), 2)} points`]);
    if (h2 + m + 5 <= 100) wi.push(['Fuel moisture +5 percentage points', `η −${fmt(lossAt(dT, mfg, m + 5) - base123, 2)} points`]);
    el('whatIfTable').innerHTML = wi.map(([a, b]) => `<tr><td>${a}</td><td>${b}</td></tr>`).join('');
    el('whatIfNote').textContent = 'Estimates only — recalculates L1–L3 with one change; L4 onward and fuel analysis unchanged. Real effects depend on the boiler and fuel.';

    el('lossTable').innerHTML = parts.map(([label, val]) => `<tr><td>${label}</td><td>${fmt(val, 2)}%</td></tr>`).join('') +
      `<tr><td style="font-weight:600;">Total Loss</td><td style="font-weight:600;">${fmt(totalLoss, 2)}%</td></tr>`;

    lastResultText = `Advanced Boiler Efficiency Calculator — Indirect Method (${SYSTEMS[currentSys].name} units)
Fuel GCV: ${el('i_gcv').value} ${LABEL[unitOf('i_gcv')]}
Flue Gas Temp: ${el('i_tf').value} ${LABEL[unitOf('i_tf')]}
Ambient Temp: ${el('i_ta').value} ${LABEL[unitOf('i_ta')]}
—
L1 Dry Flue Gas: ${fmt(L1, 2)}%
L2 H2 in Fuel: ${fmt(L2, 2)}%
L3 Moisture in Fuel: ${fmt(L3, 2)}%
L4 Moisture in Air: ${fmt(L4, 2)}%
L5 CO Loss: ${fmt(L5, 2)}%
L6 Radiation Loss: ${fmt(L6, 2)}%
L7 Unburnt Carbon in Ash: ${fmt(L7, 2)}%
Blowdown Loss: ${fmt(LBD, 2)}%
Other / Unaccounted: ${fmt(LOT, 2)}%
(L1–L3 calculated; other losses user-entered)
Total Loss: ${fmt(totalLoss, 2)}%
Boiler Efficiency: ${fmt(efficiency, 2)} %`;
  }

  const calcFns = { direct: calcDirect, indirect: calcIndirect };
  function activeKey(){ const a = document.querySelector('.tab-pill.active'); return a ? a.dataset.cat : 'direct'; }
  function calculateActive(){ calcFns[activeKey()](); }

  const PANEL_TEXT = {
    direct: ['Direct Method with Blowdown &amp; Load Factor', 'Fuel-to-steam efficiency from estimated net steam (feed water − blowdown). Blowdown heat is reported separately as a loss. Enthalpies from IAPWS-IF97.'],
    indirect: ['Indirect (Heat Loss) Method — L1–L3 Calculated', 'Efficiency = 100 − (L1 + … + L7 + blowdown + other). L4 onward are user-entered loss allowances — for a formal performance test, derive them from the applicable test procedure, fuel analysis and flue gas analysis.']
  };
  function switchCalc(key){
    el('calcTitle').innerHTML = PANEL_TEXT[key][0];
    el('calcSubtitle').textContent = PANEL_TEXT[key][1];
    document.querySelectorAll('.tab-pill').forEach(btn => {
      const on = btn.dataset.cat === key;
      btn.classList.toggle('active', on);
      btn.setAttribute('aria-pressed', on ? 'true' : 'false');
    });
    document.querySelectorAll('.calc-panel').forEach(p => p.classList.toggle('active', p.id === 'panel-' + key));
    el('lossTableWrap').style.display = key === 'indirect' ? 'block' : 'none';
    el('propsTableWrap').style.display = key === 'direct' ? 'block' : 'none';
    showMessages([], []);
    calcFns[key]();
    if (typeof scrollToCalculator === 'function') scrollToCalculator();
  }

  // Converts from the last value the user actually typed (and its unit), so repeated
  // unit switches never accumulate rounding drift.
  function convertField(id, toUnit){
    const s = el(id + '_u'), inp = el(id);
    const type = s.dataset.type, from = s.dataset.prev || s.value;
    if (from !== toUnit) {
      const srcU = inp.dataset.ou || from;
      const srcV = inp.dataset.ou ? Number(inp.dataset.ov) : readNum(id);
      if (Number.isFinite(srcV) && inp.value.trim() !== '') {
        const patm = patmKPa();
        inp.value = srcU === toUnit ? String(srcV) : roundSmart(fromBase(type, toBase(type, srcV, srcU, patm), toUnit, patm));
      }
    }
    s.value = toUnit;
    s.dataset.prev = toUnit;
  }
  function rememberTyped(inp){
    const s = el(inp.id + '_u');
    if (!s) return;
    inp.dataset.ov = inp.value;
    inp.dataset.ou = s.dataset.prev || s.value;
  }

  function setSystem(key){
    if (!SYSTEMS[key]) return;
    const S = SYSTEMS[key];
    // Pressure first (uses current atmospheric pressure in kPa, which is unit-independent)
    convertField('d_p', S.p);
    convertField('d_patm', S.pa);
    ['d_tfw', 'i_tf', 'i_ta'].forEach(id => convertField(id, S.t));
    ['d_mb', 'd_mfw', 'd_mfl', 'd_mfwmax'].forEach(id => convertField(id, S.m));
    ['d_hf', 'i_gcv'].forEach(id => convertField(id, S.e));
    currentSys = key;
    document.querySelectorAll('[data-sys]').forEach(b => b.setAttribute('aria-pressed', b.dataset.sys === key ? 'true' : 'false'));
    document.querySelectorAll('[data-sys]').forEach(b => b.classList.toggle('active', b.dataset.sys === key));
    calculateActive();
  }

  function setBasis(b){
    cvBasis = b;
    document.querySelectorAll('[data-basis]').forEach(x => {
      const on = x.dataset.basis === b;
      x.setAttribute('aria-pressed', on ? 'true' : 'false');
      x.classList.toggle('active', on);
    });
    el('cvLabelSub').textContent = b === 'GCV' ? 'Gross (GCV / HHV) basis' : 'Net (NCV / LHV) basis';
    calculateActive();
  }

  function toggleAdvanced(){
    const btn = el('advToggle'), panel = el('advPanel');
    const open = btn.getAttribute('aria-expanded') !== 'true';
    btn.setAttribute('aria-expanded', open ? 'true' : 'false');
    panel.hidden = !open;
    btn.querySelector('.adv-ico').textContent = open ? '−' : '+';
    el('advToggleText').textContent = open ? 'Hide advanced options' : 'Show advanced options';
  }

  function copyResult(){
    const btn = el('copyResultBtn');
    const restore = () => { btn.textContent = '📋 Copy Result'; };
    if (!lastResultText) { btn.textContent = '⚠️ Fix inputs first'; setTimeout(restore, 1800); return; }
    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(lastResultText).then(() => {
        btn.textContent = '✅ Copied';
        setTimeout(restore, 1800);
      }).catch(() => { btn.textContent = '⚠️ Copy failed'; setTimeout(restore, 1800); });
    } else {
      btn.textContent = '⚠️ Not supported';
      setTimeout(restore, 1800);
    }
  }

  // Init
  (function(){
    document.querySelectorAll('.unit-sel').forEach(s => {
      s.dataset.prev = s.value;
      s.addEventListener('change', () => {
        const to = s.value;
        s.value = s.dataset.prev;      // restore so convertField reads the old unit
        convertField(s.dataset.for, to);
        calculateActive();
      });
    });
    document.querySelectorAll('#calculator input[type="number"]').forEach(inp => {
      rememberTyped(inp);
      inp.addEventListener('input', () => { rememberTyped(inp); calculateActive(); });
      inp.addEventListener('change', calculateActive);
      inp.addEventListener('keydown', e => { if (e.key === 'Enter') { e.preventDefault(); calculateActive(); } });
    });
    document.querySelectorAll('[data-sys]').forEach(b => b.classList.toggle('active', b.dataset.sys === currentSys));
    document.querySelectorAll('[data-basis]').forEach(b => b.classList.toggle('active', b.dataset.basis === cvBasis));
    calcDirect();
  })();
</script>

<script>
  // ===== Share Result modal loader (lazy-loads /assets/share-modal.js on first click) =====
  var __shareModalLoading = false;
  function loadShareModal(){
    if (typeof openShareModal === 'function'){ openShareModal(); return; }
    if (__shareModalLoading) return;
    __shareModalLoading = true;
    var s = document.createElement('script');
    s.src = '/assets/share-modal.js';
    s.onload = function(){ __shareModalLoading = false; openShareModal(); };
    s.onerror = function(){
      __shareModalLoading = false;
      var url = location.href, title = document.title;
      if (navigator.share) { navigator.share({ title: title, url: url }).catch(function(){}); }
      else if (navigator.clipboard && navigator.clipboard.writeText) {
        navigator.clipboard.writeText(url).then(function(){ alert('Share panel unavailable — page link copied to clipboard.'); }, function(){ alert(url); });
      } else { alert(url); }
    };
    document.head.appendChild(s);
  }
</script>
<script>
  // ===== Share/Feedback bar: move above Related Calculators on mobile, restore on desktop =====
  (function(){
    function positionShareBar(){
      var bar = document.getElementById('shareFeedbackBar');
      var related = document.getElementById('relatedCalculatorsBox');
      var anchor = document.getElementById('shareFeedbackAnchor');
      if(!bar || !related || !anchor) return;
      var isMobile = window.matchMedia('(max-width: 1023px)').matches;
      if(isMobile){
        if(bar.nextElementSibling !== related){
          related.parentElement.insertBefore(bar, related);
        }
      } else {
        if(bar.previousElementSibling !== anchor){
          anchor.parentElement.insertBefore(bar, anchor.nextSibling);
        }
      }
    }
    window.addEventListener('resize', positionShareBar);
    document.addEventListener('DOMContentLoaded', positionShareBar);
    positionShareBar();
  })();
</script>

<script>
(() => {
  const el = document.getElementById("heroTypingText");
  if (!el) return;
  const words = [
    "Calculate Smarter. Work Faster.",
    "Practical Calculators & Maintenance Guides."
  ];
  const reduceMotion = window.matchMedia(
    "(prefers-reduced-motion: reduce)"
  ).matches;
  if (reduceMotion) {
    el.textContent = words[0];
    return;
  }
  let wordIndex = 0;
  let charIndex = words[0].length;
  let deleting = true;
  const typeSpeed = 90;
  const deleteSpeed = 55;
  const pauseAfterTyping = 1800;
  const pauseAfterDeleting = 500;

  // Pause while the hero text is scrolled out of view or the tab is in
  // the background (nobody can see it), resume from the same letter when
  // it's visible again. Text, speed and cursor are unchanged — this only
  // stops the text/layout update every 55-90 ms while the user is
  // further down the page.
  let inView = true;
  let waiting = false;
  const isActive = () => inView && !document.hidden;
  const resumeIfWaiting = () => {
    if (waiting && isActive()) {
      waiting = false;
      animate();
    }
  };
  if (window.IntersectionObserver) {
    new IntersectionObserver((entries) => {
      inView = entries[entries.length - 1].isIntersecting;
      resumeIfWaiting();
    }).observe(el.closest(".hero-typing-box") || el);
  }
  document.addEventListener("visibilitychange", resumeIfWaiting);

  function animate() {
    if (!isActive()) {
      waiting = true;
      return;
    }
    const word = words[wordIndex];
    if (deleting) {
      if (charIndex > 0) {
        charIndex--;
        el.textContent = word.substring(0, charIndex);
        setTimeout(animate, deleteSpeed);
      } else {
        deleting = false;
        wordIndex = (wordIndex + 1) % words.length;
        charIndex = 0;
        setTimeout(animate, pauseAfterDeleting);
      }
    } else {
      const nextWord = words[wordIndex];
      if (charIndex < nextWord.length) {
        charIndex++;
        el.textContent = nextWord.substring(0, charIndex);
        setTimeout(animate, typeSpeed);
      } else {
        deleting = true;
        setTimeout(animate, pauseAfterTyping);
      }
    }
  }
  setTimeout(() => {
    wordIndex = 0;
    charIndex = words[0].length;
    deleting = true;
    animate();
  }, 1500);
})();
</script>
</body>
</html>
